
OS:Version,
  {b8073779-931e-4096-ab49-c0938b42b258}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Handle
  Always On Discrete,                     !- Name
  {ca824d85-5deb-449b-9208-95664f8848c4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ca824d85-5deb-449b-9208-95664f8848c4}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {ca08db06-d548-4557-aaf5-dc592b83df69}, !- Handle
  Atlanta Hartsfield Intl Ap_GA_USA,      !- Name
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:Timestep,
  {ac918683-6573-4e16-87ef-384e0357016a}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {cb5d68ec-316b-4480-b3c4-9439eb4df85c}, !- Handle
  Retail_100k_Baseline,                   !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f89e313c-a222-4f3f-b07e-96ef662d4ae5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SimulationControl,
  {210a88bc-4dc5-4b30-97b0-443caf4d34cd}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25;                                     !- Maximum Number of Warmup Days

OS:ThermalZone,
  {3ffd18fa-4de6-4f3d-b8bd-1a03dde66fa7}, !- Handle
  Office Thermal Zone,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  654.1192,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99c46c08-fb13-46c3-8314-55754c7ab056}, !- Zone Air Inlet Port List
  {3e3ef858-964c-4cdd-ac19-90b9f0cc9d1c}, !- Zone Air Exhaust Port List
  {ef3f21a4-15e6-4598-9c9c-2d4bea8a0f3d}, !- Zone Air Node Name
  {31ac1b4f-4dd5-4193-965e-eee923312559}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80291d4b-26e7-4443-9065-0c8498d118a5}, !- Group Rendering Name
  {b2a7e47c-d45e-450b-b7ed-f40f54b96f44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bad16757-1cf1-47a4-895d-3203d5f30b48}, !- Handle
  Office Thermal Zone Zone Air Node,      !- Name
  {ef3f21a4-15e6-4598-9c9c-2d4bea8a0f3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef3f21a4-15e6-4598-9c9c-2d4bea8a0f3d}, !- Handle
  {3b48602f-0c78-4da7-8137-d52f0495f196}, !- Name
  {3ffd18fa-4de6-4f3d-b8bd-1a03dde66fa7}, !- Source Object
  11,                                     !- Outlet Port
  {bad16757-1cf1-47a4-895d-3203d5f30b48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99c46c08-fb13-46c3-8314-55754c7ab056}, !- Handle
  {499a81e0-47ff-42a4-a1dc-2d7725e88445}, !- Name
  {3ffd18fa-4de6-4f3d-b8bd-1a03dde66fa7}, !- HVAC Component
  {24521dd5-303d-44ef-989f-fa247886fb5e}, !- Port 1
  {51d1cc2a-b40d-494c-a81b-b06e723ef530}; !- Port 2

OS:PortList,
  {3e3ef858-964c-4cdd-ac19-90b9f0cc9d1c}, !- Handle
  {13801d68-3954-466d-962f-a047d6bc7a18}, !- Name
  {3ffd18fa-4de6-4f3d-b8bd-1a03dde66fa7}, !- HVAC Component
  {4c84cd1b-cf60-4ec5-b10c-6b1236931f77}; !- Port 1

OS:PortList,
  {31ac1b4f-4dd5-4193-965e-eee923312559}, !- Handle
  {9173d952-5287-4df9-be0e-92e2b698296c}, !- Name
  {3ffd18fa-4de6-4f3d-b8bd-1a03dde66fa7}, !- HVAC Component
  {419b4b2b-edcf-44b3-95e8-2c73c3a188ef}; !- Port 1

OS:Sizing:Zone,
  {8f5a915d-e53a-4cc0-a69f-4ef494db32e8}, !- Handle
  {3ffd18fa-4de6-4f3d-b8bd-1a03dde66fa7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4358c886-d5d1-4046-b9bb-498867e3abb2}, !- Handle
  Office Thermal Zone Zone HVAC Equipment List, !- Name
  {3ffd18fa-4de6-4f3d-b8bd-1a03dde66fa7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61890e22-adb9-4c92-8d86-af9048508818}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {75d6bd3f-5468-4612-baea-536c5546230d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ea177d64-b689-4d5f-81d9-7ea658c8650c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {76605c32-7bea-46db-aeff-edc182aaa2c3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ffc27eb6-a9e6-42e5-b8c4-1a11ae1920c5}, !- Handle
  Office,                                 !- Name
  {672ef3f1-56e3-42fa-8c86-5b4343e367dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  6.4008,                                 !- X Origin {m}
  79.248,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Building Story Name
  {3ffd18fa-4de6-4f3d-b8bd-1a03dde66fa7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {30b0261c-d3ac-46f3-83c4-46d0f2fe1293}, !- Handle
  Office_IntWall_MeetingRoom,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc27eb6-a9e6-42e5-b8c4-1a11ae1920c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5f6c034-2ffa-4659-8e74-dee5197536ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.764, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e608e4-70f7-40ce-a26f-ab3d1f585194}, !- Handle
  Office_ExtWall_West,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc27eb6-a9e6-42e5-b8c4-1a11ae1920c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 16.764, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -6.4008, 16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad4b24c-dbd3-4cea-b240-e663d6290f36}, !- Handle
  Office_IntWall_Corridor,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc27eb6-a9e6-42e5-b8c4-1a11ae1920c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73153053-55a8-486f-9784-dadf53f076af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c38101-be82-4bc6-90af-58cf0f561eb8}, !- Handle
  Office_Slab,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffc27eb6-a9e6-42e5-b8c4-1a11ae1920c5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.4008, 16.764, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {612bc4a2-6427-4ebd-9576-37921f047803}, !- Handle
  Office_Roof,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffc27eb6-a9e6-42e5-b8c4-1a11ae1920c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -6.4008, 16.764, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8323085e-e600-4591-bb4d-cf73b7d99d09}, !- Handle
  Office_ExtWall_North,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc27eb6-a9e6-42e5-b8c4-1a11ae1920c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.4008, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.4008, 16.764, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6e5a2dcf-d17b-4608-8a36-eba1349ed5a0}, !- Handle
  BreakRoom Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1090.1986,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2939aaa-f2f9-4033-b481-e6ec3c0abee9}, !- Zone Air Inlet Port List
  {f6089965-602a-480f-9a67-bdc1c11470b9}, !- Zone Air Exhaust Port List
  {c20f2e9a-560e-4093-b72e-b29d277fa9f7}, !- Zone Air Node Name
  {759c67f2-5d6c-469d-bc94-e0038606ba04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a4d0170-7964-46fb-b362-264c365a4be3}, !- Group Rendering Name
  {c4d2a787-fab2-4b51-bf60-ec3f57a03a22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58975968-57a6-4b44-9fdf-d70283ae9deb}, !- Handle
  BreakRoom Thermal Zone Zone Air Node,   !- Name
  {c20f2e9a-560e-4093-b72e-b29d277fa9f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c20f2e9a-560e-4093-b72e-b29d277fa9f7}, !- Handle
  {1fc73060-465c-4dbb-ba5c-ee7550f7ef6e}, !- Name
  {6e5a2dcf-d17b-4608-8a36-eba1349ed5a0}, !- Source Object
  11,                                     !- Outlet Port
  {58975968-57a6-4b44-9fdf-d70283ae9deb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2939aaa-f2f9-4033-b481-e6ec3c0abee9}, !- Handle
  {ef7964b2-702b-46c8-ae62-28dea6f2d6d8}, !- Name
  {6e5a2dcf-d17b-4608-8a36-eba1349ed5a0}, !- HVAC Component
  {37871462-ad75-4683-a29c-d241fc8665a0}, !- Port 1
  {ba10ffa2-202b-457b-b474-223330cc3dee}; !- Port 2

OS:PortList,
  {f6089965-602a-480f-9a67-bdc1c11470b9}, !- Handle
  {a416caa5-9571-446a-8799-6f1af7429ee5}, !- Name
  {6e5a2dcf-d17b-4608-8a36-eba1349ed5a0}, !- HVAC Component
  {0a39b680-02f1-468c-a902-8d82f51a2057}; !- Port 1

OS:PortList,
  {759c67f2-5d6c-469d-bc94-e0038606ba04}, !- Handle
  {57ba3f7b-5701-43b3-a410-3051dd36ca63}, !- Name
  {6e5a2dcf-d17b-4608-8a36-eba1349ed5a0}, !- HVAC Component
  {c8da740c-e691-40de-b3a2-f7173122b4cb}; !- Port 1

OS:Sizing:Zone,
  {acb53f42-19db-4158-b741-270993efd1b9}, !- Handle
  {6e5a2dcf-d17b-4608-8a36-eba1349ed5a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ee433e4-0b47-4f4f-9dc4-4ad7b438e9cf}, !- Handle
  BreakRoom Thermal Zone Zone HVAC Equipment List, !- Name
  {6e5a2dcf-d17b-4608-8a36-eba1349ed5a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80d2d809-feeb-44d9-8363-f064c2fd2fc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7153e638-f190-4af5-accf-d5aab785988b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e5d1dfbe-4f22-4022-88cc-c6d423fc73db}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dd4639e8-42ac-4260-8002-c89ce2a60f20}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {57ea2f41-e87c-4434-8981-325fb45d21e9}, !- Handle
  BreakRoom,                              !- Name
  {505f8174-c7c5-40ab-ac4b-1715ea20c9a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  27.7368,                                !- X Origin {m}
  79.248,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Building Story Name
  {6e5a2dcf-d17b-4608-8a36-eba1349ed5a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {31d62b7e-bfbc-4abc-89a4-099dd26942a2}, !- Handle
  BreakRoom_IntWall_Corridor,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57ea2f41-e87c-4434-8981-325fb45d21e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f526b43-2a4b-4eb1-8ac1-95d85e98ac54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e59ab35d-ed1c-470a-8079-64176cf68ac9}, !- Handle
  BreakRoom_Roof,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57ea2f41-e87c-4434-8981-325fb45d21e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -10.668, 16.764, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8306d39f-07a6-49b2-a2b6-ba56d93761eb}, !- Handle
  BreakRoom_IntWall_MeetingRoom,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57ea2f41-e87c-4434-8981-325fb45d21e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33e0e819-6cd2-4918-ad96-56c74d4da875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 16.764, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec36dc4e-9d14-4bef-be16-2c658d6be238}, !- Handle
  BreakRoom_ExtWall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57ea2f41-e87c-4434-8981-325fb45d21e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 2 {m}
  -10.668, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 16.764, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebebe5cf-3282-408f-aff4-ef3027fc896f}, !- Handle
  BreakRoom_IntWall_Restroom,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57ea2f41-e87c-4434-8981-325fb45d21e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c750d25c-cad2-4eeb-9748-787238161a0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.764, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee8dc422-1f98-4f85-b73c-616ffce86270}, !- Handle
  BreakRoom_Slab,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57ea2f41-e87c-4434-8981-325fb45d21e9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -10.668, 16.764, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0f0f1f1b-9aa7-4664-ac14-755b0cb24684}, !- Handle
  WestPerimeterSales Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1253.0205,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3a12100-3793-4533-8d59-9b748481bbab}, !- Zone Air Inlet Port List
  {8b0ecedb-377d-434d-bb4c-e14711c6a0bc}, !- Zone Air Exhaust Port List
  {96bfdf34-20b0-474d-ba34-6de254e600e7}, !- Zone Air Node Name
  {83a85d95-f108-4eb9-a18f-e310fb8f38c3}, !- Zone Return Air Port List
  {fc272caa-4499-4797-9db4-95d388bb8ed0}, !- Primary Daylighting Control Name
  0.537,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ee2ae9d5-3108-4750-8503-0a6405065ae8}, !- Secondary Daylighting Control Name
  0.462,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a67f2aa-7f08-4bfa-b41e-fac8752ee936}, !- Group Rendering Name
  {74ef6392-8b83-41b0-b433-6485c6b70ccb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e5e7baa-16bf-4cf2-9b0d-c8197114c351}, !- Handle
  WestPerimeterSales Thermal Zone Zone Air Node, !- Name
  {96bfdf34-20b0-474d-ba34-6de254e600e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96bfdf34-20b0-474d-ba34-6de254e600e7}, !- Handle
  {802c59bd-caff-43bb-a993-3b99f043e22f}, !- Name
  {0f0f1f1b-9aa7-4664-ac14-755b0cb24684}, !- Source Object
  11,                                     !- Outlet Port
  {4e5e7baa-16bf-4cf2-9b0d-c8197114c351}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3a12100-3793-4533-8d59-9b748481bbab}, !- Handle
  {7fdc4ee0-ee17-4008-af79-cd8943db7cf1}, !- Name
  {0f0f1f1b-9aa7-4664-ac14-755b0cb24684}, !- HVAC Component
  {be168c1c-f79d-4c74-ac5b-3ae19d906e54}, !- Port 1
  {e658dbda-8bea-49c0-a0eb-d47536d30ebb}; !- Port 2

OS:PortList,
  {8b0ecedb-377d-434d-bb4c-e14711c6a0bc}, !- Handle
  {20e34ff7-4c93-4754-ad79-3d57c11a9f80}, !- Name
  {0f0f1f1b-9aa7-4664-ac14-755b0cb24684}, !- HVAC Component
  {7b8268fa-65ad-4600-93ad-a6b95e6809b8}; !- Port 1

OS:PortList,
  {83a85d95-f108-4eb9-a18f-e310fb8f38c3}, !- Handle
  {e578a022-11c9-4e1c-bb2d-b26dd8a97362}, !- Name
  {0f0f1f1b-9aa7-4664-ac14-755b0cb24684}, !- HVAC Component
  {beaf5cdb-c81f-460b-beb0-784db2a040e1}; !- Port 1

OS:Sizing:Zone,
  {53b35ff9-0f58-4435-acc8-b3ac38b512da}, !- Handle
  {0f0f1f1b-9aa7-4664-ac14-755b0cb24684}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1b3d2d7-4762-446c-a9f3-f8dbd0156543}, !- Handle
  WestPerimeterSales Thermal Zone Zone HVAC Equipment List, !- Name
  {0f0f1f1b-9aa7-4664-ac14-755b0cb24684}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f735bfb6-8d62-4edb-a984-d0a362ca74bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9ab802ba-54bf-44ad-8fd3-dab9a4748be5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6dc054ae-54f6-48d5-a1bd-0b7803e7a94e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb020fcb-65db-4639-9d7f-df9bf127e881}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bfb393bb-abd1-4d05-b570-965b31a4c34c}, !- Handle
  WestPerimeterSales,                     !- Name
  {2974556d-2025-4a48-b324-0654503db3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Building Story Name
  {0f0f1f1b-9aa7-4664-ac14-755b0cb24684}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {417ea379-ef4a-47eb-87ed-8f4b2fd266d0}, !- Handle
  WestPerimeterSales_Roof,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfb393bb-abd1-4d05-b570-965b31a4c34c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.958, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  44.958, 4.572, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6c553d5-db01-496e-929a-31886f4b36eb}, !- Handle
  WestPerimeterSales_ExtWall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfb393bb-abd1-4d05-b570-965b31a4c34c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec56162-6d79-4bb8-8d96-890aae42862a}, !- Handle
  WestPerimeterSales_IntWall_MainSales,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfb393bb-abd1-4d05-b570-965b31a4c34c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec5772a8-f3fb-40fa-857d-bc6492d940f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.958, 4.572, 6.096,                   !- X,Y,Z Vertex 1 {m}
  44.958, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84c91e17-f3ab-4e99-a218-b3de3780ee33}, !- Handle
  WestPerimeterSales_IntWall_Vestibule,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfb393bb-abd1-4d05-b570-965b31a4c34c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e56788-641e-4fc3-a1c3-57c3de73b40f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.958, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  44.958, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  44.958, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  44.958, 4.572, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {997881d7-04e2-447b-ad41-7e0b7df7efeb}, !- Handle
  WestPerimeterSales_Slab,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfb393bb-abd1-4d05-b570-965b31a4c34c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.958, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  44.958, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646e52ae-b7e5-4feb-a49e-17d41ac88d5a}, !- Handle
  WestPerimeterSales_ExtWall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfb393bb-abd1-4d05-b570-965b31a4c34c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  44.958, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  44.958, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2436fd60-59a6-45c7-830f-6414127b5d87}, !- Handle
  Corridor Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  634.2974,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f8624fa-c077-4fa1-945c-ba07f9d68d6e}, !- Zone Air Inlet Port List
  {5382b87f-7453-49dd-b130-03392fe50353}, !- Zone Air Exhaust Port List
  {5a528d13-f4ef-4148-9027-4653848b3fc7}, !- Zone Air Node Name
  {d05bde73-4f41-430b-a13b-13e48879c098}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ffe2e415-2f5d-4dcb-9d05-8f4bdf5ad084}, !- Group Rendering Name
  {decad5fa-aca5-411b-9ccd-b2aeaaf791e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19d849c3-2169-4d29-a9c5-ac0d28f09873}, !- Handle
  Corridor Thermal Zone Zone Air Node,    !- Name
  {5a528d13-f4ef-4148-9027-4653848b3fc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a528d13-f4ef-4148-9027-4653848b3fc7}, !- Handle
  {59c1717f-289f-4ba5-8659-0a17fbac11d3}, !- Name
  {2436fd60-59a6-45c7-830f-6414127b5d87}, !- Source Object
  11,                                     !- Outlet Port
  {19d849c3-2169-4d29-a9c5-ac0d28f09873}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f8624fa-c077-4fa1-945c-ba07f9d68d6e}, !- Handle
  {185c0adf-8ec1-4e47-9c72-98446dbd841f}, !- Name
  {2436fd60-59a6-45c7-830f-6414127b5d87}, !- HVAC Component
  {cac69067-b1ee-4429-ac34-673ca7e0be46}, !- Port 1
  {09fb895c-1195-46e8-9eee-79b3be73352e}; !- Port 2

OS:PortList,
  {5382b87f-7453-49dd-b130-03392fe50353}, !- Handle
  {e5cce3d2-de90-4655-8fe5-15a385b05b26}, !- Name
  {2436fd60-59a6-45c7-830f-6414127b5d87}, !- HVAC Component
  {4b0df17c-922b-4136-8114-59b89dbb5f34}; !- Port 1

OS:PortList,
  {d05bde73-4f41-430b-a13b-13e48879c098}, !- Handle
  {855dc7ce-1601-43d8-98db-9a2d58a61c7d}, !- Name
  {2436fd60-59a6-45c7-830f-6414127b5d87}, !- HVAC Component
  {2b1b0064-694e-4616-b5ab-0dbd6716b8fe}; !- Port 1

OS:Sizing:Zone,
  {b4d86185-3558-41fc-b8f8-750dc4d9cea1}, !- Handle
  {2436fd60-59a6-45c7-830f-6414127b5d87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6fc8573d-1ebb-4cfd-b451-6285c475a035}, !- Handle
  Corridor Thermal Zone Zone HVAC Equipment List, !- Name
  {2436fd60-59a6-45c7-830f-6414127b5d87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6fecd34-2c06-49d1-828a-2b2cff1d5fba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {149c16ad-4d84-4ba7-91c1-c0988df2b09e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b53eaf84-94e1-4b18-9a51-409a3ae02114}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6cbc38b6-0b4a-4f5f-99ed-3491226aa256}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Handle
  Corridor,                               !- Name
  {a32ecef7-1e4c-4009-b2a8-67fafe6f78ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.672,                                 !- X Origin {m}
  76.8096,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Building Story Name
  {2436fd60-59a6-45c7-830f-6414127b5d87}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0f526b43-2a4b-4eb1-8ac1-95d85e98ac54}, !- Handle
  Corridor_IntWall_BreakRoom,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31d62b7e-bfbc-4abc-89a4-099dd26942a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.9352, 2.4384, 6.096,                !- X,Y,Z Vertex 1 {m}
  -14.9352, 2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.6032, 2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -25.6032, 2.4384, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01915783-5acd-4254-8449-8ef8964378c1}, !- Handle
  Corridor_ExtWall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.672, 2.4384, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -42.672, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -42.672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -42.672, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77cd8e8c-3781-4ef8-ae39-0fe8f5ac355a}, !- Handle
  Corridor_IntWall_StockRoom,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4296815-3a9d-4d43-affe-0258e556ce62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e07b579-d5f6-4549-8102-5049d1ad25b7}, !- Handle
  Corridor_IntWall_MainSales,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e39ee2-93ac-487c-ad7b-98b9c3125904}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.672, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -42.672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5265aab2-f481-4b71-9008-5fd15b8586fc}, !- Handle
  Corridor_Slab,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -42.672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -42.672, 2.4384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73153053-55a8-486f-9784-dadf53f076af}, !- Handle
  Corridor_IntWall_Office,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cad4b24c-dbd3-4cea-b240-e663d6290f36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2712, 2.4384, 6.096,                !- X,Y,Z Vertex 1 {m}
  -36.2712, 2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -42.672, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -42.672, 2.4384, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81009f83-27a5-4b5c-b951-e2f542823789}, !- Handle
  Corridor_IntWall_MeetingRoom,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aed9e74-1484-4d37-8fbc-d465fd98aa02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6032, 2.4384, 6.096,                !- X,Y,Z Vertex 1 {m}
  -25.6032, 2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -36.2712, 2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -36.2712, 2.4384, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b57ad002-ede1-44f9-a825-3e25a7a42656}, !- Handle
  Corridor_IntWall_Restroom,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03771e15-1df9-4772-b16e-62679380019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 2.4384, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -14.9352, 2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -14.9352, 2.4384, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97eed79a-a183-439c-a9da-7de0dc18229c}, !- Handle
  Corridor_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -42.672, 2.4384, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -42.672, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f61af9b6-f3d3-47e4-8fab-6f65b4305cad}, !- Handle
  Corridor_IntWall_MechanicalRoom,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14df3f9c-91b5-462f-a939-f1a5eff11649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 2.4384, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf05295b-c43d-488f-b4a7-502b2d746380}, !- Handle
  EastPerimeterSales Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1253.0205,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {620f540b-dfff-4b0d-a67f-8f0a3b92b23d}, !- Zone Air Inlet Port List
  {7f9e6aca-7558-42fb-8286-c0d927af6143}, !- Zone Air Exhaust Port List
  {5b81adea-0e13-4a2c-b5eb-0927e2dc27ad}, !- Zone Air Node Name
  {500a0fa2-bd94-475d-9caa-9a987d1ea95a}, !- Zone Return Air Port List
  {21586692-9999-4e5a-8bb1-ea677bb61889}, !- Primary Daylighting Control Name
  0.537,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {99ed6a08-373e-4115-a0a3-76125eb38d8d}, !- Secondary Daylighting Control Name
  0.462,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af39cefc-cf7e-476f-9ea5-d7a5286a712d}, !- Group Rendering Name
  {d9817a46-e8fa-4bd5-8489-4cad168049f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {825ac5fb-0a90-4410-a138-da5b4d00c602}, !- Handle
  EastPerimeterSales Thermal Zone Zone Air Node, !- Name
  {5b81adea-0e13-4a2c-b5eb-0927e2dc27ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b81adea-0e13-4a2c-b5eb-0927e2dc27ad}, !- Handle
  {ca022104-a0f7-4e69-ac0a-b636d83eb54d}, !- Name
  {bf05295b-c43d-488f-b4a7-502b2d746380}, !- Source Object
  11,                                     !- Outlet Port
  {825ac5fb-0a90-4410-a138-da5b4d00c602}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {620f540b-dfff-4b0d-a67f-8f0a3b92b23d}, !- Handle
  {edf1fd6b-df10-41c5-ba40-34e93ffdee60}, !- Name
  {bf05295b-c43d-488f-b4a7-502b2d746380}, !- HVAC Component
  {0d4f98b6-010a-43cb-bcc8-ef1c86e1ef49}, !- Port 1
  {f948c3df-2602-4bda-91cc-9ac9b870a305}; !- Port 2

OS:PortList,
  {7f9e6aca-7558-42fb-8286-c0d927af6143}, !- Handle
  {0c9a298b-e429-46e5-a2dd-10fb2d4a975a}, !- Name
  {bf05295b-c43d-488f-b4a7-502b2d746380}, !- HVAC Component
  {09616fa4-55d2-46ba-861a-d47964d41a18}; !- Port 1

OS:PortList,
  {500a0fa2-bd94-475d-9caa-9a987d1ea95a}, !- Handle
  {044ec526-68e6-4349-bbc2-49d816d96810}, !- Name
  {bf05295b-c43d-488f-b4a7-502b2d746380}, !- HVAC Component
  {ff3c4e61-4c63-430d-845e-3100cebbd710}; !- Port 1

OS:Sizing:Zone,
  {0739c9f1-cec8-4751-9930-ee9af3b7ecab}, !- Handle
  {bf05295b-c43d-488f-b4a7-502b2d746380}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e85e84f9-b944-4f6f-8865-2cdd2369af31}, !- Handle
  EastPerimeterSales Thermal Zone Zone HVAC Equipment List, !- Name
  {bf05295b-c43d-488f-b4a7-502b2d746380}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b504dba3-f06e-48da-9cb3-98fce5dac958}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {edd258b1-be15-43d2-880d-9f5aff86f599}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {155a02f6-98b1-469e-b1b9-73fceb543934}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {25b5fd5c-518f-4502-9667-1c25e1f5ea3b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e0d4fe76-7862-4ba3-b9ef-dd9fb00957ea}, !- Handle
  EastPerimeterSales,                     !- Name
  {f10506f1-e7e9-4e5e-bb4e-f2aaca666568}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  51.054,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Building Story Name
  {bf05295b-c43d-488f-b4a7-502b2d746380}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {db2ac767-8458-4bfa-8ad8-06ecef67ff18}, !- Handle
  EastPerimeterSales_IntWall_MainSales,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0d4fe76-7862-4ba3-b9ef-dd9fb00957ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b7b0e58-0fb2-49a2-b9ce-de8441eeb0a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.958, 4.572, 6.096,                   !- X,Y,Z Vertex 1 {m}
  44.958, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81491340-f268-4ba6-9c10-71b387e32ff5}, !- Handle
  EastPerimeterSales_ExtWall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0d4fe76-7862-4ba3-b9ef-dd9fb00957ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.958, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  44.958, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  44.958, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  44.958, 4.572, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9365a61d-79d0-4e94-9f3e-b3d9adc866c6}, !- Handle
  EastPerimeterSales_Roof,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0d4fe76-7862-4ba3-b9ef-dd9fb00957ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.958, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  44.958, 4.572, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d076d45b-be27-4829-8b29-94f3ebea5cca}, !- Handle
  EastPerimeterSales_IntWall_Vestibule,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0d4fe76-7862-4ba3-b9ef-dd9fb00957ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d58f7f8e-ee93-455c-bb78-f5691721aa8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a3a0dd9-78d1-4583-b098-822e8c04ccbb}, !- Handle
  EastPerimeterSales_ExtWall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0d4fe76-7862-4ba3-b9ef-dd9fb00957ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  44.958, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  44.958, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {098b2cf6-4191-4049-8eff-e4dc6b93e081}, !- Handle
  EastPerimeterSales_Slab,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0d4fe76-7862-4ba3-b9ef-dd9fb00957ea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.958, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  44.958, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7da9d48b-3718-40e0-9f75-fb58c84bbd35}, !- Handle
  Vestibule Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  169.9011,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e96c966-d65a-4e62-8b05-ccc3f13830cb}, !- Zone Air Inlet Port List
  {ecff7c5c-aaf1-4408-aa09-3d81f259ca5d}, !- Zone Air Exhaust Port List
  {dba3f66b-6c93-4e7d-b5bb-cd1a4b869f68}, !- Zone Air Node Name
  {1f56087c-1b9a-4a0f-b310-32df460eb71c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d48eaa5e-02d7-4e77-89fa-419423706781}, !- Group Rendering Name
  {1971892b-6f5d-4007-8429-36282e877e82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8679958-7eb8-4f2b-adc9-08be191b65c5}, !- Handle
  Vestibule Thermal Zone Zone Air Node,   !- Name
  {dba3f66b-6c93-4e7d-b5bb-cd1a4b869f68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dba3f66b-6c93-4e7d-b5bb-cd1a4b869f68}, !- Handle
  {1430a07d-84c3-4edd-859f-a4287cdd6777}, !- Name
  {7da9d48b-3718-40e0-9f75-fb58c84bbd35}, !- Source Object
  11,                                     !- Outlet Port
  {a8679958-7eb8-4f2b-adc9-08be191b65c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e96c966-d65a-4e62-8b05-ccc3f13830cb}, !- Handle
  {928b1099-52c8-447c-b6b9-873aa07ed063}, !- Name
  {7da9d48b-3718-40e0-9f75-fb58c84bbd35}, !- HVAC Component
  {e94a14e1-bb85-4a2e-82ac-85feb95b54c9}, !- Port 1
  {3d8d270f-41f3-495a-896d-cc828a6794db}; !- Port 2

OS:PortList,
  {ecff7c5c-aaf1-4408-aa09-3d81f259ca5d}, !- Handle
  {3cbe614f-afa1-4968-93ad-bac1de2ebdae}, !- Name
  {7da9d48b-3718-40e0-9f75-fb58c84bbd35}, !- HVAC Component
  {85bf23b8-4655-41ca-9f1a-3a024b0df335}; !- Port 1

OS:PortList,
  {1f56087c-1b9a-4a0f-b310-32df460eb71c}, !- Handle
  {98ec448a-8aad-4e69-9aa3-98cf4d0d592b}, !- Name
  {7da9d48b-3718-40e0-9f75-fb58c84bbd35}, !- HVAC Component
  {04b993db-a879-4657-ab2a-8902b4423419}; !- Port 1

OS:Sizing:Zone,
  {aa7b470a-ff9b-47d4-8e0b-1aed8561a91a}, !- Handle
  {7da9d48b-3718-40e0-9f75-fb58c84bbd35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f7c49f9-eafc-4c7c-a69e-80b246cef8ab}, !- Handle
  Vestibule Thermal Zone Zone HVAC Equipment List, !- Name
  {7da9d48b-3718-40e0-9f75-fb58c84bbd35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dbfe3837-a295-4ef9-972c-cbfffd9911b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fba5670a-a041-4226-82e5-8dc720835489}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5159f417-3d68-4b0d-bd52-e17530cb49bc}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5a078a91-4b1d-419a-a204-2cf57d1effb3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {38e724f3-428f-4ca9-901c-bcd3d238a217}, !- Handle
  Vestibule,                              !- Name
  {0c1cba99-b528-4be7-a0e1-70cc0ea34dfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.958,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Building Story Name
  {7da9d48b-3718-40e0-9f75-fb58c84bbd35}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5004f29d-df59-4a92-91bb-19bd07ba5d28}, !- Handle
  Vestibule_Slab,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38e724f3-428f-4ca9-901c-bcd3d238a217}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f64731-569f-45b2-9f76-8251c81950d1}, !- Handle
  Vestibule_ExtWall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e724f3-428f-4ca9-901c-bcd3d238a217}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81dcfc8-6189-4b8f-9f8a-7b56ae949713}, !- Handle
  Vestibule_IntWall_MainSales,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e724f3-428f-4ca9-901c-bcd3d238a217}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ac04b3-eeec-44fd-9761-66c8c254ab14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 6.096,                    !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e56788-641e-4fc3-a1c3-57c3de73b40f}, !- Handle
  Vestibule_IntWall_WestPerimeterSales,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e724f3-428f-4ca9-901c-bcd3d238a217}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84c91e17-f3ab-4e99-a218-b3de3780ee33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17dc845b-344e-4150-88d0-261ee6a26066}, !- Handle
  Vestibule_Roof,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38e724f3-428f-4ca9-901c-bcd3d238a217}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58f7f8e-ee93-455c-bb78-f5691721aa8f}, !- Handle
  Vestibule_IntWall_EastPerimeterSales,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e724f3-428f-4ca9-901c-bcd3d238a217}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d076d45b-be27-4829-8b29-94f3ebea5cca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {886fe302-2d19-46de-ab13-5d803b6b01b7}, !- Handle
  StockRoom Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  6243.8647,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc405ebe-52c4-4dd2-b762-25f05e97c630}, !- Zone Air Inlet Port List
  {a8d9fbc6-01a7-4ba0-a5fe-00e73a2cb10d}, !- Zone Air Exhaust Port List
  {ce250474-64d0-4a86-9439-d97212935f4c}, !- Zone Air Node Name
  {f4f265d5-d628-4869-b397-c8c3bc581cc7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {461f552b-6fb8-4abc-91ba-8aa32de50144}, !- Group Rendering Name
  {f1207cc6-0bf2-4668-9baa-bb124c92b6ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {600827b7-2a45-4bf4-afdc-4e1124f1450b}, !- Handle
  StockRoom Thermal Zone Zone Air Node,   !- Name
  {ce250474-64d0-4a86-9439-d97212935f4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce250474-64d0-4a86-9439-d97212935f4c}, !- Handle
  {9e5caec2-3d36-46f1-afa6-fca8b896761b}, !- Name
  {886fe302-2d19-46de-ab13-5d803b6b01b7}, !- Source Object
  11,                                     !- Outlet Port
  {600827b7-2a45-4bf4-afdc-4e1124f1450b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc405ebe-52c4-4dd2-b762-25f05e97c630}, !- Handle
  {f184edef-c384-4940-a50d-f8b776c1e896}, !- Name
  {886fe302-2d19-46de-ab13-5d803b6b01b7}, !- HVAC Component
  {20bf9823-571d-4711-aa93-b2b48377fe90}, !- Port 1
  {8d8cb593-2c63-4935-b55a-800ef3c4d5e2}; !- Port 2

OS:PortList,
  {a8d9fbc6-01a7-4ba0-a5fe-00e73a2cb10d}, !- Handle
  {cb6b41a1-b3de-48e9-98a3-b5cbcad26311}, !- Name
  {886fe302-2d19-46de-ab13-5d803b6b01b7}, !- HVAC Component
  {1339ce72-cb3d-42be-8e0a-6a4c5e559699}; !- Port 1

OS:PortList,
  {f4f265d5-d628-4869-b397-c8c3bc581cc7}, !- Handle
  {b061a0c4-32ee-46b3-be0b-3ff92747e116}, !- Name
  {886fe302-2d19-46de-ab13-5d803b6b01b7}, !- HVAC Component
  {a36465bf-7fe1-424d-ba65-46d51b2378ea}; !- Port 1

OS:Sizing:Zone,
  {4e6ea8e4-c903-4328-9d99-f28916405cec}, !- Handle
  {886fe302-2d19-46de-ab13-5d803b6b01b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b364a4f5-e8a2-4f1b-b04e-830c20c52e76}, !- Handle
  StockRoom Thermal Zone Zone HVAC Equipment List, !- Name
  {886fe302-2d19-46de-ab13-5d803b6b01b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95f52757-233f-42b7-9580-6c7fc0e5dfe1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {715df3d3-aeef-48bd-924b-e066efbed99b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f4222ac0-2bbc-4584-9990-be3ed7c32a8b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f790933-50a1-4a61-bef0-101e9b3b307f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bef449c4-d81b-471f-a4aa-3c34628ac236}, !- Handle
  StockRoom,                              !- Name
  {a32ecef7-1e4c-4009-b2a8-67fafe6f78ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  96.012,                                 !- X Origin {m}
  76.8096,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Building Story Name
  {886fe302-2d19-46de-ab13-5d803b6b01b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d8c874ad-83c8-4d2e-ae3e-4c8ab17bd3b9}, !- Handle
  StockRoom_IntWall_MechanicalRoom,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef449c4-d81b-471f-a4aa-3c34628ac236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c19d4960-efb4-4f10-8dff-1eb727cc5c73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.34, 19.2024, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -53.34, 19.2024, 0,                     !- X,Y,Z Vertex 2 {m}
  -53.34, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  -53.34, 2.4384, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eecd60cb-8d11-417f-a051-67be8c5e885b}, !- Handle
  StockRoom_IntWall_MainSales,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef449c4-d81b-471f-a4aa-3c34628ac236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0ff2131-e7b4-41e6-b820-1f3652586ce9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.34, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  -53.34, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f776b1d1-5feb-4234-aa4d-dd4386cca91b}, !- Handle
  StockRoom_Roof,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bef449c4-d81b-471f-a4aa-3c34628ac236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 19.2024, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -53.34, 19.2024, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -53.34, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4296815-3a9d-4d43-affe-0258e556ce62}, !- Handle
  StockRoom_IntWall_Corridor,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef449c4-d81b-471f-a4aa-3c34628ac236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77cd8e8c-3781-4ef8-ae39-0fe8f5ac355a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.34, 2.4384, 6.096,                  !- X,Y,Z Vertex 1 {m}
  -53.34, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  -53.34, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -53.34, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5048bb43-b05b-4824-a822-9c49955126f7}, !- Handle
  StockRoom_ExtWall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef449c4-d81b-471f-a4aa-3c34628ac236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.2024, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 19.2024, 0,                          !- X,Y,Z Vertex 2 {m}
  -53.34, 19.2024, 0,                     !- X,Y,Z Vertex 3 {m}
  -53.34, 19.2024, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d8ef4a-8945-486f-a8dc-479ee06a35f7}, !- Handle
  StockRoom_Slab,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bef449c4-d81b-471f-a4aa-3c34628ac236}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.2024, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -53.34, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -53.34, 19.2024, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {383392fd-85d1-4772-a7ab-1c2a02bfde47}, !- Handle
  StockRoom_ExtWall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef449c4-d81b-471f-a4aa-3c34628ac236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 19.2024, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 19.2024, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed180e80-ef86-4e08-8bf4-1fa5ad65b835}, !- Handle
  MainSales Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  42279.8836,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc18f829-ef19-4c84-b667-71062e50a18a}, !- Zone Air Inlet Port List
  {841ffa4e-5cf2-4683-aa14-1ecbc51fc5ab}, !- Zone Air Exhaust Port List
  {2e6e4be3-f1aa-4dad-a635-259ae4aba386}, !- Zone Air Node Name
  {d91cf6c9-dbb9-4223-9ed0-a8ddc67b59b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c747b94a-771c-4918-88c8-4ec4b972a4d9}, !- Group Rendering Name
  {49f857e9-fde0-4c0e-becb-1da4e3c0e134}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e56d8bb-5257-45ab-89b1-36fc75f8af08}, !- Handle
  MainSales Thermal Zone Zone Air Node,   !- Name
  {2e6e4be3-f1aa-4dad-a635-259ae4aba386}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e6e4be3-f1aa-4dad-a635-259ae4aba386}, !- Handle
  {a307d847-e409-4557-a0de-acfc081e0ee2}, !- Name
  {ed180e80-ef86-4e08-8bf4-1fa5ad65b835}, !- Source Object
  11,                                     !- Outlet Port
  {0e56d8bb-5257-45ab-89b1-36fc75f8af08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc18f829-ef19-4c84-b667-71062e50a18a}, !- Handle
  {8cd6cb4d-4691-4a5a-a790-912652a0ca59}, !- Name
  {ed180e80-ef86-4e08-8bf4-1fa5ad65b835}, !- HVAC Component
  {5f8c3dbf-883d-41bd-91e8-fe4c8ea36d30}, !- Port 1
  {e0a2e676-b2af-435d-b302-498e808274fb}; !- Port 2

OS:PortList,
  {841ffa4e-5cf2-4683-aa14-1ecbc51fc5ab}, !- Handle
  {1c091c2f-af1a-407e-87a2-cd196bfc2db2}, !- Name
  {ed180e80-ef86-4e08-8bf4-1fa5ad65b835}, !- HVAC Component
  {3a7aa94c-e7a7-4ecc-bd7b-8c966bd4793f}; !- Port 1

OS:PortList,
  {d91cf6c9-dbb9-4223-9ed0-a8ddc67b59b1}, !- Handle
  {d64e413d-7c6e-4307-8d23-242333ddc09c}, !- Name
  {ed180e80-ef86-4e08-8bf4-1fa5ad65b835}, !- HVAC Component
  {34cdd84b-c537-4947-81b3-81721aab016d}; !- Port 1

OS:Sizing:Zone,
  {b32ab1d9-d1c2-47a9-8bad-1a6a39e734c3}, !- Handle
  {ed180e80-ef86-4e08-8bf4-1fa5ad65b835}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7545b5c-4d66-4879-bbbd-84d7fdf8fcc7}, !- Handle
  MainSales Thermal Zone Zone HVAC Equipment List, !- Name
  {ed180e80-ef86-4e08-8bf4-1fa5ad65b835}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f6e47dd-ae53-477b-b0a5-cf08c9935963}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b1800f31-4bdb-45fe-9679-2277c8c02855}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {52eda076-7160-4749-820b-d725827a2417}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f4847997-d365-4e22-bb69-6155fde96e9e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Handle
  MainSales,                              !- Name
  {6812b824-9c44-4822-a87c-3e773c713327}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  96.012,                                 !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Building Story Name
  {ed180e80-ef86-4e08-8bf4-1fa5ad65b835}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {58989212-2592-409b-8773-167fc609b666}, !- Handle
  MainSales_Roof,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 72.2376, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -96.012, 72.2376, 6.096,                !- X,Y,Z Vertex 3 {m}
  -96.012, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ff2131-e7b4-41e6-b820-1f3652586ce9}, !- Handle
  MainSales_IntWall_StockRoom,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eecd60cb-8d11-417f-a051-67be8c5e885b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 72.2376, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 72.2376, 0,                          !- X,Y,Z Vertex 2 {m}
  -53.34, 72.2376, 0,                     !- X,Y,Z Vertex 3 {m}
  -53.34, 72.2376, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11ee4ffa-9029-476f-af46-c639fa0bb0c6}, !- Handle
  MainSales_ExtWall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 72.2376, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 72.2376, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1eee5e4-9571-4b8f-8cf4-879660953540}, !- Handle
  MainSales_ExtWall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -96.012, 72.2376, 6.096,                !- X,Y,Z Vertex 1 {m}
  -96.012, 72.2376, 0,                    !- X,Y,Z Vertex 2 {m}
  -96.012, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -96.012, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bddfb10-04de-4b68-aa37-05d961bda61a}, !- Handle
  MainSales_Slab,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 72.2376, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -96.012, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -96.012, 72.2376, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b7b0e58-0fb2-49a2-b9ce-de8441eeb0a5}, !- Handle
  MainSales_IntWall_EastPerimeterSales,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db2ac767-8458-4bfa-8ad8-06ecef67ff18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.958, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -44.958, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec5772a8-f3fb-40fa-857d-bc6492d940f3}, !- Handle
  MainSales_IntWall_WestPerimeterSales,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ec56162-6d79-4bb8-8d96-890aae42862a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -96.012, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -96.012, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -51.054, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -51.054, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e39ee2-93ac-487c-ad7b-98b9c3125904}, !- Handle
  MainSales_IntWall_Corridor,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e07b579-d5f6-4549-8102-5049d1ad25b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.34, 72.2376, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -53.34, 72.2376, 0,                     !- X,Y,Z Vertex 2 {m}
  -96.012, 72.2376, 0,                    !- X,Y,Z Vertex 3 {m}
  -96.012, 72.2376, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ac04b3-eeec-44fd-9761-66c8c254ab14}, !- Handle
  MainSales_IntWall_Vestibule,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d81dcfc8-6189-4b8f-9f8a-7b56ae949713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.054, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -51.054, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -44.958, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -44.958, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5ff20e5f-3d57-4851-83c3-e4518c7429f5}, !- Handle
  MeetingRoom Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1090.1986,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c469167-045c-4b4e-be41-753832a81641}, !- Zone Air Inlet Port List
  {dcedfade-afc2-4cde-9941-ae5b765c4f85}, !- Zone Air Exhaust Port List
  {3fc7e5ef-54d2-44ca-957e-b98855fe5a40}, !- Zone Air Node Name
  {48a8a76f-c511-48a8-88fe-5eb3a9a1b2e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e7dc80c-4ce6-4288-9e01-dab5de6d3bc8}, !- Group Rendering Name
  {6b31224c-620d-49a8-8181-77669d551f52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c65bcad5-38ae-4a40-a1bf-d1c606e764a4}, !- Handle
  MeetingRoom Thermal Zone Zone Air Node, !- Name
  {3fc7e5ef-54d2-44ca-957e-b98855fe5a40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fc7e5ef-54d2-44ca-957e-b98855fe5a40}, !- Handle
  {0d134790-710b-4994-945e-73f54e97d294}, !- Name
  {5ff20e5f-3d57-4851-83c3-e4518c7429f5}, !- Source Object
  11,                                     !- Outlet Port
  {c65bcad5-38ae-4a40-a1bf-d1c606e764a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c469167-045c-4b4e-be41-753832a81641}, !- Handle
  {540978d6-04d2-436f-af8e-26a224e31aa6}, !- Name
  {5ff20e5f-3d57-4851-83c3-e4518c7429f5}, !- HVAC Component
  {86e6f0b6-999e-450d-9fce-b2b73b6a0dc8}, !- Port 1
  {ad46a79b-768c-4991-a11c-d6e977ed673e}; !- Port 2

OS:PortList,
  {dcedfade-afc2-4cde-9941-ae5b765c4f85}, !- Handle
  {46c030c0-d267-4c1a-b9d8-39b856988a42}, !- Name
  {5ff20e5f-3d57-4851-83c3-e4518c7429f5}, !- HVAC Component
  {3e134b3a-b8d8-4542-98e2-0dcd49a92bcc}; !- Port 1

OS:PortList,
  {48a8a76f-c511-48a8-88fe-5eb3a9a1b2e5}, !- Handle
  {c8d9c49b-266e-46ee-8cf4-bbd1493f04a2}, !- Name
  {5ff20e5f-3d57-4851-83c3-e4518c7429f5}, !- HVAC Component
  {935ddd8d-8b97-433b-9339-61d837b8a3b7}; !- Port 1

OS:Sizing:Zone,
  {85ad121c-af81-4a22-83eb-b44b91e106ba}, !- Handle
  {5ff20e5f-3d57-4851-83c3-e4518c7429f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {547ed63d-3401-4169-af1a-75a301c5ca3b}, !- Handle
  MeetingRoom Thermal Zone Zone HVAC Equipment List, !- Name
  {5ff20e5f-3d57-4851-83c3-e4518c7429f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64248378-4ef8-4435-b6f3-1c3fa81f1eae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0bf63cac-2aac-4eb7-926b-9fc5ebf02327}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {980cae5c-dced-4dda-b29a-f14e85b6b1af}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {756a3ae4-ae1e-4774-8760-279219ec35d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0921c628-f8df-457a-bb8c-56865de9c4e2}, !- Handle
  MeetingRoom,                            !- Name
  {a1559342-6a4f-43de-a0d4-7846a1e6ce1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.0688,                                !- X Origin {m}
  79.248,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Building Story Name
  {5ff20e5f-3d57-4851-83c3-e4518c7429f5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1a0b9ce2-6112-4ddb-8a02-8c23b504b201}, !- Handle
  MeetingRoom_ExtWall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0921c628-f8df-457a-bb8c-56865de9c4e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 2 {m}
  -10.668, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 16.764, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e0e819-6cd2-4918-ad96-56c74d4da875}, !- Handle
  MeetingRoom_IntWall_BreakRoom,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0921c628-f8df-457a-bb8c-56865de9c4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8306d39f-07a6-49b2-a2b6-ba56d93761eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.764, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5dbcdcf-a9d3-424d-a7d0-cfaea043b6f6}, !- Handle
  MeetingRoom_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0921c628-f8df-457a-bb8c-56865de9c4e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -10.668, 16.764, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aed9e74-1484-4d37-8fbc-d465fd98aa02}, !- Handle
  MeetingRoom_IntWall_Corridor,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0921c628-f8df-457a-bb8c-56865de9c4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81009f83-27a5-4b5c-b951-e2f542823789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f6c034-2ffa-4659-8e74-dee5197536ef}, !- Handle
  MeetingRoom_IntWall_Office,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0921c628-f8df-457a-bb8c-56865de9c4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30b0261c-d3ac-46f3-83c4-46d0f2fe1293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 16.764, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b1ab1f-7d75-4c86-bece-6b09e9963f1b}, !- Handle
  MeetingRoom_Slab,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0921c628-f8df-457a-bb8c-56865de9c4e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -10.668, 16.764, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a0b33218-3134-4410-a08b-c001d268e3ac}, !- Handle
  Restroom Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1090.1986,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94c779fe-4041-4d9e-9016-b28d9613df58}, !- Zone Air Inlet Port List
  {2d39ac7a-b667-4351-90a0-6b23da9a336b}, !- Zone Air Exhaust Port List
  {d065be80-00e2-4ece-a1ee-2f556df15525}, !- Zone Air Node Name
  {736ab58e-97a3-49a3-ae47-46ff0c84503c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2dc19a05-1c73-4a98-8bc0-c7650ea72a2a}, !- Group Rendering Name
  {8ac5ec18-60b9-4f16-8ad7-d664ee8d5ca6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbc080d5-b0dd-4996-b359-83d9a8e804b4}, !- Handle
  Restroom Thermal Zone Zone Air Node,    !- Name
  {d065be80-00e2-4ece-a1ee-2f556df15525}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d065be80-00e2-4ece-a1ee-2f556df15525}, !- Handle
  {b3b7e9d3-fe15-4bd4-9cb7-f8f7f292f3f9}, !- Name
  {a0b33218-3134-4410-a08b-c001d268e3ac}, !- Source Object
  11,                                     !- Outlet Port
  {dbc080d5-b0dd-4996-b359-83d9a8e804b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94c779fe-4041-4d9e-9016-b28d9613df58}, !- Handle
  {647ebb96-46ba-4b09-958d-c956904ca791}, !- Name
  {a0b33218-3134-4410-a08b-c001d268e3ac}, !- HVAC Component
  {58fab569-92e9-4b50-b961-83bffc827689}, !- Port 1
  {68585990-83d3-4d4d-8563-aff9e2d6b597}; !- Port 2

OS:PortList,
  {2d39ac7a-b667-4351-90a0-6b23da9a336b}, !- Handle
  {681a6e2f-075e-4f8b-976d-edb6eea8ba71}, !- Name
  {a0b33218-3134-4410-a08b-c001d268e3ac}, !- HVAC Component
  {a3bdb0f1-1e58-40ed-bcfd-6cd026c92678}; !- Port 1

OS:PortList,
  {736ab58e-97a3-49a3-ae47-46ff0c84503c}, !- Handle
  {3dc548c4-84ba-483e-b267-9ed2a3df71b8}, !- Name
  {a0b33218-3134-4410-a08b-c001d268e3ac}, !- HVAC Component
  {2c27dd7b-fdfd-4cb1-8dfc-fdf7dea27d05}; !- Port 1

OS:Sizing:Zone,
  {759b3a5a-f645-49ca-8938-a1461cceb987}, !- Handle
  {a0b33218-3134-4410-a08b-c001d268e3ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7bb758fd-dc73-47b8-8444-5d5b9461afc3}, !- Handle
  Restroom Thermal Zone Zone HVAC Equipment List, !- Name
  {a0b33218-3134-4410-a08b-c001d268e3ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b2a71c0-286e-4e36-9631-7fe8a47f39b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b2797481-efa6-41b9-8996-c05f232293c7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5e07f1bf-b590-404e-b430-fb4447e8916d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a96c94a9-2706-458f-8905-793a76ba7edb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4b24ca20-8638-4882-ab71-7f14eedbad8e}, !- Handle
  Restroom,                               !- Name
  {89fb6a15-5d8a-4b50-9442-6c2a9e47615f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  38.4048,                                !- X Origin {m}
  79.248,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Building Story Name
  {a0b33218-3134-4410-a08b-c001d268e3ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {db9ab579-ddf3-4dad-b7fb-ccc3a017f206}, !- Handle
  Restroom_Slab,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4b24ca20-8638-4882-ab71-7f14eedbad8e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -10.668, 16.764, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dd82bb-8844-431c-8464-926894738709}, !- Handle
  Restroom_ExtWall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b24ca20-8638-4882-ab71-7f14eedbad8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 2 {m}
  -10.668, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 16.764, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03771e15-1df9-4772-b16e-62679380019a}, !- Handle
  Restroom_IntWall_Corridor,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b24ca20-8638-4882-ab71-7f14eedbad8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57ad002-ede1-44f9-a825-3e25a7a42656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f09a01-e6e8-4d0c-80bb-c65f3e210c1d}, !- Handle
  Restroom_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b24ca20-8638-4882-ab71-7f14eedbad8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -10.668, 16.764, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c750d25c-cad2-4eeb-9748-787238161a0c}, !- Handle
  Restroom_IntWall_BreakRoom,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b24ca20-8638-4882-ab71-7f14eedbad8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebebe5cf-3282-408f-aff4-ef3027fc896f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 16.764, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b495c3a5-c3ea-4a6f-a872-3c988f26edd2}, !- Handle
  Restroom_IntWall_MechanicalRoom,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b24ca20-8638-4882-ab71-7f14eedbad8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd987ecd-ba80-4cfa-9a7e-a73217db7077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.764, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {138a3f00-d23a-435a-a716-b6f336578430}, !- Handle
  MechanicalRoom Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  436.0794,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {784ab02a-6107-4c43-8f54-0a2a413fad86}, !- Zone Air Inlet Port List
  {84caf20b-9d03-4405-9a27-0bc280fbc3aa}, !- Zone Air Exhaust Port List
  {e2e73af5-d226-4c46-b029-792d457e8bd3}, !- Zone Air Node Name
  {e4d1c2bb-4da6-4dfd-9e0d-f319f10ad627}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43224fc7-9857-40af-b885-54c435f28d10}, !- Group Rendering Name
  {4c58fe83-423e-45ba-aed6-3a1202b9557b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1603adf2-7c13-40d1-97f5-1d6eaad985ae}, !- Handle
  MechanicalRoom Thermal Zone Zone Air Node, !- Name
  {e2e73af5-d226-4c46-b029-792d457e8bd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2e73af5-d226-4c46-b029-792d457e8bd3}, !- Handle
  {e886e207-dc40-4b14-8eeb-538fdea8739e}, !- Name
  {138a3f00-d23a-435a-a716-b6f336578430}, !- Source Object
  11,                                     !- Outlet Port
  {1603adf2-7c13-40d1-97f5-1d6eaad985ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {784ab02a-6107-4c43-8f54-0a2a413fad86}, !- Handle
  {23c2649a-89a8-4bd7-8332-fdd94a774f03}, !- Name
  {138a3f00-d23a-435a-a716-b6f336578430}, !- HVAC Component
  {dc725231-6b25-41b4-a51b-796de69b1cd8}, !- Port 1
  {f7f50459-1d8b-4292-a8a9-6cfaabcc33d5}; !- Port 2

OS:PortList,
  {84caf20b-9d03-4405-9a27-0bc280fbc3aa}, !- Handle
  {b18eb47c-e6b4-4eac-93d2-5cc9b89a0314}, !- Name
  {138a3f00-d23a-435a-a716-b6f336578430}, !- HVAC Component
  {e51dc56a-23f9-4c4f-b285-1e32bfeb3411}; !- Port 1

OS:PortList,
  {e4d1c2bb-4da6-4dfd-9e0d-f319f10ad627}, !- Handle
  {2dba6ffb-1763-4e80-b0ef-b119a6884b3f}, !- Name
  {138a3f00-d23a-435a-a716-b6f336578430}, !- HVAC Component
  {c1f6537d-a39c-464c-847f-e9d1b14c41d9}; !- Port 1

OS:Sizing:Zone,
  {ea371454-816b-460e-9c83-5a5a80cf354a}, !- Handle
  {138a3f00-d23a-435a-a716-b6f336578430}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4a03639-8d6a-461a-8081-2dde33134fbf}, !- Handle
  MechanicalRoom Thermal Zone Zone HVAC Equipment List, !- Name
  {138a3f00-d23a-435a-a716-b6f336578430}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97430096-13eb-4415-8da2-0341636fbac3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0362f773-ffc8-4945-b306-bf09d5b7b054}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b9636eb5-9d2f-4e1c-b82d-5bb7a3f31ded}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ac181191-a951-4312-b3b0-1f956e742b36}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6f77895a-5b2b-46ff-93f4-e6359865ae13}, !- Handle
  MechanicalRoom,                         !- Name
  {5630e05f-13dd-4808-b9b6-9d108a5fb2f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.672,                                 !- X Origin {m}
  79.248,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Building Story Name
  {138a3f00-d23a-435a-a716-b6f336578430}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c19d4960-efb4-4f10-8dff-1eb727cc5c73}, !- Handle
  MechanicalRoom_IntWall_StockRoom,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f77895a-5b2b-46ff-93f4-e6359865ae13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8c874ad-83c8-4d2e-ae3e-4c8ab17bd3b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.764, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e80a67b3-869d-4ae7-b96c-3b18b91a6597}, !- Handle
  MechanicalRoom_Slab,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f77895a-5b2b-46ff-93f4-e6359865ae13}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 16.764, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd987ecd-ba80-4cfa-9a7e-a73217db7077}, !- Handle
  MechanicalRoom_IntWall_Restroom,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f77895a-5b2b-46ff-93f4-e6359865ae13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b495c3a5-c3ea-4a6f-a872-3c988f26edd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 16.764, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14df3f9c-91b5-462f-a939-f1a5eff11649}, !- Handle
  MechanicalRoom_IntWall_Corridor,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f77895a-5b2b-46ff-93f4-e6359865ae13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f61af9b6-f3d3-47e4-8fab-6f65b4305cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033ab064-2449-4b85-8b3e-91256dca29e6}, !- Handle
  MechanicalRoom_Roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f77895a-5b2b-46ff-93f4-e6359865ae13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 16.764, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {069bba5f-3d7b-4589-9611-1a318938722f}, !- Handle
  MechanicalRoom_ExtWall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f77895a-5b2b-46ff-93f4-e6359865ae13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 16.764, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {d06b14b0-9236-47cb-af15-fbccce11537d}; !- Handle

OS:Rendering:Color,
  {2dc19a05-1c73-4a98-8bc0-c7650ea72a2a}, !- Handle
  Rendering Color 1,                      !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e7dc80c-4ce6-4288-9e01-dab5de6d3bc8}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c747b94a-771c-4918-88c8-4ec4b972a4d9}, !- Handle
  Rendering Color 3,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43224fc7-9857-40af-b885-54c435f28d10}, !- Handle
  Rendering Color 4,                      !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80291d4b-26e7-4443-9065-0c8498d118a5}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {461f552b-6fb8-4abc-91ba-8aa32de50144}, !- Handle
  Rendering Color 6,                      !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d48eaa5e-02d7-4e77-89fa-419423706781}, !- Handle
  Rendering Color 7,                      !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af39cefc-cf7e-476f-9ea5-d7a5286a712d}, !- Handle
  Rendering Color 8,                      !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a4d0170-7964-46fb-b362-264c365a4be3}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffe2e415-2f5d-4dcb-9d05-8f4bdf5ad084}, !- Handle
  Rendering Color 10,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a67f2aa-7f08-4bfa-b41e-fac8752ee936}, !- Handle
  Rendering Color 11,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SubSurface,
  {c1f8db04-3918-485f-b10e-7eb96b745a00}, !- Handle
  WestPerimeterSales_Window,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {646e52ae-b7e5-4feb-a49e-17d41ac88d5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0508, 0, 2.4545,                      !- X,Y,Z Vertex 1 {m}
  0.0508, 0, 1.1,                         !- X,Y,Z Vertex 2 {m}
  44.9072, 0, 1.1,                        !- X,Y,Z Vertex 3 {m}
  44.9072, 0, 2.4545;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da37eb51-fa31-48b1-b187-c9b4fe6fd9b7}, !- Handle
  EastPerimeterSales_Window,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a3a0dd9-78d1-4583-b098-822e8c04ccbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0508, 0, 2.4545,                      !- X,Y,Z Vertex 1 {m}
  0.0508, 0, 1.1,                         !- X,Y,Z Vertex 2 {m}
  44.9072, 0, 1.1,                        !- X,Y,Z Vertex 3 {m}
  44.9072, 0, 2.4545;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e448dc90-1ee8-4fb3-8a8b-52e19cb09543}, !- Handle
  Vestibule_Window,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82f64731-569f-45b2-9f76-8251c81950d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0508, 0, 2.4545,                      !- X,Y,Z Vertex 1 {m}
  0.0508, 0, 1.1,                         !- X,Y,Z Vertex 2 {m}
  6.0452, 0, 1.1,                         !- X,Y,Z Vertex 3 {m}
  6.0452, 0, 2.4545;                      !- X,Y,Z Vertex 4 {m}

OS:YearDescription,
  {75b83544-19a2-4769-bc8b-adb965723703}; !- Handle

OS:ClimateZones,
  {730eb7f1-913c-459e-8114-6d42558c1e68}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Sizing:Parameters,
  {827cc681-8997-4e1a-b9b8-9a887c26aff2}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ShadowCalculation,
  {7b1f5134-12be-4f56-9029-42d01fee60bf}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {be899316-2f03-4e09-a2ce-bad8a26e08d1}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {6d7126db-6209-410f-bd92-7d35483b2477}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {c71da477-7139-47a3-bb09-26e35cd84422}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {6812b824-9c44-4822-a87c-3e773c713327}, !- Handle
  Core_Retail - NREL ZNE Ready 2017,      !- Name
  ,                                       !- Default Construction Set Name
  {e1e25e8f-377c-496d-9385-2aa90ef8c8df}, !- Default Schedule Set Name
  {a3a3f6a9-4842-4ec2-a7a5-4f68994fc991}, !- Group Rendering Name
  {88b55d63-7f6b-4def-9028-6cd31f8a1c39}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Retail,                                 !- Standards Building Type
  Core_Retail;                            !- Standards Space Type

OS:Rendering:Color,
  {a3a3f6a9-4842-4ec2-a7a5-4f68994fc991}, !- Handle
  Rendering Color 12,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:SpaceType,
  {0c1cba99-b528-4be7-a0e1-70cc0ea34dfb}, !- Handle
  Entry - NREL ZNE Ready 2017,            !- Name
  ,                                       !- Default Construction Set Name
  {c4005ea1-01ff-486e-9a2e-d520a5c2e676}, !- Default Schedule Set Name
  {3988b5ec-0212-4694-9f2d-7c8c6632d71e}, !- Group Rendering Name
  {b4bbe50e-93f6-40e6-ba07-8a7c77b9775a}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:SpaceType,
  {f10506f1-e7e9-4e5e-bb4e-f2aaca666568}, !- Handle
  Front_Retail - NREL ZNE Ready 2017,     !- Name
  ,                                       !- Default Construction Set Name
  {bf58c5b3-9dd6-4789-a149-920cfbf76130}, !- Default Schedule Set Name
  {df3cf1b2-d2f2-4f52-a776-e4a77b02f2de}, !- Group Rendering Name
  {37d4ae31-b9e4-4349-baef-49bc366e950a}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Retail,                                 !- Standards Building Type
  Front_Retail;                           !- Standards Space Type

OS:SpaceType,
  {2974556d-2025-4a48-b324-0654503db3b5}, !- Handle
  Point_of_Sale - NREL ZNE Ready 2017,    !- Name
  ,                                       !- Default Construction Set Name
  {c2e95ffe-bf69-4990-b45a-4d76447c6351}, !- Default Schedule Set Name
  {6b741843-73f0-4d71-811b-2e5fb1f124bd}, !- Group Rendering Name
  {d716c6d6-deb8-4945-8103-ddbdfc3c5f16}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:SpaceType,
  {a32ecef7-1e4c-4009-b2a8-67fafe6f78ee}, !- Handle
  Back_Space - NREL ZNE Ready 2017,       !- Name
  ,                                       !- Default Construction Set Name
  {314ef046-4ea0-4127-a4a1-637b2fd838ec}, !- Default Schedule Set Name
  {6e18d096-1c54-4d0d-9242-12359449313a}, !- Group Rendering Name
  {dfc1ffe8-5ca7-4210-a866-e2106da0edc1}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {6e18d096-1c54-4d0d-9242-12359449313a}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3988b5ec-0212-4694-9f2d-7c8c6632d71e}, !- Handle
  Rendering Color 14,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df3cf1b2-d2f2-4f52-a776-e4a77b02f2de}, !- Handle
  Rendering Color 15,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b741843-73f0-4d71-811b-2e5fb1f124bd}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e77ae8d5-e3e1-487a-9964-ad0b8e38ccee}, !- Handle
  Rendering Color 17,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:SpaceType,
  {505f8174-c7c5-40ab-ac4b-1715ea20c9a7}, !- Handle
  Break_Room - NREL ZNE Ready 2017,       !- Name
  ,                                       !- Default Construction Set Name
  {c40bf7ea-0d23-415b-98d2-44d238922132}, !- Default Schedule Set Name
  {557c7515-88a7-4d32-a53f-7d4fea6defca}, !- Group Rendering Name
  {7888bd24-31a2-4304-af02-fdd5586fc416}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {557c7515-88a7-4d32-a53f-7d4fea6defca}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:SpaceType,
  {672ef3f1-56e3-42fa-8c86-5b4343e367dc}, !- Handle
  Closed_Office - NREL ZNE Ready 2017,    !- Name
  ,                                       !- Default Construction Set Name
  {9f77d271-4d5f-45ec-9aa4-ae650f2b03a3}, !- Default Schedule Set Name
  {76ce27f1-6514-4800-aa67-d65460f5a2f3}, !- Group Rendering Name
  {2b138996-192b-49b1-a443-4e25bdd97006}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {76ce27f1-6514-4800-aa67-d65460f5a2f3}, !- Handle
  Rendering Color 19,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceType,
  {a1559342-6a4f-43de-a0d4-7846a1e6ce1e}, !- Handle
  Conference - NREL ZNE Ready 2017,       !- Name
  ,                                       !- Default Construction Set Name
  {253915c5-c059-4b97-af5d-46dcda13deb3}, !- Default Schedule Set Name
  {ac8e21b6-4f9b-4494-96da-bd53e88dc7fd}, !- Group Rendering Name
  {59c9ec24-3b0b-445a-bc27-acc21050d92f}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {ac8e21b6-4f9b-4494-96da-bd53e88dc7fd}, !- Handle
  Rendering Color 20,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:SpaceType,
  {89fb6a15-5d8a-4b50-9442-6c2a9e47615f}, !- Handle
  Office_Restroom - NREL ZNE Ready 2017,  !- Name
  ,                                       !- Default Construction Set Name
  {df6d4b81-0ba5-44d7-895e-12f682697f7e}, !- Default Schedule Set Name
  {ef95e72c-2d36-492e-a381-e5254ce8547c}, !- Group Rendering Name
  {2c4cf351-2afe-4ade-a242-fb9311fd2c1e}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {ef95e72c-2d36-492e-a381-e5254ce8547c}, !- Handle
  Rendering Color 21,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:SpaceType,
  {5630e05f-13dd-4808-b9b6-9d108a5fb2f5}, !- Handle
  Mechanical_Room - NREL ZNE Ready 2017,  !- Name
  ,                                       !- Default Construction Set Name
  {b0b74675-d65c-4624-aef5-1b8f1ffa69ce}, !- Default Schedule Set Name
  {89194895-52f2-4d0d-ba3a-1a8dd88e446c}, !- Group Rendering Name
  {a65ae7ee-c0d7-47fb-a4a5-959d3252e20a}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {89194895-52f2-4d0d-ba3a-1a8dd88e446c}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1e4bb101-8a64-4234-89dd-19d60c07e8e7}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7d3cd5d7-a737-4067-8719-3594d5180024}; !- Group Rendering Name

OS:Rendering:Color,
  {7d3cd5d7-a737-4067-8719-3594d5180024}, !- Handle
  Rendering Color 23,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:WeatherFile,
  {5ba141fd-b114-48ec-b778-2f25d0c2d174}, !- Handle
  Atlanta Hartsfield Intl Ap,             !- City
  GA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722190,                                 !- WMO Number
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  files/USA_GA_Atlanta-Hartsfield-Jackson.Intl.AP.722190_TMY3.epw, !- Url
  F0AA8FA7;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {122a62c7-26f7-4bff-a54e-fbe7437f464b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.6,                                   !- Annual Average Outdoor Air Temperature {C}
  22.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e63b2b26-c7df-4e58-b4b7-cbe180204d3a}, !- Handle
  Atlanta Hartsfield Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97679,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.556,                                  !- ASHRAE Taub {dimensionless}
  1.779;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3bae3c8f-91fb-4010-9564-bb349b6f51b1}, !- Handle
  Atlanta Hartsfield Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97679,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.556,                                  !- ASHRAE Taub {dimensionless}
  1.779;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2a950b74-bfff-48bb-8fe9-22f28e6267a9}, !- Handle
  Atlanta Hartsfield Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -6.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -6.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97679,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {155269a6-3379-4a4d-8813-9bcce8a6c2ab}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {e04114c5-0c71-4c50-b785-5eb8d90ac88b}, !- Handle
  Front_Retail People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cc95d6b1-2a44-45ec-ac7e-1fcba0b2b0a5}, !- Handle
  Front_Retail People,                    !- Name
  {e04114c5-0c71-4c50-b785-5eb8d90ac88b}, !- People Definition Name
  {f10506f1-e7e9-4e5e-bb4e-f2aaca666568}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b6857815-a0a3-4584-8d88-a053f2b2b81e}, !- Work Efficiency Schedule Name
  {170cda43-bce0-4bdd-ae7b-6055d40bf84a}, !- Clothing Insulation Schedule Name
  {874e1fc6-2877-42e1-9a7b-ebb6be5e461a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {170cda43-bce0-4bdd-ae7b-6055d40bf84a}, !- Handle
  Clothing Schedule,                      !- Name
  {a5c724a0-555b-4a9d-a324-e75cec9089d3}, !- Schedule Type Limits Name
  {c2d28429-e716-4981-b3c5-77b947c524e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2d28429-e716-4981-b3c5-77b947c524e0}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a5c724a0-555b-4a9d-a324-e75cec9089d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {189da090-f08d-4c43-9b96-5a3ec51aa815}, !- Handle
  Schedule Rule 1,                        !- Name
  {170cda43-bce0-4bdd-ae7b-6055d40bf84a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa4ce27d-25c6-497a-96e4-6bf17b6897bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa4ce27d-25c6-497a-96e4-6bf17b6897bc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a5c724a0-555b-4a9d-a324-e75cec9089d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a5c724a0-555b-4a9d-a324-e75cec9089d3}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {874e1fc6-2877-42e1-9a7b-ebb6be5e461a}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8484ae9e-ed79-4c83-88d1-0f63e733cbd0}, !- Schedule Type Limits Name
  {27af1f06-5502-4dcf-89d4-9c76be01a703}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27af1f06-5502-4dcf-89d4-9c76be01a703}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8484ae9e-ed79-4c83-88d1-0f63e733cbd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8484ae9e-ed79-4c83-88d1-0f63e733cbd0}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b6857815-a0a3-4584-8d88-a053f2b2b81e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {134b8eab-a050-4e4a-b82a-31793069dbc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {134b8eab-a050-4e4a-b82a-31793069dbc9}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {8bdf8b1c-a2b5-475d-bc79-1312e7038ff6}, !- Handle
  Front_Retail Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0003cb18-0e55-4a4b-8a21-d1e03709e0f4}, !- Handle
  Front_Retail Lights,                    !- Name
  {8bdf8b1c-a2b5-475d-bc79-1312e7038ff6}, !- Lights Definition Name
  {f10506f1-e7e9-4e5e-bb4e-f2aaca666568}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ce4b5eb2-4bdd-431b-b45c-28c48e925017}, !- Handle
  {8bdf8b1c-a2b5-475d-bc79-1312e7038ff6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {369fcf25-c195-40c4-be51-3bc62120ccb7}, !- Handle
  Front_Retail Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cfe1eda7-c598-46f7-ba23-b5d70d82a6ec}, !- Handle
  Front_Retail Elec Equip,                !- Name
  {369fcf25-c195-40c4-be51-3bc62120ccb7}, !- Electric Equipment Definition Name
  {f10506f1-e7e9-4e5e-bb4e-f2aaca666568}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {37d4ae31-b9e4-4349-baef-49bc366e950a}, !- Handle
  Front_Retail Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bf58c5b3-9dd6-4789-a149-920cfbf76130}, !- Handle
  Front_Retail Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba3562d9-8efb-4f22-b758-9ccf1a3196cf}, !- Number of People Schedule Name
  {38e96e27-3188-48b4-906c-d9daab5179ec}, !- People Activity Level Schedule Name
  {cfced5b2-fcde-4e9d-9894-a68873b1b533}, !- Lighting Schedule Name
  {6a9df0d4-1938-456d-b82f-22e81eb42f0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7b383126-6942-4a28-bd93-9ea7eac930c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ba3562d9-8efb-4f22-b758-9ccf1a3196cf}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010,     !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {1c5e5dbd-945d-4057-ab07-bbe8a0b2a5c2}, !- Default Day Schedule Name
  {c6f9f309-1283-472e-aeae-b596084cb5bf}, !- Summer Design Day Schedule Name
  {fa60ef60-f83e-441b-9251-c7969f53d590}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c5e5dbd-945d-4057-ab07-bbe8a0b2a5c2}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {d66bd72e-f9f4-4f9f-a50c-179f67c8a67e}, !- Handle
  Schedule Rule 2,                        !- Name
  {ba3562d9-8efb-4f22-b758-9ccf1a3196cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c6fd593-8d3f-43dd-b8d9-45d8da7eae22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c6fd593-8d3f-43dd-b8d9-45d8da7eae22}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {44140496-7d7f-4708-9681-691cf12d73b7}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6f9f309-1283-472e-aeae-b596084cb5bf}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7779e7f-0fa7-4bfb-93ae-f0d055235ba6}, !- Handle
  Schedule Rule 3,                        !- Name
  {ba3562d9-8efb-4f22-b758-9ccf1a3196cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69ad8d51-61d7-4b43-9e0a-5c60dc4fe75e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69ad8d51-61d7-4b43-9e0a-5c60dc4fe75e}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {0fd3797c-da4e-4527-a60e-a51006b1ae9b}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa60ef60-f83e-441b-9251-c7969f53d590}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {38e96e27-3188-48b4-906c-d9daab5179ec}, !- Handle
  RetailStandalone ACTIVITY_SCH,          !- Name
  {d441b244-9f50-46a7-9012-49b40e3bf253}, !- Schedule Type Limits Name
  {4e50833e-5b2c-4a2f-8f2f-5ac5418bae8b}, !- Default Day Schedule Name
  {fc0c2b63-6c66-44ed-bfe9-29e835cbde03}, !- Summer Design Day Schedule Name
  {4de9c4e1-d87d-4eea-aede-6232025a0fcc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e50833e-5b2c-4a2f-8f2f-5ac5418bae8b}, !- Handle
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  {d441b244-9f50-46a7-9012-49b40e3bf253}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a8722dc6-c8eb-4a18-ba2c-db14abd8cf7a}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4de9c4e1-d87d-4eea-aede-6232025a0fcc}, !- Handle
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  {d441b244-9f50-46a7-9012-49b40e3bf253}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {263bd93f-7c43-43d2-902f-7149d9df79d2}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc0c2b63-6c66-44ed-bfe9-29e835cbde03}, !- Handle
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  {d441b244-9f50-46a7-9012-49b40e3bf253}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d441b244-9f50-46a7-9012-49b40e3bf253}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {cfced5b2-fcde-4e9d-9894-a68873b1b533}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013,   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {946b6c6f-c830-4b0b-9fca-b12bd3f413a0}, !- Default Day Schedule Name
  {ceb64447-5ce9-40f0-bb28-6f5b77ea916e}, !- Summer Design Day Schedule Name
  {ea9fb8fd-c8c0-482c-932e-35f2f7d96907}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {946b6c6f-c830-4b0b-9fca-b12bd3f413a0}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Default, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {550985aa-c441-4980-b434-7c1fc3ec70a9}, !- Handle
  Schedule Rule 4,                        !- Name
  {cfced5b2-fcde-4e9d-9894-a68873b1b533}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c531507e-99aa-46ad-95df-a591fd55a7b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c531507e-99aa-46ad-95df-a591fd55a7b1}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {c99d9a59-d472-48ce-a61c-1ffe74f6cd38}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ceb64447-5ce9-40f0-bb28-6f5b77ea916e}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {148e04eb-de6e-475b-8487-fd19ca8311d7}, !- Handle
  Schedule Rule 5,                        !- Name
  {cfced5b2-fcde-4e9d-9894-a68873b1b533}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03cca797-70cd-4b34-b2b3-87dc3142faac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03cca797-70cd-4b34-b2b3-87dc3142faac}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {c15cba9c-b55f-46ee-9c22-8a231c451d9b}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea9fb8fd-c8c0-482c-932e-35f2f7d96907}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a9df0d4-1938-456d-b82f-22e81eb42f0a}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH,        !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {c08f5262-b219-439b-a326-8e94ad0f5839}, !- Default Day Schedule Name
  {6d40b283-4742-4e45-a783-639eac6b90cc}, !- Summer Design Day Schedule Name
  {99fd090b-9df7-4ee4-9870-5df25ef54dd5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c08f5262-b219-439b-a326-8e94ad0f5839}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Default, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {6873af66-adbb-4b24-867e-dd990039118e}, !- Handle
  Schedule Rule 6,                        !- Name
  {6a9df0d4-1938-456d-b82f-22e81eb42f0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d91ada56-b25f-4d48-a3af-519021826156}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d91ada56-b25f-4d48-a3af-519021826156}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Sat Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15;                                   !- Value Until Time 9

OS:Schedule:Day,
  {184664b5-a9f8-4d91-941d-6cb3afa2fa29}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d40b283-4742-4e45-a783-639eac6b90cc}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98981ec3-2bad-41fe-9241-bc839aaee95e}, !- Handle
  Schedule Rule 7,                        !- Name
  {6a9df0d4-1938-456d-b82f-22e81eb42f0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7085927d-36c3-4d61-958f-b054c1415aee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7085927d-36c3-4d61-958f-b054c1415aee}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {3fa1d901-1b27-4c2c-81eb-4e8cf55e180c}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99fd090b-9df7-4ee4-9870-5df25ef54dd5}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b383126-6942-4a28-bd93-9ea7eac930c1}, !- Handle
  RetailStandalone INFIL_SCH_PNNL,        !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {0a2d8b01-dd90-4f30-a78b-346f7bd45aa4}, !- Default Day Schedule Name
  {0dbd9d43-3f65-4456-b61c-c22fa0ef8692}, !- Summer Design Day Schedule Name
  {22469f08-d1de-411c-87a5-60a7668f0010}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a2d8b01-dd90-4f30-a78b-346f7bd45aa4}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Default, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {09aced2c-5ea4-4f31-be03-6633d7ed8707}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dbd9d43-3f65-4456-b61c-c22fa0ef8692}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f0856d08-9cb4-4306-924b-ed745a9ed0e7}, !- Handle
  Schedule Rule 8,                        !- Name
  {7b383126-6942-4a28-bd93-9ea7eac930c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35ef1b14-7eb8-4da2-8fcd-919f25ff3f34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35ef1b14-7eb8-4da2-8fcd-919f25ff3f34}, !- Handle
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {acbeda37-b3b5-48da-ab1f-be83472765ae}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22469f08-d1de-411c-87a5-60a7668f0010}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c8ff15c-272e-4bef-9211-d3b254cb6451}, !- Handle
  Schedule Rule 9,                        !- Name
  {7b383126-6942-4a28-bd93-9ea7eac930c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a72d519a-4313-4571-9d57-7ff97e79058c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a72d519a-4313-4571-9d57-7ff97e79058c}, !- Handle
  RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {53b4ad33-d422-4dc9-98c6-98e63cc74ab9}, !- Handle
  Back_Space People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {71c22849-95c3-44bf-8f5c-51cd8f0f7065}, !- Handle
  Back_Space People,                      !- Name
  {53b4ad33-d422-4dc9-98c6-98e63cc74ab9}, !- People Definition Name
  {a32ecef7-1e4c-4009-b2a8-67fafe6f78ee}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b6857815-a0a3-4584-8d88-a053f2b2b81e}, !- Work Efficiency Schedule Name
  {170cda43-bce0-4bdd-ae7b-6055d40bf84a}, !- Clothing Insulation Schedule Name
  {874e1fc6-2877-42e1-9a7b-ebb6be5e461a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cd2b6efd-e517-4342-a670-492b78e2d8f1}, !- Handle
  Back_Space Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {21bd0a7a-371d-4d3a-ba33-90c6417bc205}, !- Handle
  Back_Space Lights,                      !- Name
  {cd2b6efd-e517-4342-a670-492b78e2d8f1}, !- Lights Definition Name
  {a32ecef7-1e4c-4009-b2a8-67fafe6f78ee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {58156872-c6b0-484a-8cbb-49244d4faba2}, !- Handle
  {cd2b6efd-e517-4342-a670-492b78e2d8f1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cd685b17-5d69-48ff-8ed5-fa8b90c8f7bc}, !- Handle
  Back_Space Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2ff9822c-047f-464d-b357-b70e79a4c4a7}, !- Handle
  Back_Space Elec Equip,                  !- Name
  {cd685b17-5d69-48ff-8ed5-fa8b90c8f7bc}, !- Electric Equipment Definition Name
  {a32ecef7-1e4c-4009-b2a8-67fafe6f78ee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dfc1ffe8-5ca7-4210-a866-e2106da0edc1}, !- Handle
  Back_Space Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {314ef046-4ea0-4127-a4a1-637b2fd838ec}, !- Handle
  Back_Space Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba3562d9-8efb-4f22-b758-9ccf1a3196cf}, !- Number of People Schedule Name
  {38e96e27-3188-48b4-906c-d9daab5179ec}, !- People Activity Level Schedule Name
  {32644cdd-3ee5-4b30-8598-e6916be441c0}, !- Lighting Schedule Name
  {6a9df0d4-1938-456d-b82f-22e81eb42f0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7b383126-6942-4a28-bd93-9ea7eac930c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {32644cdd-3ee5-4b30-8598-e6916be441c0}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {6bdb8017-2134-44c1-a1ad-c6fe57d23e19}, !- Default Day Schedule Name
  {ba566514-ac6e-41e7-8b44-52697f785d83}, !- Summer Design Day Schedule Name
  {36b8438e-4205-48c2-b626-f927888f8969}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bdb8017-2134-44c1-a1ad-c6fe57d23e19}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Default, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.078204627,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.312818508,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.469227762,                            !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.312818508,                            !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.156409254,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {f8fb19d9-3493-426f-9690-0de692a2a42b}, !- Handle
  Schedule Rule 10,                       !- Name
  {32644cdd-3ee5-4b30-8598-e6916be441c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {577575cb-1d1d-4d9a-b31e-e1511029aa12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {577575cb-1d1d-4d9a-b31e-e1511029aa12}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Sat Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.078204627,                            !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.234613881,                            !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.469227762,                            !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.703841643,                            !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.391023135,                            !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.234613881,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.078204627,                            !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {78673eba-e59b-4359-80ee-6fc49788cf1f}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba566514-ac6e-41e7-8b44-52697f785d83}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {091d20ba-2950-4b34-a18c-e414afc01704}, !- Handle
  Schedule Rule 11,                       !- Name
  {32644cdd-3ee5-4b30-8598-e6916be441c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f822fd2-1306-447c-894a-689679aa5607}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f822fd2-1306-447c-894a-689679aa5607}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Wkdy Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.156409254,                            !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.312818508,                            !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.703841643,                            !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.391023135,                            !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {05fc7e67-9455-4934-bf86-77ae65d1fe49}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36b8438e-4205-48c2-b626-f927888f8969}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {d62e0abc-d779-4fb7-85c8-544c054482ed}, !- Handle
  Core_Retail People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a1d17c48-9a8f-4588-925f-479ecb7757b7}, !- Handle
  Core_Retail People,                     !- Name
  {d62e0abc-d779-4fb7-85c8-544c054482ed}, !- People Definition Name
  {6812b824-9c44-4822-a87c-3e773c713327}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b6857815-a0a3-4584-8d88-a053f2b2b81e}, !- Work Efficiency Schedule Name
  {170cda43-bce0-4bdd-ae7b-6055d40bf84a}, !- Clothing Insulation Schedule Name
  {874e1fc6-2877-42e1-9a7b-ebb6be5e461a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4d5c66ec-b656-4f99-a5a2-606089613cf0}, !- Handle
  Core_Retail Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6e3926f7-fb36-41c2-afe7-425168c6b161}, !- Handle
  Core_Retail Lights,                     !- Name
  {4d5c66ec-b656-4f99-a5a2-606089613cf0}, !- Lights Definition Name
  {6812b824-9c44-4822-a87c-3e773c713327}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4ceffd60-949b-415e-ac4c-3357fc0519bf}, !- Handle
  {4d5c66ec-b656-4f99-a5a2-606089613cf0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6118f04f-7d11-449b-bb28-3e49d617cb63}, !- Handle
  Core_Retail Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0f109b46-5b58-485a-a301-ec498c308157}, !- Handle
  Core_Retail Elec Equip,                 !- Name
  {6118f04f-7d11-449b-bb28-3e49d617cb63}, !- Electric Equipment Definition Name
  {6812b824-9c44-4822-a87c-3e773c713327}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {88b55d63-7f6b-4def-9028-6cd31f8a1c39}, !- Handle
  Core_Retail Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e1e25e8f-377c-496d-9385-2aa90ef8c8df}, !- Handle
  Core_Retail Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba3562d9-8efb-4f22-b758-9ccf1a3196cf}, !- Number of People Schedule Name
  {38e96e27-3188-48b4-906c-d9daab5179ec}, !- People Activity Level Schedule Name
  {cfced5b2-fcde-4e9d-9894-a68873b1b533}, !- Lighting Schedule Name
  {6a9df0d4-1938-456d-b82f-22e81eb42f0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7b383126-6942-4a28-bd93-9ea7eac930c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2ae8e600-47f5-4aab-8478-eb67f9be4ffc}, !- Handle
  Closed_Office People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5197ec8e-9efa-443d-969a-91f0e066398a}, !- Handle
  Closed_Office People,                   !- Name
  {2ae8e600-47f5-4aab-8478-eb67f9be4ffc}, !- People Definition Name
  {672ef3f1-56e3-42fa-8c86-5b4343e367dc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b6857815-a0a3-4584-8d88-a053f2b2b81e}, !- Work Efficiency Schedule Name
  {170cda43-bce0-4bdd-ae7b-6055d40bf84a}, !- Clothing Insulation Schedule Name
  {874e1fc6-2877-42e1-9a7b-ebb6be5e461a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1cd8479f-0c13-4957-8538-6cc090fdda4a}, !- Handle
  Closed_Office Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {ee5a836a-693a-4953-98ed-7d9defc44249}, !- Handle
  Closed_Office Lights,                   !- Name
  {1cd8479f-0c13-4957-8538-6cc090fdda4a}, !- Lights Definition Name
  {672ef3f1-56e3-42fa-8c86-5b4343e367dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {2d176dea-ea44-4350-bdee-e23fc3c83a4e}, !- Handle
  {1cd8479f-0c13-4957-8538-6cc090fdda4a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {48a5e61c-4bdf-4469-a421-37a1a78aeba8}, !- Handle
  Closed_Office Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {09f8c4f5-ff65-4607-b6a2-fb2463a6324a}, !- Handle
  Closed_Office Elec Equip,               !- Name
  {48a5e61c-4bdf-4469-a421-37a1a78aeba8}, !- Electric Equipment Definition Name
  {672ef3f1-56e3-42fa-8c86-5b4343e367dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2b138996-192b-49b1-a443-4e25bdd97006}, !- Handle
  Closed_Office Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9f77d271-4d5f-45ec-9aa4-ae650f2b03a3}, !- Handle
  Closed_Office Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe70229a-5e57-453d-9eaa-3a4f97e24f19}, !- Number of People Schedule Name
  {637fa154-32a1-4a9e-8694-0959b9764726}, !- People Activity Level Schedule Name
  {11b2cc6c-d350-45e6-8e1e-6ca81b38f847}, !- Lighting Schedule Name
  {00d81886-c1d5-4e60-8363-967c7e923505}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {09d63ca3-89af-4238-babf-0ef92e75c76a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fe70229a-5e57-453d-9eaa-3a4f97e24f19}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {36a59ea7-ab55-43c0-805b-dfc0c9989237}, !- Default Day Schedule Name
  {88c335df-ebed-48a8-8e76-1b039afe4f3d}, !- Summer Design Day Schedule Name
  {7676700c-4f12-49a8-8e39-17d59e1bc69e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36a59ea7-ab55-43c0-805b-dfc0c9989237}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c38f6189-2fb4-430d-b4ab-bf02a96d4960}, !- Handle
  Schedule Rule 12,                       !- Name
  {fe70229a-5e57-453d-9eaa-3a4f97e24f19}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db192fe6-652b-44cb-b2ef-3668c5735667}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db192fe6-652b-44cb-b2ef-3668c5735667}, !- Handle
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {384d9e0b-495a-4da1-ac5c-08e1ceee5e97}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88c335df-ebed-48a8-8e76-1b039afe4f3d}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {10d40315-731d-4469-87c0-6d029155d063}, !- Handle
  Schedule Rule 13,                       !- Name
  {fe70229a-5e57-453d-9eaa-3a4f97e24f19}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c872061-bc24-4674-abe1-b60c228c2007}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c872061-bc24-4674-abe1-b60c228c2007}, !- Handle
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {487654df-9c9b-414c-bb0b-b400fc6d60ca}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7676700c-4f12-49a8-8e39-17d59e1bc69e}, !- Handle
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {637fa154-32a1-4a9e-8694-0959b9764726}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {d441b244-9f50-46a7-9012-49b40e3bf253}, !- Schedule Type Limits Name
  {dfc68ec6-9a8e-49b6-90a6-3c5af69af4dd}, !- Default Day Schedule Name
  {9d6c0c08-3f8e-46a3-be24-27d01dac559a}, !- Summer Design Day Schedule Name
  {fdf108f5-6f7c-4373-a37d-69d1ef1cae91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dfc68ec6-9a8e-49b6-90a6-3c5af69af4dd}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {d441b244-9f50-46a7-9012-49b40e3bf253}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7bf0ccd8-7942-4244-b2c3-654d4e07b8f6}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdf108f5-6f7c-4373-a37d-69d1ef1cae91}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {d441b244-9f50-46a7-9012-49b40e3bf253}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {359b0e82-59fe-413c-9cca-d794b79fb5fd}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d6c0c08-3f8e-46a3-be24-27d01dac559a}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {d441b244-9f50-46a7-9012-49b40e3bf253}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {11b2cc6c-d350-45e6-8e1e-6ca81b38f847}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {f69ba2d4-840d-4697-8234-af48d76eb6cf}, !- Default Day Schedule Name
  {e1bac0b2-1a35-4a3c-8c6a-b1aae086885c}, !- Summer Design Day Schedule Name
  {37fc14a3-b217-4971-bacd-5f347ebf13b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f69ba2d4-840d-4697-8234-af48d76eb6cf}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.045280057,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0c79ad25-fdf1-47d6-b921-512e7a49cf8a}, !- Handle
  Schedule Rule 14,                       !- Name
  {11b2cc6c-d350-45e6-8e1e-6ca81b38f847}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3bf9cc7-2f6d-41e9-a244-b36c4adaaacb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3bf9cc7-2f6d-41e9-a244-b36c4adaaacb}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.090560114,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.271680342,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.135840171,                            !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.045280057,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {ed5066b2-5782-498c-a841-3700e094ebd0}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1bac0b2-1a35-4a3c-8c6a-b1aae086885c}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78018ef9-efcb-470b-8f72-50409f6327ee}, !- Handle
  Schedule Rule 15,                       !- Name
  {11b2cc6c-d350-45e6-8e1e-6ca81b38f847}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba09e13b-dd19-4d2c-ba88-d2af2ae4c8ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba09e13b-dd19-4d2c-ba88-d2af2ae4c8ed}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.090560114,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.271680342,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.815041026,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45280057,                             !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.271680342,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.181120228,                            !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.090560114,                            !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.045280057;                            !- Value Until Time 10

OS:Schedule:Day,
  {9fa86639-8d3d-4951-8e1f-ef0fe23deb87}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37fc14a3-b217-4971-bacd-5f347ebf13b0}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {00d81886-c1d5-4e60-8363-967c7e923505}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {3a6e8769-a92d-4e94-9209-674c28611949}, !- Default Day Schedule Name
  {7a165429-fc53-4427-bdc5-90bbb386d6e9}, !- Summer Design Day Schedule Name
  {941f9f67-8c58-4ff7-9b59-08fd8d24301d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a6e8769-a92d-4e94-9209-674c28611949}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9e0b255b-7855-4c57-9565-74bf77e824af}, !- Handle
  Schedule Rule 16,                       !- Name
  {00d81886-c1d5-4e60-8363-967c7e923505}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b71e728a-6ac2-4d56-b47b-791aa1fc5110}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b71e728a-6ac2-4d56-b47b-791aa1fc5110}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {e51bd541-536c-412b-9c2b-c5e272c23b58}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a165429-fc53-4427-bdc5-90bbb386d6e9}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c14d88d9-5eb2-4620-b9bb-d5b435c3024b}, !- Handle
  Schedule Rule 17,                       !- Name
  {00d81886-c1d5-4e60-8363-967c7e923505}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5af438ee-1d96-476d-b9ac-bf427ee60984}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5af438ee-1d96-476d-b9ac-bf427ee60984}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {07ede8d0-fa2f-4456-b5de-0f0c5fed9ba5}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {941f9f67-8c58-4ff7-9b59-08fd8d24301d}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {09d63ca3-89af-4238-babf-0ef92e75c76a}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {cd070c22-e33c-45a2-9fa0-c317d1ebfc63}, !- Default Day Schedule Name
  {583a7021-9c44-49df-85b3-74a24e1aadf5}, !- Summer Design Day Schedule Name
  {15ca3852-4ce8-494a-b69b-6d4fbbffaba7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd070c22-e33c-45a2-9fa0-c317d1ebfc63}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1595459b-cd83-49b4-9df7-d2f6af07bd21}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {583a7021-9c44-49df-85b3-74a24e1aadf5}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {36d0fc9e-dbaf-4893-9732-993f8067ec68}, !- Handle
  Schedule Rule 18,                       !- Name
  {09d63ca3-89af-4238-babf-0ef92e75c76a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b751d764-fac0-422f-8ad3-3478272756c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b751d764-fac0-422f-8ad3-3478272756c6}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {55902893-7852-4524-ab48-185b79e6b188}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15ca3852-4ce8-494a-b69b-6d4fbbffaba7}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {174303bb-d9f9-4783-accd-f79c12514142}, !- Handle
  Schedule Rule 19,                       !- Name
  {09d63ca3-89af-4238-babf-0ef92e75c76a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {019ec86f-e382-487a-a077-9cd0fa3a6d8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {019ec86f-e382-487a-a077-9cd0fa3a6d8a}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {c273cd6c-13b1-4af5-a325-e55708dd1e87}, !- Handle
  Entry People Definition,                !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {71114e13-711d-4f1a-99fa-4d6425f14833}, !- Handle
  Entry People,                           !- Name
  {c273cd6c-13b1-4af5-a325-e55708dd1e87}, !- People Definition Name
  {0c1cba99-b528-4be7-a0e1-70cc0ea34dfb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b6857815-a0a3-4584-8d88-a053f2b2b81e}, !- Work Efficiency Schedule Name
  {170cda43-bce0-4bdd-ae7b-6055d40bf84a}, !- Clothing Insulation Schedule Name
  {874e1fc6-2877-42e1-9a7b-ebb6be5e461a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {866c5e2d-a94c-42a0-9b6a-0e70aeb27945}, !- Handle
  Entry Lights Definition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {02c7a927-290d-41f6-8855-56e7be55cfb3}, !- Handle
  Entry Lights,                           !- Name
  {866c5e2d-a94c-42a0-9b6a-0e70aeb27945}, !- Lights Definition Name
  {0c1cba99-b528-4be7-a0e1-70cc0ea34dfb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {50930792-2f5a-43d2-97f0-25bc2148379d}, !- Handle
  {866c5e2d-a94c-42a0-9b6a-0e70aeb27945}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {40e00b32-f98c-400e-b394-bbbb2de85cfb}, !- Handle
  Entry Elec Equip Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {439a6776-1a9d-4eef-a35f-60b25c3bf840}, !- Handle
  Entry Elec Equip,                       !- Name
  {40e00b32-f98c-400e-b394-bbbb2de85cfb}, !- Electric Equipment Definition Name
  {0c1cba99-b528-4be7-a0e1-70cc0ea34dfb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b4bbe50e-93f6-40e6-ba07-8a7c77b9775a}, !- Handle
  Entry Ventilation,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c4005ea1-01ff-486e-9a2e-d520a5c2e676}, !- Handle
  Entry Schedule Set,                     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba3562d9-8efb-4f22-b758-9ccf1a3196cf}, !- Number of People Schedule Name
  {38e96e27-3188-48b4-906c-d9daab5179ec}, !- People Activity Level Schedule Name
  {3467353f-9ee2-479c-abff-eeef5980d471}, !- Lighting Schedule Name
  {6a9df0d4-1938-456d-b82f-22e81eb42f0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7b383126-6942-4a28-bd93-9ea7eac930c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3467353f-9ee2-479c-abff-eeef5980d471}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {819dfd36-bbf2-4d14-aead-812e804e3595}, !- Default Day Schedule Name
  {6e402142-6607-4c1c-9cb7-585382a44fb4}, !- Summer Design Day Schedule Name
  {76a07499-e8c4-4a54-b76d-cbdaccac9528}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {819dfd36-bbf2-4d14-aead-812e804e3595}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Default, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.082,                                  !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.328,                                  !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.492,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.328,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.164,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {0d32bb2b-de00-4624-a61f-7296836eecd1}, !- Handle
  Schedule Rule 20,                       !- Name
  {3467353f-9ee2-479c-abff-eeef5980d471}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {530ba280-a538-41ef-af8f-8a1eabb781f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {530ba280-a538-41ef-af8f-8a1eabb781f9}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Sat Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.082,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.246,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.492,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.738,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.246,                                  !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.082,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {92d4c74b-3a44-445e-bedd-0e5f0f7e9ff7}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e402142-6607-4c1c-9cb7-585382a44fb4}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc142a6a-6ba6-49eb-807e-a09f94eca9d5}, !- Handle
  Schedule Rule 21,                       !- Name
  {3467353f-9ee2-479c-abff-eeef5980d471}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed0f5d74-dc35-4639-8ea7-716e4c736c91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed0f5d74-dc35-4639-8ea7-716e4c736c91}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Wkdy Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.164,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.328,                                  !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.738,                                  !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {c512c207-566f-4431-b917-815086fb8aea}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76a07499-e8c4-4a54-b76d-cbdaccac9528}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {7466c466-ea26-4fdd-be2d-e74b930b75ee}, !- Handle
  Point_of_Sale People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {54f6b2c8-758b-4e8b-bd89-7f068fe98f75}, !- Handle
  Point_of_Sale People,                   !- Name
  {7466c466-ea26-4fdd-be2d-e74b930b75ee}, !- People Definition Name
  {2974556d-2025-4a48-b324-0654503db3b5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b6857815-a0a3-4584-8d88-a053f2b2b81e}, !- Work Efficiency Schedule Name
  {170cda43-bce0-4bdd-ae7b-6055d40bf84a}, !- Clothing Insulation Schedule Name
  {874e1fc6-2877-42e1-9a7b-ebb6be5e461a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {47384083-ef71-44bc-a982-94cb0ca6928e}, !- Handle
  Point_of_Sale Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2c513d6d-21ee-46ad-b9d5-240b7045132e}, !- Handle
  Point_of_Sale Lights,                   !- Name
  {47384083-ef71-44bc-a982-94cb0ca6928e}, !- Lights Definition Name
  {2974556d-2025-4a48-b324-0654503db3b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e675b709-ba71-42bb-88fa-c733fea2c3e9}, !- Handle
  {47384083-ef71-44bc-a982-94cb0ca6928e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {023f10cc-be4a-4c92-bed1-03d969bdb35b}, !- Handle
  Point_of_Sale Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e5327aba-ad1b-4dc2-8c0b-55b2cd837bd0}, !- Handle
  Point_of_Sale Elec Equip,               !- Name
  {023f10cc-be4a-4c92-bed1-03d969bdb35b}, !- Electric Equipment Definition Name
  {2974556d-2025-4a48-b324-0654503db3b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d716c6d6-deb8-4945-8103-ddbdfc3c5f16}, !- Handle
  Point_of_Sale Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c2e95ffe-bf69-4990-b45a-4d76447c6351}, !- Handle
  Point_of_Sale Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba3562d9-8efb-4f22-b758-9ccf1a3196cf}, !- Number of People Schedule Name
  {38e96e27-3188-48b4-906c-d9daab5179ec}, !- People Activity Level Schedule Name
  {cfced5b2-fcde-4e9d-9894-a68873b1b533}, !- Lighting Schedule Name
  {6a9df0d4-1938-456d-b82f-22e81eb42f0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7b383126-6942-4a28-bd93-9ea7eac930c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a5888c96-7dde-4629-92a6-b2fe30ff5055}, !- Handle
  Break_Room People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d6a5d330-fdd8-4840-b8c3-8f50bea0a9a2}, !- Handle
  Break_Room People,                      !- Name
  {a5888c96-7dde-4629-92a6-b2fe30ff5055}, !- People Definition Name
  {505f8174-c7c5-40ab-ac4b-1715ea20c9a7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b6857815-a0a3-4584-8d88-a053f2b2b81e}, !- Work Efficiency Schedule Name
  {170cda43-bce0-4bdd-ae7b-6055d40bf84a}, !- Clothing Insulation Schedule Name
  {874e1fc6-2877-42e1-9a7b-ebb6be5e461a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f048c79c-bf13-4f5b-858d-8c32bff87ebb}, !- Handle
  Break_Room Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.92015072919035,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {c2f57df2-d079-42f2-bd7f-5d000cac9f17}, !- Handle
  Break_Room Lights,                      !- Name
  {f048c79c-bf13-4f5b-858d-8c32bff87ebb}, !- Lights Definition Name
  {505f8174-c7c5-40ab-ac4b-1715ea20c9a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {80c784ca-a8ee-48e0-9351-35827db0f24f}, !- Handle
  {f048c79c-bf13-4f5b-858d-8c32bff87ebb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {70ec74f2-bc1b-488a-8a85-f684a34c6c7c}, !- Handle
  Break_Room Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {75d7b374-99e3-4aad-ac7f-99d06bccd580}, !- Handle
  Break_Room Elec Equip,                  !- Name
  {70ec74f2-bc1b-488a-8a85-f684a34c6c7c}, !- Electric Equipment Definition Name
  {505f8174-c7c5-40ab-ac4b-1715ea20c9a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7888bd24-31a2-4304-af02-fdd5586fc416}, !- Handle
  Break_Room Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015748,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c40bf7ea-0d23-415b-98d2-44d238922132}, !- Handle
  Break_Room Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe70229a-5e57-453d-9eaa-3a4f97e24f19}, !- Number of People Schedule Name
  {637fa154-32a1-4a9e-8694-0959b9764726}, !- People Activity Level Schedule Name
  {11b2cc6c-d350-45e6-8e1e-6ca81b38f847}, !- Lighting Schedule Name
  {00d81886-c1d5-4e60-8363-967c7e923505}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {09d63ca3-89af-4238-babf-0ef92e75c76a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {09c503ce-225c-41b3-b71f-19a2556b6b1c}, !- Handle
  Office_Restroom People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3593671c-4982-454e-a669-e1dae22d7410}, !- Handle
  Office_Restroom People,                 !- Name
  {09c503ce-225c-41b3-b71f-19a2556b6b1c}, !- People Definition Name
  {89fb6a15-5d8a-4b50-9442-6c2a9e47615f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b6857815-a0a3-4584-8d88-a053f2b2b81e}, !- Work Efficiency Schedule Name
  {170cda43-bce0-4bdd-ae7b-6055d40bf84a}, !- Clothing Insulation Schedule Name
  {874e1fc6-2877-42e1-9a7b-ebb6be5e461a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {739a2b47-2809-4f10-b788-6fd4a4c36039}, !- Handle
  Office_Restroom Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {eb7457d5-90fc-4a8e-bc60-32e0bcf71f95}, !- Handle
  Office_Restroom Lights,                 !- Name
  {739a2b47-2809-4f10-b788-6fd4a4c36039}, !- Lights Definition Name
  {89fb6a15-5d8a-4b50-9442-6c2a9e47615f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9d1729c1-0657-4d1b-b8c3-0cbe50f8106c}, !- Handle
  {739a2b47-2809-4f10-b788-6fd4a4c36039}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5861a7f0-92d2-4c92-b030-426c5a30464d}, !- Handle
  Office_Restroom Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ca22fb01-d8e8-4cb0-9fee-49985c16b8c0}, !- Handle
  Office_Restroom Elec Equip,             !- Name
  {5861a7f0-92d2-4c92-b030-426c5a30464d}, !- Electric Equipment Definition Name
  {89fb6a15-5d8a-4b50-9442-6c2a9e47615f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2c4cf351-2afe-4ade-a242-fb9311fd2c1e}, !- Handle
  Office_Restroom Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {df6d4b81-0ba5-44d7-895e-12f682697f7e}, !- Handle
  Office_Restroom Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe70229a-5e57-453d-9eaa-3a4f97e24f19}, !- Number of People Schedule Name
  {637fa154-32a1-4a9e-8694-0959b9764726}, !- People Activity Level Schedule Name
  {11b2cc6c-d350-45e6-8e1e-6ca81b38f847}, !- Lighting Schedule Name
  {00d81886-c1d5-4e60-8363-967c7e923505}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {09d63ca3-89af-4238-babf-0ef92e75c76a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {07d15cb8-5edd-4919-bfa2-96d1b8e33368}, !- Handle
  Conference People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d3a8b1df-662a-41e7-87d6-4263ad53906b}, !- Handle
  Conference People,                      !- Name
  {07d15cb8-5edd-4919-bfa2-96d1b8e33368}, !- People Definition Name
  {a1559342-6a4f-43de-a0d4-7846a1e6ce1e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b6857815-a0a3-4584-8d88-a053f2b2b81e}, !- Work Efficiency Schedule Name
  {170cda43-bce0-4bdd-ae7b-6055d40bf84a}, !- Clothing Insulation Schedule Name
  {874e1fc6-2877-42e1-9a7b-ebb6be5e461a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f5246e7a-1fb7-496b-a56e-7df901386976}, !- Handle
  Conference Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {b9e5f3df-13a3-45f8-9056-f856fd09d885}, !- Handle
  Conference Lights,                      !- Name
  {f5246e7a-1fb7-496b-a56e-7df901386976}, !- Lights Definition Name
  {a1559342-6a4f-43de-a0d4-7846a1e6ce1e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f8967812-0598-4e8e-a29c-79b06fad3f16}, !- Handle
  {f5246e7a-1fb7-496b-a56e-7df901386976}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b3457d86-4b0b-4326-84f3-7e645340cb8e}, !- Handle
  Conference Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5e53d7f2-151a-4cd0-b30a-6bece7f617fe}, !- Handle
  Conference Elec Equip,                  !- Name
  {b3457d86-4b0b-4326-84f3-7e645340cb8e}, !- Electric Equipment Definition Name
  {a1559342-6a4f-43de-a0d4-7846a1e6ce1e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {59c9ec24-3b0b-445a-bc27-acc21050d92f}, !- Handle
  Conference Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015748,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {253915c5-c059-4b97-af5d-46dcda13deb3}, !- Handle
  Conference Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe70229a-5e57-453d-9eaa-3a4f97e24f19}, !- Number of People Schedule Name
  {637fa154-32a1-4a9e-8694-0959b9764726}, !- People Activity Level Schedule Name
  {11b2cc6c-d350-45e6-8e1e-6ca81b38f847}, !- Lighting Schedule Name
  {00d81886-c1d5-4e60-8363-967c7e923505}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {09d63ca3-89af-4238-babf-0ef92e75c76a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ceb5f44e-4305-490b-b10a-b1c20c937eb0}, !- Handle
  Mechanical_Room Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.44445133334711,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {a44abde0-cd03-494f-8810-10b8acc06fef}, !- Handle
  Mechanical_Room Lights,                 !- Name
  {ceb5f44e-4305-490b-b10a-b1c20c937eb0}, !- Lights Definition Name
  {5630e05f-13dd-4808-b9b6-9d108a5fb2f5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1db1068a-f733-4837-b0dd-1636fc89f24f}, !- Handle
  {ceb5f44e-4305-490b-b10a-b1c20c937eb0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {773c158c-00b0-4a77-87a3-4d67f4eaec51}, !- Handle
  Mechanical_Room Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dbbed529-2287-40a3-a3b5-0b5631f73340}, !- Handle
  Mechanical_Room Elec Equip,             !- Name
  {773c158c-00b0-4a77-87a3-4d67f4eaec51}, !- Electric Equipment Definition Name
  {5630e05f-13dd-4808-b9b6-9d108a5fb2f5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a65ae7ee-c0d7-47fb-a4a5-959d3252e20a}, !- Handle
  Mechanical_Room Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b0b74675-d65c-4624-aef5-1b8f1ffa69ce}, !- Handle
  Mechanical_Room Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe70229a-5e57-453d-9eaa-3a4f97e24f19}, !- Number of People Schedule Name
  {637fa154-32a1-4a9e-8694-0959b9764726}, !- People Activity Level Schedule Name
  {11b2cc6c-d350-45e6-8e1e-6ca81b38f847}, !- Lighting Schedule Name
  {00d81886-c1d5-4e60-8363-967c7e923505}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {09d63ca3-89af-4238-babf-0ef92e75c76a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {f89e313c-a222-4f3f-b07e-96ef662d4ae5}, !- Handle
  Res NREL ZNE Ready 2017 - Retail - ASHRAE 169-2013-3A, !- Name
  {8fb09dea-2d32-4d1a-bef5-2897b1e4b630}, !- Default Exterior Surface Constructions Name
  {9899a27b-2225-496d-bc5e-567f896e0622}, !- Default Interior Surface Constructions Name
  {e2d31af8-0a80-4b66-ba4f-0ecdd8927949}, !- Default Ground Contact Surface Constructions Name
  {26ca14e9-a3a8-49d1-b6c5-8ef06f71adaf}, !- Default Exterior SubSurface Constructions Name
  {d6bce3cb-b5de-4edc-afc4-548078a3993a}, !- Default Interior SubSurface Constructions Name
  {67618a32-d7cf-4def-994e-3accdb572261}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8fb09dea-2d32-4d1a-bef5-2897b1e4b630}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {3a56a436-40cf-42a8-8808-11d567d7c99f}, !- Wall Construction Name
  {5fad0c3f-0d47-4b01-bf41-f8857092472b}; !- Roof Ceiling Construction Name

OS:Construction,
  {3a56a436-40cf-42a8-8808-11d567d7c99f}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {aea4cd1d-1c62-4c41-84cd-0e2aa6783420}, !- Layer 1
  {74aa11ca-1c7c-4d39-997a-f01abadedc79}, !- Layer 2
  {761fa6a0-3100-4c37-aa14-e8dfd3c00af8}, !- Layer 3
  {74aa11ca-1c7c-4d39-997a-f01abadedc79}; !- Layer 4

OS:StandardsInformation:Construction,
  {bcf01dd1-53ee-4d98-aec7-6ba4f9285370}, !- Handle
  {3a56a436-40cf-42a8-8808-11d567d7c99f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {aea4cd1d-1c62-4c41-84cd-0e2aa6783420}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {74aa11ca-1c7c-4d39-997a-f01abadedc79}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {761fa6a0-3100-4c37-aa14-e8dfd3c00af8}, !- Handle
  Typical Insulation R-10.81,             !- Name
  Smooth,                                 !- Roughness
  1.90342380871961,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5fad0c3f-0d47-4b01-bf41-f8857092472b}, !- Handle
  Typical IEAD Roof R-25.64,              !- Name
  ,                                       !- Surface Rendering Name
  {d19f3511-06c3-4332-9d9b-8b03baad32f9}, !- Layer 1
  {f8fe3c31-58b1-42dd-9c04-91aea7e4744a}, !- Layer 2
  {c6402192-9694-4863-8db0-ccc15ab96d99}; !- Layer 3

OS:StandardsInformation:Construction,
  {32747e2e-a935-46b5-9753-85bbd488b070}, !- Handle
  {5fad0c3f-0d47-4b01-bf41-f8857092472b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {d19f3511-06c3-4332-9d9b-8b03baad32f9}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f8fe3c31-58b1-42dd-9c04-91aea7e4744a}, !- Handle
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c6402192-9694-4863-8db0-ccc15ab96d99}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {9899a27b-2225-496d-bc5e-567f896e0622}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c13f775e-2f24-4e98-aa5c-7a8c25c0f57f}, !- Floor Construction Name
  {479a5101-3883-4afb-9352-b4d6d668ef10}, !- Wall Construction Name
  {4d8fe3c1-da89-46cd-b446-3d95cd072996}; !- Roof Ceiling Construction Name

OS:Construction,
  {c13f775e-2f24-4e98-aa5c-7a8c25c0f57f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {08a3e744-0374-4d4a-bb10-250b1a3ba550}, !- Layer 1
  {8dab2362-d388-4fe1-b183-5a08c9c9549c}; !- Layer 2

OS:StandardsInformation:Construction,
  {46e5b5ae-f5bd-400e-b8dc-e5f1f793bc2c}, !- Handle
  {c13f775e-2f24-4e98-aa5c-7a8c25c0f57f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {08a3e744-0374-4d4a-bb10-250b1a3ba550}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {8dab2362-d388-4fe1-b183-5a08c9c9549c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {479a5101-3883-4afb-9352-b4d6d668ef10}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {0c29220c-f5cf-42f1-9435-97821660f8c2}, !- Layer 1
  {0c29220c-f5cf-42f1-9435-97821660f8c2}; !- Layer 2

OS:StandardsInformation:Construction,
  {dbbe24a9-d696-4e5f-9222-b3503a81c865}, !- Handle
  {479a5101-3883-4afb-9352-b4d6d668ef10}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0c29220c-f5cf-42f1-9435-97821660f8c2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4d8fe3c1-da89-46cd-b446-3d95cd072996}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {8dab2362-d388-4fe1-b183-5a08c9c9549c}, !- Layer 1
  {08a3e744-0374-4d4a-bb10-250b1a3ba550}; !- Layer 2

OS:StandardsInformation:Construction,
  {a7449297-f210-4bdd-b32b-01496805a745}, !- Handle
  {4d8fe3c1-da89-46cd-b446-3d95cd072996}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e2d31af8-0a80-4b66-ba4f-0ecdd8927949}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f7dbd770-c73b-4be8-b748-6ba27e11180e}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {f7dbd770-c73b-4be8-b748-6ba27e11180e}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d79345b5-1949-4b66-a2ab-4701f39a86c4}, !- Layer 1
  {929914eb-8e91-4702-85ca-aa86bd28dcdc}; !- Layer 2

OS:StandardsInformation:Construction,
  {6efbd617-8e5c-41ac-afbc-1f7afe2cfa91}, !- Handle
  {f7dbd770-c73b-4be8-b748-6ba27e11180e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d493759d-abca-40e8-b255-01692b947b53}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d79345b5-1949-4b66-a2ab-4701f39a86c4}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {929914eb-8e91-4702-85ca-aa86bd28dcdc}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {26ca14e9-a3a8-49d1-b6c5-8ef06f71adaf}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {fe427c76-6799-4a53-8e10-be5a3c578ebb}, !- Fixed Window Construction Name
  {ed21d42a-a913-4361-ae6e-7537943b75f2}, !- Operable Window Construction Name
  {13f09d78-1491-4d06-a439-5dc7fc45448e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {454bacdf-6ce7-41d0-be8c-dc2d06f90420}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {04025225-7d97-4d18-a2f8-9fb8a0c5f44a}, !- Tubular Daylight Dome Construction Name
  {04025225-7d97-4d18-a2f8-9fb8a0c5f44a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fe427c76-6799-4a53-8e10-be5a3c578ebb}, !- Handle
  U 0.42 SHGC 0.25 Simple Glazing Window U-0.42 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {b55945bb-e82c-464b-a153-2325d2489de5}; !- Layer 1

OS:StandardsInformation:Construction,
  {ecd264d4-d297-4189-be8e-9a90e8313275}, !- Handle
  {fe427c76-6799-4a53-8e10-be5a3c578ebb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {b55945bb-e82c-464b-a153-2325d2489de5}, !- Handle
  U 0.42 SHGC 0.25 Simple Glazing U-0.65 SHGC 0.25, !- Name
  3.70897449963867,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.275;                                  !- Visible Transmittance

OS:Construction,
  {ed21d42a-a913-4361-ae6e-7537943b75f2}, !- Handle
  U 0.54 SHGC 0.23 Simple Glazing Window U-0.54 SHGC 0.23, !- Name
  ,                                       !- Surface Rendering Name
  {0a90f515-2af3-456b-bf41-e145693aa6f0}; !- Layer 1

OS:StandardsInformation:Construction,
  {fa3c3ceb-6030-41f0-8c25-69a7f3c1d87d}, !- Handle
  {ed21d42a-a913-4361-ae6e-7537943b75f2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {0a90f515-2af3-456b-bf41-e145693aa6f0}, !- Handle
  U 0.54 SHGC 0.23 Simple Glazing U-1.0 SHGC 0.23, !- Name
  5.66776747541827,                       !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.253;                                  !- Visible Transmittance

OS:Construction,
  {13f09d78-1491-4d06-a439-5dc7fc45448e}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {e0b273d1-ca27-495c-92c9-a0baa9c30908}, !- Layer 1
  {d493759d-abca-40e8-b255-01692b947b53}; !- Layer 2

OS:StandardsInformation:Construction,
  {50fda5eb-43b3-4893-afcb-eba1314e487c}, !- Handle
  {13f09d78-1491-4d06-a439-5dc7fc45448e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e0b273d1-ca27-495c-92c9-a0baa9c30908}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {454bacdf-6ce7-41d0-be8c-dc2d06f90420}, !- Handle
  Typical Overhead Door R-2.7,            !- Name
  ,                                       !- Surface Rendering Name
  {6590573f-a313-43c1-a7de-2edbf9ce87ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {cb105e6c-e76e-4b0f-b892-f0bfa267b98d}, !- Handle
  {454bacdf-6ce7-41d0-be8c-dc2d06f90420}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {6590573f-a313-43c1-a7de-2edbf9ce87ee}, !- Handle
  Typical Insulation R-1.85 1,            !- Name
  Smooth,                                 !- Roughness
  0.326279813281678,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {04025225-7d97-4d18-a2f8-9fb8a0c5f44a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ed058b45-c41b-4cc5-9f35-3a936aa30ba9}; !- Layer 1

OS:StandardsInformation:Construction,
  {c58ca5fb-306e-4362-be91-d75489d1da53}, !- Handle
  {04025225-7d97-4d18-a2f8-9fb8a0c5f44a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {ed058b45-c41b-4cc5-9f35-3a936aa30ba9}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {d6bce3cb-b5de-4edc-afc4-548078a3993a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {04025225-7d97-4d18-a2f8-9fb8a0c5f44a}, !- Fixed Window Construction Name
  {04025225-7d97-4d18-a2f8-9fb8a0c5f44a}, !- Operable Window Construction Name
  {157b6500-8716-419f-b2a1-14da05d48642}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {157b6500-8716-419f-b2a1-14da05d48642}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b19564cc-f0e6-4f5b-87d7-1e3714c4fc62}; !- Layer 1

OS:StandardsInformation:Construction,
  {4fd19ba4-f0d9-4260-8630-f24d3157badd}, !- Handle
  {157b6500-8716-419f-b2a1-14da05d48642}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b19564cc-f0e6-4f5b-87d7-1e3714c4fc62}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {67618a32-d7cf-4def-994e-3accdb572261}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b19564cc-f0e6-4f5b-87d7-1e3714c4fc62}; !- Layer 1

OS:StandardsInformation:Construction,
  {fb1c85d9-e82f-4b6a-a7e1-137a0be096a1}, !- Handle
  {67618a32-d7cf-4def-994e-3accdb572261}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:SpaceInfiltration:DesignFlowRate,
  {0feb0bf1-d4fc-49e3-8317-c0df6b04b4b5}, !- Handle
  BreakRoom Infiltration,                 !- Name
  {57ea2f41-e87c-4434-8981-325fb45d21e9}, !- Space or SpaceType Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.59431186e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a499307f-d322-4016-8b84-78fbaf8dab15}, !- Handle
  Corridor Infiltration,                  !- Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space or SpaceType Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.55983369e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ea820ee-cc8b-4c5f-8b0f-63c3303ae188}, !- Handle
  EastPerimeterSales Infiltration,        !- Name
  {e0d4fe76-7862-4ba3-b9ef-dd9fb00957ea}, !- Space or SpaceType Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001694383081,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e75bc2f8-4c4d-406a-9458-b0fb759d2392}, !- Handle
  MainSales Infiltration,                 !- Name
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Space or SpaceType Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.20886417e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91a3cb3a-1e6f-4368-be9a-82ea55668322}, !- Handle
  MechanicalRoom Infiltration,            !- Name
  {6f77895a-5b2b-46ff-93f4-e6359865ae13}, !- Space or SpaceType Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.59431186e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e3c686b-c503-46bb-90fd-43101b2a2e25}, !- Handle
  MeetingRoom Infiltration,               !- Name
  {0921c628-f8df-457a-bb8c-56865de9c4e2}, !- Space or SpaceType Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.59431186e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {218a1321-e0fe-4cd2-b392-aea6c49a6b07}, !- Handle
  Office Infiltration,                    !- Name
  {ffc27eb6-a9e6-42e5-b8c4-1a11ae1920c5}, !- Space or SpaceType Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00016182272,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11d311ad-ca0d-4a6b-9e78-fedd857fdca5}, !- Handle
  Restroom Infiltration,                  !- Name
  {4b24ca20-8638-4882-ab71-7f14eedbad8e}, !- Space or SpaceType Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.59431186e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4436380-76bd-4d08-bb01-c393016f43b6}, !- Handle
  StockRoom Infiltration,                 !- Name
  {bef449c4-d81b-471f-a4aa-3c34628ac236}, !- Space or SpaceType Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.58780277e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67531df8-8c0e-4339-a998-35e47b67a7e8}, !- Handle
  Vestibule Infiltration,                 !- Name
  {38e724f3-428f-4ca9-901c-bcd3d238a217}, !- Space or SpaceType Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001627352542,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {264a3756-d3d8-4331-80e1-554ab221826a}, !- Handle
  WestPerimeterSales Infiltration,        !- Name
  {bfb393bb-abd1-4d05-b570-965b31a4c34c}, !- Space or SpaceType Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001694383081,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {e71b14cc-d3b0-47ce-bf13-d5bfced3b9e8}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {a4d4d4d1-42a6-426f-af19-c7d07510e572}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {8d8ec8c8-c7b5-448c-a102-e5ab8296c2da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d8ec8c8-c7b5-448c-a102-e5ab8296c2da}, !- Handle
  Schedule Day 25,                        !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {bb698219-787d-471e-b5a9-f7de3bada778}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {c5964911-301a-4641-a3d1-b78220cd0d69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5964911-301a-4641-a3d1-b78220cd0d69}, !- Handle
  Schedule Day 26,                        !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {c4b7bed4-e8a7-4fcc-a594-b93b71d4f51c}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.06;                                   !- Design Level {W}

OS:Exterior:Lights,
  {74d322c7-904b-46d7-b806-055232b7ebfd}, !- Handle
  Parking Areas and Drives,               !- Name
  {c4b7bed4-e8a7-4fcc-a594-b93b71d4f51c}, !- Exterior Lights Definition Name
  {bb698219-787d-471e-b5a9-f7de3bada778}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  142217.174658733,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {022becc4-19b1-49b0-9589-35652b9045e0}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.05;                                   !- Design Level {W}

OS:Exterior:Lights,
  {a0400182-c004-45d1-99b5-194b5c754841}, !- Handle
  Building Facades,                       !- Name
  {022becc4-19b1-49b0-9589-35652b9045e0}, !- Exterior Lights Definition Name
  {a4d4d4d1-42a6-426f-af19-c7d07510e572}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  25200,                                  !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7fef2157-3b58-46fd-a338-8808f96acc24}, !- Handle
  Main Entries Def (W/ft),                !- Name
  21;                                     !- Design Level {W}

OS:Exterior:Lights,
  {fe3c8059-8450-45e9-bf69-7582417c8c62}, !- Handle
  Main Entries,                           !- Name
  {7fef2157-3b58-46fd-a338-8808f96acc24}, !- Exterior Lights Definition Name
  {bb698219-787d-471e-b5a9-f7de3bada778}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12.32,                                  !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {61828407-17e6-4612-8bc2-20bb074dcc52}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  21;                                     !- Design Level {W}

OS:Exterior:Lights,
  {75f75fc1-d04b-4085-bd5c-8adf11e5f84b}, !- Handle
  Other Doors,                            !- Name
  {61828407-17e6-4612-8bc2-20bb074dcc52}, !- Exterior Lights Definition Name
  {bb698219-787d-471e-b5a9-f7de3bada778}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  113.4273,                               !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7d7e8788-4129-4e8f-9865-aafbff946a60}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  ,                                       !- Schedule Type Limits Name
  {55bcb4d0-45f4-4315-93ea-7ee19432ba2a}, !- Default Day Schedule Name
  {8d27fa50-fb56-4999-88ea-e4bb70146398}, !- Summer Design Day Schedule Name
  {0199a116-3ff8-451a-a57f-115b4f4cc78c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55bcb4d0-45f4-4315-93ea-7ee19432ba2a}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {e6b518ff-0a7e-408d-b81d-563df8d5b268}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d27fa50-fb56-4999-88ea-e4bb70146398}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {43a6f65b-38eb-42cf-95bd-13bed6389661}, !- Handle
  Schedule Rule 22,                       !- Name
  {7d7e8788-4129-4e8f-9865-aafbff946a60}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f85672e-b2a6-40d2-b798-3bfb05e5af2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f85672e-b2a6-40d2-b798-3bfb05e5af2d}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {1cd73032-445d-464b-b671-177717434123}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0199a116-3ff8-451a-a57f-115b4f4cc78c}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {8dd96427-82b7-4a51-a426-e7d19043fc55}, !- Handle
  Schedule Rule 23,                       !- Name
  {7d7e8788-4129-4e8f-9865-aafbff946a60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6ebfaf7-b594-4deb-8841-f95a461f0580}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6ebfaf7-b594-4deb-8841-f95a461f0580}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Daylighting:Control,
  {21586692-9999-4e5a-8bb1-ea677bb61889}, !- Handle
  EastPerimeterSales Daylt Sensor 1,      !- Name
  {e0d4fe76-7862-4ba3-b9ef-dd9fb00957ea}, !- Space Name
  22.479,                                 !- Position X-Coordinate {m}
  1.61997,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {99ed6a08-373e-4115-a0a3-76125eb38d8d}, !- Handle
  EastPerimeterSales Daylt Sensor 2,      !- Name
  {e0d4fe76-7862-4ba3-b9ef-dd9fb00957ea}, !- Space Name
  22.479,                                 !- Position X-Coordinate {m}
  3.264485,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fc272caa-4499-4797-9db4-95d388bb8ed0}, !- Handle
  WestPerimeterSales Daylt Sensor 1,      !- Name
  {bfb393bb-abd1-4d05-b570-965b31a4c34c}, !- Space Name
  22.479,                                 !- Position X-Coordinate {m}
  1.61997,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ee2ae9d5-3108-4750-8503-0a6405065ae8}, !- Handle
  WestPerimeterSales Daylt Sensor 2,      !- Name
  {bfb393bb-abd1-4d05-b570-965b31a4c34c}, !- Space Name
  22.479,                                 !- Position X-Coordinate {m}
  3.264485,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {21f5a278-129f-4e8e-8410-dc888c115e01}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c435f7cf-e500-4b5d-a240-f20c81e60744}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {21f5a278-129f-4e8e-8410-dc888c115e01}; !- Layer 1

OS:InternalMass:Definition,
  {39bf64e1-7d33-4e33-bb5a-f046b9257f6e}, !- Handle
  Internal Mass Definition 1,             !- Name
  {c435f7cf-e500-4b5d-a240-f20c81e60744}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:ThermostatSetpoint:DualSetpoint,
  {d9817a46-e8fa-4bd5-8489-4cad168049f1}, !- Handle
  Front_Retail - NREL ZNE Ready 2017 Thermostat, !- Name
  {4e91597a-5ebf-4534-8b36-b6d5758bce91}, !- Heating Setpoint Temperature Schedule Name
  {69bbf95f-0f82-4d29-8816-53886c9604b6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4e91597a-5ebf-4534-8b36-b6d5758bce91}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  {81d7291c-75bd-405f-8a0e-23e43dfedcf9}, !- Default Day Schedule Name
  {1264be50-408a-4c5e-9842-b18c50f5821a}, !- Summer Design Day Schedule Name
  {156856b3-8387-4192-9c47-0ff7a833f0d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81d7291c-75bd-405f-8a0e-23e43dfedcf9}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {0d930d3b-a393-4de2-a740-f3f02ba8dc73}, !- Handle
  Schedule Rule 24,                       !- Name
  {4e91597a-5ebf-4534-8b36-b6d5758bce91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1bfba009-80d6-4c9b-9199-272c8886e1db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bfba009-80d6-4c9b-9199-272c8886e1db}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {d2353bba-f3c2-43ba-88d5-9605d4df5658}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1264be50-408a-4c5e-9842-b18c50f5821a}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {bca5286f-f969-4d5c-85db-a7c9531701c6}, !- Handle
  Schedule Rule 25,                       !- Name
  {4e91597a-5ebf-4534-8b36-b6d5758bce91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7617962-3afe-42c4-98d3-686cf4b30603}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7617962-3afe-42c4-98d3-686cf4b30603}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {f90fe63f-8ea1-4e08-a06d-3c67a4e32ddb}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {156856b3-8387-4192-9c47-0ff7a833f0d7}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:ScheduleTypeLimits,
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
