  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {69bbf95f-0f82-4d29-8816-53886c9604b6}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  {2ed83ebe-6b99-4758-92dd-cfd5aab042bb}, !- Default Day Schedule Name
  {6cd6c9a0-cd83-44f1-a304-3a983b718cab}, !- Summer Design Day Schedule Name
  {aa4001bf-ef5d-48dc-9a74-2ed474a9d80c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ed83ebe-6b99-4758-92dd-cfd5aab042bb}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {b53e693f-2380-41de-ac0e-af183edaf94f}, !- Handle
  Schedule Rule 26,                       !- Name
  {69bbf95f-0f82-4d29-8816-53886c9604b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0a1684c-5277-45b7-accc-1f2cf7378e86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0a1684c-5277-45b7-accc-1f2cf7378e86}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {e13ce56a-ec83-4b72-813d-164aee07fc38}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6cd6c9a0-cd83-44f1-a304-3a983b718cab}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Day,
  {af94abbd-2222-4788-8e22-15e5bb20eb29}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa4001bf-ef5d-48dc-9a74-2ed474a9d80c}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f1207cc6-0bf2-4668-9baa-bb124c92b6ca}, !- Handle
  Back_Space - NREL ZNE Ready 2017 Thermostat, !- Name
  {4e91597a-5ebf-4534-8b36-b6d5758bce91}, !- Heating Setpoint Temperature Schedule Name
  {69bbf95f-0f82-4d29-8816-53886c9604b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {decad5fa-aca5-411b-9ccd-b2aeaaf791e7}, !- Handle
  Back_Space - NREL ZNE Ready 2017 Thermostat 1, !- Name
  {4e91597a-5ebf-4534-8b36-b6d5758bce91}, !- Heating Setpoint Temperature Schedule Name
  {69bbf95f-0f82-4d29-8816-53886c9604b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49f857e9-fde0-4c0e-becb-1da4e3c0e134}, !- Handle
  Core_Retail - NREL ZNE Ready 2017 Thermostat, !- Name
  {fd787520-0505-42f0-aea2-33ccce832573}, !- Heating Setpoint Temperature Schedule Name
  {2ce6b0d0-7a21-44ad-af47-f6fb2b49ade6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fd787520-0505-42f0-aea2-33ccce832573}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  {9a6c3168-a242-419a-ad1f-ff37d7ef075a}, !- Default Day Schedule Name
  {42bf1391-8559-446c-9d68-8d9b3e55263a}, !- Summer Design Day Schedule Name
  {08beae91-77d2-466a-99cb-eb7e40e61f50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a6c3168-a242-419a-ad1f-ff37d7ef075a}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.56;                                  !- Value Until Time 5

OS:Schedule:Rule,
  {27294b7e-ae4d-4095-b8d3-202010dc7d8d}, !- Handle
  Schedule Rule 27,                       !- Name
  {fd787520-0505-42f0-aea2-33ccce832573}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3082f913-8558-4de7-9c46-a475b4ddd5dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3082f913-8558-4de7-9c46-a475b4ddd5dd}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.56;                                  !- Value Until Time 5

OS:Schedule:Day,
  {3f242ced-a692-4730-9afa-bbc95b299e28}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42bf1391-8559-446c-9d68-8d9b3e55263a}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {a8e536d6-7a7f-401c-baf7-f0ba34c3d32b}, !- Handle
  Schedule Rule 28,                       !- Name
  {fd787520-0505-42f0-aea2-33ccce832573}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bde1952a-e5a0-4ae4-ab5c-797c3ddb836b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bde1952a-e5a0-4ae4-ab5c-797c3ddb836b}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.56;                                  !- Value Until Time 5

OS:Schedule:Day,
  {c84ab8e8-13b5-4ddd-bdbb-babafe33401d}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08beae91-77d2-466a-99cb-eb7e40e61f50}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {2ce6b0d0-7a21-44ad-af47-f6fb2b49ade6}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  {0f5b936c-44d1-4c80-a1fa-f9606396f4ed}, !- Default Day Schedule Name
  {02574a22-971f-4bd9-a306-c1b54024029b}, !- Summer Design Day Schedule Name
  {f8186b50-c956-49ab-9fa1-7ed5d5dd8f79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f5b936c-44d1-4c80-a1fa-f9606396f4ed}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  23.89,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.44;                                  !- Value Until Time 5

OS:Schedule:Rule,
  {ca17a432-fc82-4ecb-9106-109d25a9176e}, !- Handle
  Schedule Rule 29,                       !- Name
  {2ce6b0d0-7a21-44ad-af47-f6fb2b49ade6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {721088a7-7359-47d0-afee-92da26cedf1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {721088a7-7359-47d0-afee-92da26cedf1b}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  23.89,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.44;                                  !- Value Until Time 5

OS:Schedule:Day,
  {328f6589-72da-4d52-a055-b6899bece402}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02574a22-971f-4bd9-a306-c1b54024029b}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Rule,
  {d4e5e9ec-1bef-456a-9f06-dc650d95967a}, !- Handle
  Schedule Rule 30,                       !- Name
  {2ce6b0d0-7a21-44ad-af47-f6fb2b49ade6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {788f84d1-19a3-4493-a8a1-bff8c02ceac6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {788f84d1-19a3-4493-a8a1-bff8c02ceac6}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  23.89,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.44;                                  !- Value Until Time 5

OS:Schedule:Day,
  {0053c07f-edc9-488c-9b7a-9601b671a599}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8186b50-c956-49ab-9fa1-7ed5d5dd8f79}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b2a7e47c-d45e-450b-b7ed-f40f54b96f44}, !- Handle
  Closed_Office - NREL ZNE Ready 2017 Thermostat, !- Name
  {28ee64a3-9074-4bfa-b07e-23e8154289c2}, !- Heating Setpoint Temperature Schedule Name
  {176f3fd0-2d14-4485-b7c5-8a194d4dfe09}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {28ee64a3-9074-4bfa-b07e-23e8154289c2}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  {9adfd076-3077-4be4-b56c-b74c11f5de33}, !- Default Day Schedule Name
  {b1dbbddb-3bfd-4907-90e5-58b689e3f702}, !- Summer Design Day Schedule Name
  {2e5e405d-1c92-4c4d-b4e1-b365a686dcf7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9adfd076-3077-4be4-b56c-b74c11f5de33}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1b8c4fad-949a-452f-80c4-80e4e677d87d}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1dbbddb-3bfd-4907-90e5-58b689e3f702}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7f611b1c-0c94-4676-8703-98d1585fa7fa}, !- Handle
  Schedule Rule 31,                       !- Name
  {28ee64a3-9074-4bfa-b07e-23e8154289c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {096063a7-5963-4594-9724-8d56bbdbd954}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {096063a7-5963-4594-9724-8d56bbdbd954}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {3f166910-91b3-4b2b-b205-8849f424c547}, !- Handle
  Schedule Rule 32,                       !- Name
  {28ee64a3-9074-4bfa-b07e-23e8154289c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b077cb73-d8cb-48c4-bfc1-b50fcd7788d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b077cb73-d8cb-48c4-bfc1-b50fcd7788d1}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {191976a0-c8ff-4880-9b04-2f574c222e1d}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e5e405d-1c92-4c4d-b4e1-b365a686dcf7}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {176f3fd0-2d14-4485-b7c5-8a194d4dfe09}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  {83675172-2040-43db-9556-6d5d2e0f7c8f}, !- Default Day Schedule Name
  {8ae7b8ca-ca22-4240-a2aa-d9e419a5f980}, !- Summer Design Day Schedule Name
  {67efd00e-30a3-4a93-b45e-0bbf2b3112f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83675172-2040-43db-9556-6d5d2e0f7c8f}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2591c2d6-8a80-4436-9487-fc69af4a2dfe}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67efd00e-30a3-4a93-b45e-0bbf2b3112f9}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a92557d1-d47b-429d-9a7b-9cab5170c964}, !- Handle
  Schedule Rule 33,                       !- Name
  {176f3fd0-2d14-4485-b7c5-8a194d4dfe09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c212bc24-a88a-49fb-9f17-9966fe3966a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c212bc24-a88a-49fb-9f17-9966fe3966a6}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {16f875c7-193f-42f2-b83e-aa827e307f67}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ae7b8ca-ca22-4240-a2aa-d9e419a5f980}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {1971892b-6f5d-4007-8429-36282e877e82}, !- Handle
  Entry - NREL ZNE Ready 2017 Thermostat, !- Name
  {4e91597a-5ebf-4534-8b36-b6d5758bce91}, !- Heating Setpoint Temperature Schedule Name
  {5fc4be18-978a-478b-b3de-5c4c91bf412a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5fc4be18-978a-478b-b3de-5c4c91bf412a}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  {f04b0b1f-21bb-40c8-ab32-1149621b12a4}, !- Default Day Schedule Name
  {f3876120-82a4-44a7-ac83-1a4e8c7da56d}, !- Summer Design Day Schedule Name
  {c0b46ac3-fae9-441a-9c2f-480c72f0deb2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f04b0b1f-21bb-40c8-ab32-1149621b12a4}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f429effc-f52e-4fbe-aa76-de6984ac3f7c}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0b46ac3-fae9-441a-9c2f-480c72f0deb2}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6e32b16a-99a5-4b8d-a65a-130e555fd2c4}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3876120-82a4-44a7-ac83-1a4e8c7da56d}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  {7d26219e-292b-4646-b6a7-8685194e9139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {74ef6392-8b83-41b0-b433-6485c6b70ccb}, !- Handle
  Point_of_Sale - NREL ZNE Ready 2017 Thermostat, !- Name
  {4e91597a-5ebf-4534-8b36-b6d5758bce91}, !- Heating Setpoint Temperature Schedule Name
  {69bbf95f-0f82-4d29-8816-53886c9604b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4d2a787-fab2-4b51-bf60-ec3f57a03a22}, !- Handle
  Break_Room - NREL ZNE Ready 2017 Thermostat, !- Name
  {28ee64a3-9074-4bfa-b07e-23e8154289c2}, !- Heating Setpoint Temperature Schedule Name
  {176f3fd0-2d14-4485-b7c5-8a194d4dfe09}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ac5ec18-60b9-4f16-8ad7-d664ee8d5ca6}, !- Handle
  Office_Restroom - NREL ZNE Ready 2017 Thermostat, !- Name
  {28ee64a3-9074-4bfa-b07e-23e8154289c2}, !- Heating Setpoint Temperature Schedule Name
  {176f3fd0-2d14-4485-b7c5-8a194d4dfe09}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b31224c-620d-49a8-8181-77669d551f52}, !- Handle
  Conference - NREL ZNE Ready 2017 Thermostat, !- Name
  {28ee64a3-9074-4bfa-b07e-23e8154289c2}, !- Heating Setpoint Temperature Schedule Name
  {176f3fd0-2d14-4485-b7c5-8a194d4dfe09}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c58fe83-423e-45ba-aed6-3a1202b9557b}, !- Handle
  Mechanical_Room - NREL ZNE Ready 2017 Thermostat, !- Name
  {28ee64a3-9074-4bfa-b07e-23e8154289c2}, !- Heating Setpoint Temperature Schedule Name
  {176f3fd0-2d14-4485-b7c5-8a194d4dfe09}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {e53aa71b-29ed-4517-adb2-f5013ac0ba0a}, !- Handle
  11 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {7344651d-000c-48c8-b6bd-c2558fcaeb7b}, !- Availability Schedule
  {2cfd9ad8-3cd4-4460-8470-06bf9e3c089c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5600b9fd-c2d9-4686-a673-bf2f6c8eec10}, !- Supply Side Inlet Node Name
  {4b652bdc-f182-45ee-9dd4-d3e339dd4a6d}, !- Demand Side Outlet Node Name
  {9e7635c4-879e-4f0f-b717-74894392c70b}, !- Demand Side Inlet Node A
  {b09c615b-0f46-41ec-a2ca-daaf756bfec1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Demand Mixer Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {43c202e4-b3fb-4137-ae41-125c4f313f6e}, !- Handle
  11 Zone DOAS Supply Inlet Node,         !- Name
  {5600b9fd-c2d9-4686-a673-bf2f6c8eec10}, !- Inlet Port
  {252deb7c-24b8-4247-a74b-66d8bc36d0d5}; !- Outlet Port

OS:Node,
  {d18e5b07-3f18-4f91-b0bf-c7b18d3a70a0}, !- Handle
  11 Zone DOAS Supply Outlet Node,        !- Name
  {6817b2e3-b5f1-488f-b4c8-a2c07c6f0b70}, !- Inlet Port
  {b09c615b-0f46-41ec-a2ca-daaf756bfec1}; !- Outlet Port

OS:Connection,
  {5600b9fd-c2d9-4686-a673-bf2f6c8eec10}, !- Handle
  {0ff92405-3cbb-45ff-a5e4-eb47d4e8036d}, !- Name
  {e53aa71b-29ed-4517-adb2-f5013ac0ba0a}, !- Source Object
  8,                                      !- Outlet Port
  {43c202e4-b3fb-4137-ae41-125c4f313f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09c615b-0f46-41ec-a2ca-daaf756bfec1}, !- Handle
  {e662e772-a55c-4503-8d69-6eb29cab3de1}, !- Name
  {d18e5b07-3f18-4f91-b0bf-c7b18d3a70a0}, !- Source Object
  3,                                      !- Outlet Port
  {e53aa71b-29ed-4517-adb2-f5013ac0ba0a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5d35c2ae-3a5f-4407-bda8-be8fd3314b49}, !- Handle
  11 Zone DOAS Demand Inlet Node,         !- Name
  {9e7635c4-879e-4f0f-b717-74894392c70b}, !- Inlet Port
  {f01a0d67-fe77-4752-824f-549ee3813316}; !- Outlet Port

OS:Node,
  {29c88e75-fd83-43d0-ab5e-cd3c2100e073}, !- Handle
  11 Zone DOAS Demand Outlet Node,        !- Name
  {9aa84d10-90e5-4490-b59a-49ef55ce1651}, !- Inlet Port
  {4b652bdc-f182-45ee-9dd4-d3e339dd4a6d}; !- Outlet Port

OS:Node,
  {a6de8fdb-a5a2-480b-8b00-048391b0db1b}, !- Handle
  BreakRoom Thermal Zone Air Terminal Outlet Air Node, !- Name
  {a98c2668-4eb7-429f-bc08-54f769ceb1c0}, !- Inlet Port
  {37871462-ad75-4683-a29c-d241fc8665a0}; !- Outlet Port

OS:Connection,
  {9e7635c4-879e-4f0f-b717-74894392c70b}, !- Handle
  {165e876c-da33-4361-8832-a622333e1747}, !- Name
  {e53aa71b-29ed-4517-adb2-f5013ac0ba0a}, !- Source Object
  10,                                     !- Outlet Port
  {5d35c2ae-3a5f-4407-bda8-be8fd3314b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b652bdc-f182-45ee-9dd4-d3e339dd4a6d}, !- Handle
  {797d0dcd-1299-45dc-ba37-8e02ac43ce90}, !- Name
  {29c88e75-fd83-43d0-ab5e-cd3c2100e073}, !- Source Object
  3,                                      !- Outlet Port
  {e53aa71b-29ed-4517-adb2-f5013ac0ba0a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f01a0d67-fe77-4752-824f-549ee3813316}, !- Inlet Node Name
  {daa8b8ed-3cda-47bd-abba-487a70370343}, !- Outlet Node Name 1
  {45ce7f72-8018-452f-ae98-d65792f69553}, !- Outlet Node Name 2
  {df02e3bd-dc7d-4da7-9809-0f4391142157}, !- Outlet Node Name 3
  {116c60b9-eb08-46ec-b741-e492e196a81a}, !- Outlet Node Name 4
  {5f9c6d21-946f-4ac1-a4f9-89fc6a191a31}, !- Outlet Node Name 5
  {b957ff51-7f60-4cfa-b72e-0841a421468d}, !- Outlet Node Name 6
  {2bdd5507-b7d1-4ffa-8ff5-ec7745a9ba2f}, !- Outlet Node Name 7
  {5edbb7a8-0038-4ea3-b5b6-bd192dc4811f}, !- Outlet Node Name 8
  {aee0cbe0-8ce8-4788-9050-b7e23e15835a}, !- Outlet Node Name 9
  {efa62ff2-5939-4bba-a2cd-a8b5b18ed083}, !- Outlet Node Name 10
  {c328d964-d6b8-4969-8ef9-7a143d1af868}; !- Outlet Node Name 11

OS:AirLoopHVAC:ZoneMixer,
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9aa84d10-90e5-4490-b59a-49ef55ce1651}, !- Outlet Node Name
  {958501fa-ba81-49c3-adf9-4ed14e3ab24f}, !- Inlet Node Name 1
  {9fa0e97a-63e6-4ec9-8d65-71137f7c9e0c}, !- Inlet Node Name 2
  {006d42f4-e19c-4bd6-99a4-774f5963b8e3}, !- Inlet Node Name 3
  {7f38697c-21d6-45c6-b19c-99b7a58a6a74}, !- Inlet Node Name 4
  {5e8e2ca7-2ca8-483c-a66e-0ee54d4bda34}, !- Inlet Node Name 5
  {a36acf98-2639-4d2a-a5f1-3feec39ce201}, !- Inlet Node Name 6
  {28ffbc3b-7d08-4327-90e1-aa45fea18b8a}, !- Inlet Node Name 7
  {33614a0c-961a-42d6-a6eb-ae43c9e25ad2}, !- Inlet Node Name 8
  {b59b407b-f49a-4805-84e5-d9242451d47a}, !- Inlet Node Name 9
  {920d8342-d20e-4420-b4a7-8951c745c422}, !- Inlet Node Name 10
  {fb831a9d-4f98-4b69-a54d-81aa8b235070}; !- Inlet Node Name 11

OS:Connection,
  {f01a0d67-fe77-4752-824f-549ee3813316}, !- Handle
  {330f8a32-b797-45e8-93d6-01aa1302b2ce}, !- Name
  {5d35c2ae-3a5f-4407-bda8-be8fd3314b49}, !- Source Object
  3,                                      !- Outlet Port
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa84d10-90e5-4490-b59a-49ef55ce1651}, !- Handle
  {656b61ff-ed61-4778-a9a9-4682c5ec54f1}, !- Name
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Source Object
  2,                                      !- Outlet Port
  {29c88e75-fd83-43d0-ab5e-cd3c2100e073}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60b948f7-7299-4287-88dc-c15d50693942}, !- Handle
  {e53aa71b-29ed-4517-adb2-f5013ac0ba0a}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2cfd9ad8-3cd4-4460-8470-06bf9e3c089c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {4c12e193-1cce-4369-9715-6d6bfbfabb36}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8a7cf6b5-c2ed-48a7-93b3-0cfbe8ddde51}, !- Handle
  DOAS Supply Fan,                        !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {52118777-4b8e-44d9-a221-ac50c5a4017c}, !- Air Inlet Node Name
  {6817b2e3-b5f1-488f-b4c8-a2c07c6f0b70}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {6817b2e3-b5f1-488f-b4c8-a2c07c6f0b70}, !- Handle
  {3d438afc-af12-4389-a187-33704dcdf3fb}, !- Name
  {8a7cf6b5-c2ed-48a7-93b3-0cfbe8ddde51}, !- Source Object
  9,                                      !- Outlet Port
  {d18e5b07-3f18-4f91-b0bf-c7b18d3a70a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e5a6ff4e-dfdd-4ee8-a7a0-a83927e7b3d1}, !- Handle
  11 Zone DOAS Backup Htg Coil,           !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {20391af4-d64b-4a95-acc1-9417e6c7f410}, !- Air Inlet Node Name
  {7aa068c7-5299-463f-8f92-6427c261d7db}; !- Air Outlet Node Name

OS:Node,
  {ed00b05b-3540-42b1-990b-8f9ee199a571}, !- Handle
  11 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {7aa068c7-5299-463f-8f92-6427c261d7db}, !- Inlet Port
  {52118777-4b8e-44d9-a221-ac50c5a4017c}; !- Outlet Port

OS:Connection,
  {7aa068c7-5299-463f-8f92-6427c261d7db}, !- Handle
  {f72f13e2-2836-4474-8d42-e529df8fcb32}, !- Name
  {e5a6ff4e-dfdd-4ee8-a7a0-a83927e7b3d1}, !- Source Object
  6,                                      !- Outlet Port
  {ed00b05b-3540-42b1-990b-8f9ee199a571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52118777-4b8e-44d9-a221-ac50c5a4017c}, !- Handle
  {95fdbf57-6e5e-4bd6-87bd-e27f7aea13df}, !- Name
  {ed00b05b-3540-42b1-990b-8f9ee199a571}, !- Source Object
  3,                                      !- Outlet Port
  {8a7cf6b5-c2ed-48a7-93b3-0cfbe8ddde51}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {049be82e-2f07-4aba-936f-869cd8d4eccf}, !- Handle
  11 Zone DOAS Htg Coil 856 Clg kBtu/hr 3.2COPH, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.80390427408648,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {04e89737-fb9e-4c37-b764-308694c94fff}, !- Air Inlet Node Name
  {50b8f7f8-1e7c-428b-b373-351590d6d34a}, !- Air Outlet Node Name
  {21eee553-cef7-4e94-9ebe-e5db9e30cba2}, !- Total Heating Capacity Function of Temperature Curve Name
  {9ee377ca-5fef-472c-b6f3-850cfc748b3e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ba61d4a8-6580-41e3-a91a-891f4faa7102}, !- Energy Input Ratio Function of Temperature Curve Name
  {5fd505df-0be7-4909-a3d9-07db9025c61e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {78b583d4-72b9-433e-8df5-77d5f6af1370}, !- Part Load Fraction Correlation Curve Name
  {1dfeead3-f318-4b48-9ec3-1b83c981d529}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {40c87618-0c57-4f4b-811e-ef19ad1728be}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a7553686-a595-4276-9323-92c2ea57a63e}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5ab53fbf-2d45-4b82-a439-b8217ec147a4}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c5d11262-198a-4b9a-9644-3686b2230918}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {7421898a-9a9a-4896-82de-febcdabb893c}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {2614b044-fc01-4810-8bd7-6bbb70d98cfe}, !- Handle
  11 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {50b8f7f8-1e7c-428b-b373-351590d6d34a}, !- Inlet Port
  {20391af4-d64b-4a95-acc1-9417e6c7f410}; !- Outlet Port

OS:Connection,
  {50b8f7f8-1e7c-428b-b373-351590d6d34a}, !- Handle
  {d74ba70e-fddf-44b6-be66-598e99eb0ff9}, !- Name
  {049be82e-2f07-4aba-936f-869cd8d4eccf}, !- Source Object
  8,                                      !- Outlet Port
  {2614b044-fc01-4810-8bd7-6bbb70d98cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20391af4-d64b-4a95-acc1-9417e6c7f410}, !- Handle
  {f0387bfd-1b65-47b8-a1cf-a067e648748b}, !- Name
  {2614b044-fc01-4810-8bd7-6bbb70d98cfe}, !- Source Object
  3,                                      !- Outlet Port
  {e5a6ff4e-dfdd-4ee8-a7a0-a83927e7b3d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {92fb08cc-0d70-4e8d-b258-7b9c57db73b0}, !- Handle
  11 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ca4fb4dd-6ee5-4575-ab73-59f2710fdc4d}, !- Handle
  11 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ad10d954-3030-4e56-837d-09d3269bb34f}, !- Handle
  11 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e03f2bde-06c1-4cff-b336-27d440108a21}, !- Handle
  11 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e508874b-f4a6-42cd-b115-a81c8b52ead9}, !- Handle
  11 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1dfeead3-f318-4b48-9ec3-1b83c981d529}, !- Handle
  11 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {ea3ceef8-32a5-4702-95e7-a42d48dfe63d}, !- Handle
  11 Zone DOAS 2spd DX Clg Coil 856kBtu/hr 11.2EER, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.86542098393842,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {accc9e5f-b2c5-4784-8c67-304c9e9a0612}, !- Air Inlet Node Name
  {6b4474f6-f4e4-4c2f-965c-3db2b0bcc86a}, !- Air Outlet Node Name
  {fa4b025c-1d8d-44b2-af35-6660315f5ab8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c6a0eced-e144-4bcd-83d6-ab85216e9540}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {efae7edb-4a7c-4f54-bc56-a81c33253c9d}, !- Energy Input Ratio Function of Temperature Curve Name
  {158e5aab-4bb6-4828-9055-5bf3fa9e5195}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3995f508-ad80-4bcd-89d9-19a812eea04b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.86542098393842,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {fa4b025c-1d8d-44b2-af35-6660315f5ab8}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {efae7edb-4a7c-4f54-bc56-a81c33253c9d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1becf68f-670e-49cd-85f3-8e710d611bdc}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10ac5d8b-c948-412f-a87f-2138015d1e59}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a8f75d5e-71fe-4a51-8392-9548eb6facf9}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b1e50a6-d660-4f0d-8aad-4d01788e019b}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {5643461e-5eba-48a4-a835-437ab64ea66c}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {72a4b749-313f-4836-80ca-82d2281b572a}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {586aaced-dc88-495e-97b9-ddcbb522e613}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {625fc090-ccad-457b-a356-e7a5a04a182b}, !- Handle
  11 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {6b4474f6-f4e4-4c2f-965c-3db2b0bcc86a}, !- Inlet Port
  {04e89737-fb9e-4c37-b764-308694c94fff}; !- Outlet Port

OS:Connection,
  {6b4474f6-f4e4-4c2f-965c-3db2b0bcc86a}, !- Handle
  {32dab1b2-8537-48f5-a309-d62f0e46d395}, !- Name
  {ea3ceef8-32a5-4702-95e7-a42d48dfe63d}, !- Source Object
  8,                                      !- Outlet Port
  {625fc090-ccad-457b-a356-e7a5a04a182b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e89737-fb9e-4c37-b764-308694c94fff}, !- Handle
  {7bc81593-0558-4f01-8219-1728ac3e6e3d}, !- Name
  {625fc090-ccad-457b-a356-e7a5a04a182b}, !- Source Object
  3,                                      !- Outlet Port
  {049be82e-2f07-4aba-936f-869cd8d4eccf}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bbf4cda1-30bb-4e3b-bcea-d24a9a6fbdd5}, !- Handle
  11 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7344651d-000c-48c8-b6bd-c2558fcaeb7b}, !- Minimum Outdoor Air Schedule Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5ab96ae9-8ff5-49ff-b7c9-72add15206af}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5ab96ae9-8ff5-49ff-b7c9-72add15206af}, !- Handle
  11 Zone DOAS Mechanical Ventilation Controller, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {00a9d56d-40e0-4ec9-8d44-ec00102bb808}, !- Handle
  11 Zone DOAS OA System,                 !- Name
  {bbf4cda1-30bb-4e3b-bcea-d24a9a6fbdd5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d0be2ca7-b043-4aee-80cf-cf5eebeb969a}, !- Mixed Air Node Name
  {3b910949-c703-43e8-b1f6-b8fd04f42556}, !- Outdoor Air Stream Node Name
  {b08f6261-2c90-4950-ae80-8c455f798301}, !- Relief Air Stream Node Name
  {19194a0a-cde3-4f48-8fa8-51cef5471cf7}; !- Return Air Stream Node Name

OS:Node,
  {985b9490-0ab3-42aa-a37a-f097a94c586b}, !- Handle
  11 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {81cab35d-ff0c-4907-b350-7a7b674ef309}; !- Outlet Port

OS:Node,
  {213abc85-68e0-4354-9aa4-a1ba81a76329}, !- Handle
  11 Zone DOAS Relief Air Node,           !- Name
  {9fdc7d09-e0b4-4e67-bc9f-2872689ac6a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {39ae3310-1448-4514-a017-26b8552a565c}, !- Handle
  11 Zone DOAS Mixed Air Node,            !- Name
  {d0be2ca7-b043-4aee-80cf-cf5eebeb969a}, !- Inlet Port
  {accc9e5f-b2c5-4784-8c67-304c9e9a0612}; !- Outlet Port

OS:Connection,
  {d0be2ca7-b043-4aee-80cf-cf5eebeb969a}, !- Handle
  {edd520f3-ffa4-4f54-a3dc-6519241d9c6f}, !- Name
  {00a9d56d-40e0-4ec9-8d44-ec00102bb808}, !- Source Object
  5,                                      !- Outlet Port
  {39ae3310-1448-4514-a017-26b8552a565c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {accc9e5f-b2c5-4784-8c67-304c9e9a0612}, !- Handle
  {ca95c613-7dfb-4b90-a9f6-2070dff4be1e}, !- Name
  {39ae3310-1448-4514-a017-26b8552a565c}, !- Source Object
  3,                                      !- Outlet Port
  {ea3ceef8-32a5-4702-95e7-a42d48dfe63d}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ac85cfe6-cab6-43a9-9e3c-fa51508d44f9}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {252deb7c-24b8-4247-a74b-66d8bc36d0d5}, !- Air Inlet Node Name
  {a38c5608-a3b2-4a98-a3a1-ba8d2447c5bb}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {3a9c5012-a374-46a5-bbbc-457cd0ac5b0a}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {a38c5608-a3b2-4a98-a3a1-ba8d2447c5bb}, !- Inlet Port
  {19194a0a-cde3-4f48-8fa8-51cef5471cf7}; !- Outlet Port

OS:Connection,
  {252deb7c-24b8-4247-a74b-66d8bc36d0d5}, !- Handle
  {b95fa3e6-e972-432c-ae1b-1a56762b1194}, !- Name
  {43c202e4-b3fb-4137-ae41-125c4f313f6e}, !- Source Object
  3,                                      !- Outlet Port
  {ac85cfe6-cab6-43a9-9e3c-fa51508d44f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a38c5608-a3b2-4a98-a3a1-ba8d2447c5bb}, !- Handle
  {d3bf16d9-a6d3-448f-9307-022b711127af}, !- Name
  {ac85cfe6-cab6-43a9-9e3c-fa51508d44f9}, !- Source Object
  9,                                      !- Outlet Port
  {3a9c5012-a374-46a5-bbbc-457cd0ac5b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19194a0a-cde3-4f48-8fa8-51cef5471cf7}, !- Handle
  {98b6ec56-6001-4def-9f98-e7aa82053137}, !- Name
  {3a9c5012-a374-46a5-bbbc-457cd0ac5b0a}, !- Source Object
  3,                                      !- Outlet Port
  {00a9d56d-40e0-4ec9-8d44-ec00102bb808}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {debbea00-3ef9-4f9b-9256-c8ad0d13f4b0}, !- Handle
  11 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {d18e5b07-3f18-4f91-b0bf-c7b18d3a70a0}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {4c12e193-1cce-4369-9715-6d6bfbfabb36}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c807146a-32de-416d-b3ec-18e9c3993d81}, !- Control Zone or Zone List Name
  {12e084a1-0a23-4f50-97ae-7d4fdd794c28}, !- Cooling Control Zone or Zone List Name
  {57d18d6a-bbcd-4c0d-8c80-d372a2476f7e}, !- Heating Control Zone or Zone List Name
  {c94d3bc2-75b9-44d6-b015-8628a9d21a29}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c807146a-32de-416d-b3ec-18e9c3993d81}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {12e084a1-0a23-4f50-97ae-7d4fdd794c28}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {57d18d6a-bbcd-4c0d-8c80-d372a2476f7e}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c94d3bc2-75b9-44d6-b015-8628a9d21a29}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {80d2d809-feeb-44d9-8363-f064c2fd2fc2}, !- Handle
  BreakRoom Thermal Zone Air Terminal,    !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  {53fbfbca-548d-4b5d-89a1-ff5f2c1eeb40}, !- Air Inlet Node Name
  {a98c2668-4eb7-429f-bc08-54f769ceb1c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {39d8bff1-e3a9-44e4-8fad-fe42fde62df0}, !- Handle
  BreakRoom Thermal Zone Return Air Node, !- Name
  {c8da740c-e691-40de-b3a2-f7173122b4cb}, !- Inlet Port
  {958501fa-ba81-49c3-adf9-4ed14e3ab24f}; !- Outlet Port

OS:Connection,
  {37871462-ad75-4683-a29c-d241fc8665a0}, !- Handle
  {b7c9a442-3e11-4b1f-b127-378d274a04f0}, !- Name
  {a6de8fdb-a5a2-480b-8b00-048391b0db1b}, !- Source Object
  3,                                      !- Outlet Port
  {f2939aaa-f2f9-4033-b481-e6ec3c0abee9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8da740c-e691-40de-b3a2-f7173122b4cb}, !- Handle
  {86eb4c51-313d-4512-9a1f-b16bd21edbc5}, !- Name
  {759c67f2-5d6c-469d-bc94-e0038606ba04}, !- Source Object
  3,                                      !- Outlet Port
  {39d8bff1-e3a9-44e4-8fad-fe42fde62df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958501fa-ba81-49c3-adf9-4ed14e3ab24f}, !- Handle
  {480cf8d4-e439-4281-8ee4-f84e63a59dfb}, !- Name
  {39d8bff1-e3a9-44e4-8fad-fe42fde62df0}, !- Source Object
  3,                                      !- Outlet Port
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6408f12-54d8-4aef-993f-7b597a485661}, !- Handle
  BreakRoom Thermal Zone Air Terminal Inlet Air Node, !- Name
  {daa8b8ed-3cda-47bd-abba-487a70370343}, !- Inlet Port
  {53fbfbca-548d-4b5d-89a1-ff5f2c1eeb40}; !- Outlet Port

OS:Connection,
  {daa8b8ed-3cda-47bd-abba-487a70370343}, !- Handle
  {7c83f3cc-ac7d-4f18-8236-7f0c29d82121}, !- Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Source Object
  3,                                      !- Outlet Port
  {a6408f12-54d8-4aef-993f-7b597a485661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fbfbca-548d-4b5d-89a1-ff5f2c1eeb40}, !- Handle
  {ec9ceb9d-cb87-47ee-94cf-e9105e4a6fcd}, !- Name
  {a6408f12-54d8-4aef-993f-7b597a485661}, !- Source Object
  3,                                      !- Outlet Port
  {80d2d809-feeb-44d9-8363-f064c2fd2fc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a98c2668-4eb7-429f-bc08-54f769ceb1c0}, !- Handle
  {f3d912b0-08be-4f05-8b48-c80c8ea3e3a0}, !- Name
  {80d2d809-feeb-44d9-8363-f064c2fd2fc2}, !- Source Object
  4,                                      !- Outlet Port
  {a6de8fdb-a5a2-480b-8b00-048391b0db1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7153e638-f190-4af5-accf-d5aab785988b}, !- Handle
  Schedule Constant 1,                    !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e5d1dfbe-4f22-4022-88cc-c6d423fc73db}, !- Handle
  Schedule Constant 2,                    !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c6fecd34-2c06-49d1-828a-2b2cff1d5fba}, !- Handle
  Corridor Thermal Zone Air Terminal,     !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  {8cd38e07-0ee5-4ac6-b001-52d9a11e756c}, !- Air Inlet Node Name
  {b0b475d1-cbec-4934-bbaf-883fdcce68fb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7478fd81-2a89-4157-bb5b-b4e12081ef43}, !- Handle
  Corridor Thermal Zone Air Terminal Outlet Air Node, !- Name
  {b0b475d1-cbec-4934-bbaf-883fdcce68fb}, !- Inlet Port
  {cac69067-b1ee-4429-ac34-673ca7e0be46}; !- Outlet Port

OS:Node,
  {73e5e9cb-49df-467f-9ae9-f7393591b4d4}, !- Handle
  Corridor Thermal Zone Return Air Node,  !- Name
  {2b1b0064-694e-4616-b5ab-0dbd6716b8fe}, !- Inlet Port
  {9fa0e97a-63e6-4ec9-8d65-71137f7c9e0c}; !- Outlet Port

OS:Connection,
  {cac69067-b1ee-4429-ac34-673ca7e0be46}, !- Handle
  {b2560825-9014-46fe-8570-a1b4146db891}, !- Name
  {7478fd81-2a89-4157-bb5b-b4e12081ef43}, !- Source Object
  3,                                      !- Outlet Port
  {4f8624fa-c077-4fa1-945c-ba07f9d68d6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b1b0064-694e-4616-b5ab-0dbd6716b8fe}, !- Handle
  {e37ef776-caae-4e87-8b8c-e0530e8c7614}, !- Name
  {d05bde73-4f41-430b-a13b-13e48879c098}, !- Source Object
  3,                                      !- Outlet Port
  {73e5e9cb-49df-467f-9ae9-f7393591b4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa0e97a-63e6-4ec9-8d65-71137f7c9e0c}, !- Handle
  {74ec7acd-0d91-40a2-82be-1d6bcf50f23b}, !- Name
  {73e5e9cb-49df-467f-9ae9-f7393591b4d4}, !- Source Object
  3,                                      !- Outlet Port
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {684b698b-d91a-4088-9380-66d2ce881a11}, !- Handle
  Corridor Thermal Zone Air Terminal Inlet Air Node, !- Name
  {45ce7f72-8018-452f-ae98-d65792f69553}, !- Inlet Port
  {8cd38e07-0ee5-4ac6-b001-52d9a11e756c}; !- Outlet Port

OS:Connection,
  {45ce7f72-8018-452f-ae98-d65792f69553}, !- Handle
  {315e04bd-eb81-44c1-8597-9a4afb3a9d3c}, !- Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Source Object
  4,                                      !- Outlet Port
  {684b698b-d91a-4088-9380-66d2ce881a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd38e07-0ee5-4ac6-b001-52d9a11e756c}, !- Handle
  {b37003f4-3b96-43db-9fb2-56141896bb5d}, !- Name
  {684b698b-d91a-4088-9380-66d2ce881a11}, !- Source Object
  3,                                      !- Outlet Port
  {c6fecd34-2c06-49d1-828a-2b2cff1d5fba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0b475d1-cbec-4934-bbaf-883fdcce68fb}, !- Handle
  {825e6f41-11d7-484d-9193-590885e91b4b}, !- Name
  {c6fecd34-2c06-49d1-828a-2b2cff1d5fba}, !- Source Object
  4,                                      !- Outlet Port
  {7478fd81-2a89-4157-bb5b-b4e12081ef43}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {149c16ad-4d84-4ba7-91c1-c0988df2b09e}, !- Handle
  Schedule Constant 3,                    !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b53eaf84-94e1-4b18-9a51-409a3ae02114}, !- Handle
  Schedule Constant 4,                    !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b504dba3-f06e-48da-9cb3-98fce5dac958}, !- Handle
  EastPerimeterSales Thermal Zone Air Terminal, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  {1b4c8487-38c2-4374-8ee9-537766dbe415}, !- Air Inlet Node Name
  {e2ce9c0e-71c0-477d-aa8e-1baf5b8fda51}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08dae41b-9094-4923-97b0-a11ed18b0f6c}, !- Handle
  EastPerimeterSales Thermal Zone Air Terminal Outlet Air Node, !- Name
  {e2ce9c0e-71c0-477d-aa8e-1baf5b8fda51}, !- Inlet Port
  {0d4f98b6-010a-43cb-bcc8-ef1c86e1ef49}; !- Outlet Port

OS:Node,
  {f38673e5-1b45-4d9a-9443-291a787ef85f}, !- Handle
  EastPerimeterSales Thermal Zone Return Air Node, !- Name
  {ff3c4e61-4c63-430d-845e-3100cebbd710}, !- Inlet Port
  {006d42f4-e19c-4bd6-99a4-774f5963b8e3}; !- Outlet Port

OS:Connection,
  {0d4f98b6-010a-43cb-bcc8-ef1c86e1ef49}, !- Handle
  {47adb677-c03b-4602-8272-183744964e68}, !- Name
  {08dae41b-9094-4923-97b0-a11ed18b0f6c}, !- Source Object
  3,                                      !- Outlet Port
  {620f540b-dfff-4b0d-a67f-8f0a3b92b23d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff3c4e61-4c63-430d-845e-3100cebbd710}, !- Handle
  {5e063674-4420-475c-af98-b4e073d2bdda}, !- Name
  {500a0fa2-bd94-475d-9caa-9a987d1ea95a}, !- Source Object
  3,                                      !- Outlet Port
  {f38673e5-1b45-4d9a-9443-291a787ef85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006d42f4-e19c-4bd6-99a4-774f5963b8e3}, !- Handle
  {a964de85-200a-434c-8c7a-1ca7d54d264e}, !- Name
  {f38673e5-1b45-4d9a-9443-291a787ef85f}, !- Source Object
  3,                                      !- Outlet Port
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f62715b1-ac3f-4e35-9219-c35b8ab057f2}, !- Handle
  EastPerimeterSales Thermal Zone Air Terminal Inlet Air Node, !- Name
  {df02e3bd-dc7d-4da7-9809-0f4391142157}, !- Inlet Port
  {1b4c8487-38c2-4374-8ee9-537766dbe415}; !- Outlet Port

OS:Connection,
  {df02e3bd-dc7d-4da7-9809-0f4391142157}, !- Handle
  {d90fd499-b444-434f-a3fe-9ae2e4c04b8c}, !- Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Source Object
  5,                                      !- Outlet Port
  {f62715b1-ac3f-4e35-9219-c35b8ab057f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b4c8487-38c2-4374-8ee9-537766dbe415}, !- Handle
  {c0bc14b1-668f-4ed4-9d28-e96ffdfcdbc3}, !- Name
  {f62715b1-ac3f-4e35-9219-c35b8ab057f2}, !- Source Object
  3,                                      !- Outlet Port
  {b504dba3-f06e-48da-9cb3-98fce5dac958}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2ce9c0e-71c0-477d-aa8e-1baf5b8fda51}, !- Handle
  {868f7b6c-851b-4d72-b1d0-da6d85d81a82}, !- Name
  {b504dba3-f06e-48da-9cb3-98fce5dac958}, !- Source Object
  4,                                      !- Outlet Port
  {08dae41b-9094-4923-97b0-a11ed18b0f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {edd258b1-be15-43d2-880d-9f5aff86f599}, !- Handle
  Schedule Constant 5,                    !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {155a02f6-98b1-469e-b1b9-73fceb543934}, !- Handle
  Schedule Constant 6,                    !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f6e47dd-ae53-477b-b0a5-cf08c9935963}, !- Handle
  MainSales Thermal Zone Air Terminal,    !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  {dc2710d8-21fd-4339-9106-bb838af9d26e}, !- Air Inlet Node Name
  {56d8dd75-e55c-4809-aab0-58a9f6cf8ee7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e83c5ee3-cc6a-43b6-baa1-b0a5dbc93cfb}, !- Handle
  MainSales Thermal Zone Air Terminal Outlet Air Node, !- Name
  {56d8dd75-e55c-4809-aab0-58a9f6cf8ee7}, !- Inlet Port
  {5f8c3dbf-883d-41bd-91e8-fe4c8ea36d30}; !- Outlet Port

OS:Node,
  {ccf4ee67-b239-450c-9c46-9e277c2945e6}, !- Handle
  MainSales Thermal Zone Return Air Node, !- Name
  {34cdd84b-c537-4947-81b3-81721aab016d}, !- Inlet Port
  {7f38697c-21d6-45c6-b19c-99b7a58a6a74}; !- Outlet Port

OS:Connection,
  {5f8c3dbf-883d-41bd-91e8-fe4c8ea36d30}, !- Handle
  {9f2abf46-ffbe-4849-b8e8-e68233061d56}, !- Name
  {e83c5ee3-cc6a-43b6-baa1-b0a5dbc93cfb}, !- Source Object
  3,                                      !- Outlet Port
  {cc18f829-ef19-4c84-b667-71062e50a18a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34cdd84b-c537-4947-81b3-81721aab016d}, !- Handle
  {2ce2747c-8f15-41fc-a1ec-0795315457fa}, !- Name
  {d91cf6c9-dbb9-4223-9ed0-a8ddc67b59b1}, !- Source Object
  3,                                      !- Outlet Port
  {ccf4ee67-b239-450c-9c46-9e277c2945e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f38697c-21d6-45c6-b19c-99b7a58a6a74}, !- Handle
  {853c6bef-2a0b-49de-a407-7b202d373201}, !- Name
  {ccf4ee67-b239-450c-9c46-9e277c2945e6}, !- Source Object
  3,                                      !- Outlet Port
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8841645d-5797-4196-8c0c-d67254ac1f6e}, !- Handle
  MainSales Thermal Zone Air Terminal Inlet Air Node, !- Name
  {116c60b9-eb08-46ec-b741-e492e196a81a}, !- Inlet Port
  {dc2710d8-21fd-4339-9106-bb838af9d26e}; !- Outlet Port

OS:Connection,
  {116c60b9-eb08-46ec-b741-e492e196a81a}, !- Handle
  {36d868ad-182b-4ab4-b05e-874707e7daa9}, !- Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Source Object
  6,                                      !- Outlet Port
  {8841645d-5797-4196-8c0c-d67254ac1f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc2710d8-21fd-4339-9106-bb838af9d26e}, !- Handle
  {f3bc3e55-fa9c-412e-a8c2-6813795bfe00}, !- Name
  {8841645d-5797-4196-8c0c-d67254ac1f6e}, !- Source Object
  3,                                      !- Outlet Port
  {3f6e47dd-ae53-477b-b0a5-cf08c9935963}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56d8dd75-e55c-4809-aab0-58a9f6cf8ee7}, !- Handle
  {6afe8fc3-f964-4b66-8be3-44ab037b75ca}, !- Name
  {3f6e47dd-ae53-477b-b0a5-cf08c9935963}, !- Source Object
  4,                                      !- Outlet Port
  {e83c5ee3-cc6a-43b6-baa1-b0a5dbc93cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b1800f31-4bdb-45fe-9679-2277c8c02855}, !- Handle
  Schedule Constant 7,                    !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {52eda076-7160-4749-820b-d725827a2417}, !- Handle
  Schedule Constant 8,                    !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97430096-13eb-4415-8da2-0341636fbac3}, !- Handle
  MechanicalRoom Thermal Zone Air Terminal, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  {38babea1-49e6-4af6-b06b-26405d04f3cc}, !- Air Inlet Node Name
  {d23bc9e5-69a7-4587-8025-d71507b90d0d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {060ef0df-20e1-409e-9540-66822a03094e}, !- Handle
  MechanicalRoom Thermal Zone Air Terminal Outlet Air Node, !- Name
  {d23bc9e5-69a7-4587-8025-d71507b90d0d}, !- Inlet Port
  {dc725231-6b25-41b4-a51b-796de69b1cd8}; !- Outlet Port

OS:Node,
  {1b0e0a71-35f5-4c65-b8bc-da6958fcd9a1}, !- Handle
  MechanicalRoom Thermal Zone Return Air Node, !- Name
  {c1f6537d-a39c-464c-847f-e9d1b14c41d9}, !- Inlet Port
  {5e8e2ca7-2ca8-483c-a66e-0ee54d4bda34}; !- Outlet Port

OS:Connection,
  {dc725231-6b25-41b4-a51b-796de69b1cd8}, !- Handle
  {f61fdcd4-d637-45b7-a48c-e1dfaab39cbe}, !- Name
  {060ef0df-20e1-409e-9540-66822a03094e}, !- Source Object
  3,                                      !- Outlet Port
  {784ab02a-6107-4c43-8f54-0a2a413fad86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1f6537d-a39c-464c-847f-e9d1b14c41d9}, !- Handle
  {e095b37a-b953-4239-8224-1ddabf94cd87}, !- Name
  {e4d1c2bb-4da6-4dfd-9e0d-f319f10ad627}, !- Source Object
  3,                                      !- Outlet Port
  {1b0e0a71-35f5-4c65-b8bc-da6958fcd9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8e2ca7-2ca8-483c-a66e-0ee54d4bda34}, !- Handle
  {520916af-1c13-4e19-878a-f90eabd3ee69}, !- Name
  {1b0e0a71-35f5-4c65-b8bc-da6958fcd9a1}, !- Source Object
  3,                                      !- Outlet Port
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {718dac9c-2bf2-4a45-8d9d-c994607fe6e5}, !- Handle
  MechanicalRoom Thermal Zone Air Terminal Inlet Air Node, !- Name
  {5f9c6d21-946f-4ac1-a4f9-89fc6a191a31}, !- Inlet Port
  {38babea1-49e6-4af6-b06b-26405d04f3cc}; !- Outlet Port

OS:Connection,
  {5f9c6d21-946f-4ac1-a4f9-89fc6a191a31}, !- Handle
  {faa9de23-677d-4f85-8a3a-7ece5d937663}, !- Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Source Object
  7,                                      !- Outlet Port
  {718dac9c-2bf2-4a45-8d9d-c994607fe6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38babea1-49e6-4af6-b06b-26405d04f3cc}, !- Handle
  {bc5ce355-cf51-4530-b95f-4763663df4c1}, !- Name
  {718dac9c-2bf2-4a45-8d9d-c994607fe6e5}, !- Source Object
  3,                                      !- Outlet Port
  {97430096-13eb-4415-8da2-0341636fbac3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d23bc9e5-69a7-4587-8025-d71507b90d0d}, !- Handle
  {58b869d8-d659-46a2-83ed-08c1066ffc5b}, !- Name
  {97430096-13eb-4415-8da2-0341636fbac3}, !- Source Object
  4,                                      !- Outlet Port
  {060ef0df-20e1-409e-9540-66822a03094e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0362f773-ffc8-4945-b306-bf09d5b7b054}, !- Handle
  Schedule Constant 9,                    !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b9636eb5-9d2f-4e1c-b82d-5bb7a3f31ded}, !- Handle
  Schedule Constant 10,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64248378-4ef8-4435-b6f3-1c3fa81f1eae}, !- Handle
  MeetingRoom Thermal Zone Air Terminal,  !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  {166c19d6-6f37-4ed5-90fb-fc9036f40859}, !- Air Inlet Node Name
  {6a45038a-e595-47ee-a980-13d7eec84d8b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {98fc5531-00fd-4a0d-9a64-aecf1b5862a2}, !- Handle
  MeetingRoom Thermal Zone Air Terminal Outlet Air Node, !- Name
  {6a45038a-e595-47ee-a980-13d7eec84d8b}, !- Inlet Port
  {86e6f0b6-999e-450d-9fce-b2b73b6a0dc8}; !- Outlet Port

OS:Node,
  {95372525-2973-4091-bbf5-bbd4d6dc42f5}, !- Handle
  MeetingRoom Thermal Zone Return Air Node, !- Name
  {935ddd8d-8b97-433b-9339-61d837b8a3b7}, !- Inlet Port
  {a36acf98-2639-4d2a-a5f1-3feec39ce201}; !- Outlet Port

OS:Connection,
  {86e6f0b6-999e-450d-9fce-b2b73b6a0dc8}, !- Handle
  {177866c1-4253-45c7-96f2-5dfa0ed6d1d6}, !- Name
  {98fc5531-00fd-4a0d-9a64-aecf1b5862a2}, !- Source Object
  3,                                      !- Outlet Port
  {2c469167-045c-4b4e-be41-753832a81641}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {935ddd8d-8b97-433b-9339-61d837b8a3b7}, !- Handle
  {db4e2167-9d8f-4afe-ac86-0767cd40c8f3}, !- Name
  {48a8a76f-c511-48a8-88fe-5eb3a9a1b2e5}, !- Source Object
  3,                                      !- Outlet Port
  {95372525-2973-4091-bbf5-bbd4d6dc42f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36acf98-2639-4d2a-a5f1-3feec39ce201}, !- Handle
  {167f82da-c1dc-404b-b85b-1dc13af29359}, !- Name
  {95372525-2973-4091-bbf5-bbd4d6dc42f5}, !- Source Object
  3,                                      !- Outlet Port
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5818e4ee-17cb-4630-9bb7-d71f7772489c}, !- Handle
  MeetingRoom Thermal Zone Air Terminal Inlet Air Node, !- Name
  {b957ff51-7f60-4cfa-b72e-0841a421468d}, !- Inlet Port
  {166c19d6-6f37-4ed5-90fb-fc9036f40859}; !- Outlet Port

OS:Connection,
  {b957ff51-7f60-4cfa-b72e-0841a421468d}, !- Handle
  {dd981304-b02f-4ed3-94e1-f4b2b594fbee}, !- Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Source Object
  8,                                      !- Outlet Port
  {5818e4ee-17cb-4630-9bb7-d71f7772489c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166c19d6-6f37-4ed5-90fb-fc9036f40859}, !- Handle
  {1fec4193-880d-4de4-9ecb-8d8c44661d11}, !- Name
  {5818e4ee-17cb-4630-9bb7-d71f7772489c}, !- Source Object
  3,                                      !- Outlet Port
  {64248378-4ef8-4435-b6f3-1c3fa81f1eae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a45038a-e595-47ee-a980-13d7eec84d8b}, !- Handle
  {a0ee73c1-b96f-457b-9549-07b7a535b54b}, !- Name
  {64248378-4ef8-4435-b6f3-1c3fa81f1eae}, !- Source Object
  4,                                      !- Outlet Port
  {98fc5531-00fd-4a0d-9a64-aecf1b5862a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0bf63cac-2aac-4eb7-926b-9fc5ebf02327}, !- Handle
  Schedule Constant 11,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {980cae5c-dced-4dda-b29a-f14e85b6b1af}, !- Handle
  Schedule Constant 12,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61890e22-adb9-4c92-8d86-af9048508818}, !- Handle
  Office Thermal Zone Air Terminal,       !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  {6cc40741-fcef-4938-9333-61f2a4f0daf6}, !- Air Inlet Node Name
  {b002caaf-f3ce-4742-8613-a1584f5e9b8b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {23def5ef-cc06-4278-bd00-b9a142cc93b6}, !- Handle
  Office Thermal Zone Air Terminal Outlet Air Node, !- Name
  {b002caaf-f3ce-4742-8613-a1584f5e9b8b}, !- Inlet Port
  {24521dd5-303d-44ef-989f-fa247886fb5e}; !- Outlet Port

OS:Node,
  {93888b1c-85f9-4951-97ec-1248d1ce4835}, !- Handle
  Office Thermal Zone Return Air Node,    !- Name
  {419b4b2b-edcf-44b3-95e8-2c73c3a188ef}, !- Inlet Port
  {28ffbc3b-7d08-4327-90e1-aa45fea18b8a}; !- Outlet Port

OS:Connection,
  {24521dd5-303d-44ef-989f-fa247886fb5e}, !- Handle
  {6c25f366-d791-429a-9a87-7ffdcc9f4a46}, !- Name
  {23def5ef-cc06-4278-bd00-b9a142cc93b6}, !- Source Object
  3,                                      !- Outlet Port
  {99c46c08-fb13-46c3-8314-55754c7ab056}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {419b4b2b-edcf-44b3-95e8-2c73c3a188ef}, !- Handle
  {45abd2e5-0fb1-4f70-bbea-deef7f64d853}, !- Name
  {31ac1b4f-4dd5-4193-965e-eee923312559}, !- Source Object
  3,                                      !- Outlet Port
  {93888b1c-85f9-4951-97ec-1248d1ce4835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ffbc3b-7d08-4327-90e1-aa45fea18b8a}, !- Handle
  {5f144347-94e6-422b-b997-55f52fed2dea}, !- Name
  {93888b1c-85f9-4951-97ec-1248d1ce4835}, !- Source Object
  3,                                      !- Outlet Port
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6417ab82-3b60-425b-8ad0-f3db6079533d}, !- Handle
  Office Thermal Zone Air Terminal Inlet Air Node, !- Name
  {2bdd5507-b7d1-4ffa-8ff5-ec7745a9ba2f}, !- Inlet Port
  {6cc40741-fcef-4938-9333-61f2a4f0daf6}; !- Outlet Port

OS:Connection,
  {2bdd5507-b7d1-4ffa-8ff5-ec7745a9ba2f}, !- Handle
  {faa2b8ee-2aea-47ca-bc70-35301e4045e9}, !- Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Source Object
  9,                                      !- Outlet Port
  {6417ab82-3b60-425b-8ad0-f3db6079533d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc40741-fcef-4938-9333-61f2a4f0daf6}, !- Handle
  {27e0b72b-f82f-4ed4-b598-9ad2eefa5602}, !- Name
  {6417ab82-3b60-425b-8ad0-f3db6079533d}, !- Source Object
  3,                                      !- Outlet Port
  {61890e22-adb9-4c92-8d86-af9048508818}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b002caaf-f3ce-4742-8613-a1584f5e9b8b}, !- Handle
  {3ddec8d1-bdd9-4b31-a1a2-c204cf8506e4}, !- Name
  {61890e22-adb9-4c92-8d86-af9048508818}, !- Source Object
  4,                                      !- Outlet Port
  {23def5ef-cc06-4278-bd00-b9a142cc93b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {75d6bd3f-5468-4612-baea-536c5546230d}, !- Handle
  Schedule Constant 13,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ea177d64-b689-4d5f-81d9-7ea658c8650c}, !- Handle
  Schedule Constant 14,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b2a71c0-286e-4e36-9631-7fe8a47f39b7}, !- Handle
  Restroom Thermal Zone Air Terminal,     !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  {ed911fb4-4e9b-4d15-abb6-fd6cde4af504}, !- Air Inlet Node Name
  {a2261b4d-43e6-4c87-99fe-4576eaedd12a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6be79639-89cd-4b14-ba62-4924b227109b}, !- Handle
  Restroom Thermal Zone Air Terminal Outlet Air Node, !- Name
  {a2261b4d-43e6-4c87-99fe-4576eaedd12a}, !- Inlet Port
  {58fab569-92e9-4b50-b961-83bffc827689}; !- Outlet Port

OS:Node,
  {7c058188-fd2e-454e-bac0-59e2768221f3}, !- Handle
  Restroom Thermal Zone Return Air Node,  !- Name
  {2c27dd7b-fdfd-4cb1-8dfc-fdf7dea27d05}, !- Inlet Port
  {33614a0c-961a-42d6-a6eb-ae43c9e25ad2}; !- Outlet Port

OS:Connection,
  {58fab569-92e9-4b50-b961-83bffc827689}, !- Handle
  {33b2dcfa-d989-47c9-ad29-3e1787a0705d}, !- Name
  {6be79639-89cd-4b14-ba62-4924b227109b}, !- Source Object
  3,                                      !- Outlet Port
  {94c779fe-4041-4d9e-9016-b28d9613df58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c27dd7b-fdfd-4cb1-8dfc-fdf7dea27d05}, !- Handle
  {4d79fd89-c456-4168-85bf-c5e093a81d93}, !- Name
  {736ab58e-97a3-49a3-ae47-46ff0c84503c}, !- Source Object
  3,                                      !- Outlet Port
  {7c058188-fd2e-454e-bac0-59e2768221f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33614a0c-961a-42d6-a6eb-ae43c9e25ad2}, !- Handle
  {139521ba-c415-4424-8d52-4127519a4ecd}, !- Name
  {7c058188-fd2e-454e-bac0-59e2768221f3}, !- Source Object
  3,                                      !- Outlet Port
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2bc31ab3-db0f-4657-9582-25d31f90cfca}, !- Handle
  Restroom Thermal Zone Air Terminal Inlet Air Node, !- Name
  {5edbb7a8-0038-4ea3-b5b6-bd192dc4811f}, !- Inlet Port
  {ed911fb4-4e9b-4d15-abb6-fd6cde4af504}; !- Outlet Port

OS:Connection,
  {5edbb7a8-0038-4ea3-b5b6-bd192dc4811f}, !- Handle
  {3f40eb75-6ae5-45e4-9c98-17779861bd67}, !- Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Source Object
  10,                                     !- Outlet Port
  {2bc31ab3-db0f-4657-9582-25d31f90cfca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed911fb4-4e9b-4d15-abb6-fd6cde4af504}, !- Handle
  {ebe9a5b7-a729-4da0-9f42-63465cf8390d}, !- Name
  {2bc31ab3-db0f-4657-9582-25d31f90cfca}, !- Source Object
  3,                                      !- Outlet Port
  {6b2a71c0-286e-4e36-9631-7fe8a47f39b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2261b4d-43e6-4c87-99fe-4576eaedd12a}, !- Handle
  {97a06394-25b1-4154-a9f9-170895d62ac6}, !- Name
  {6b2a71c0-286e-4e36-9631-7fe8a47f39b7}, !- Source Object
  4,                                      !- Outlet Port
  {6be79639-89cd-4b14-ba62-4924b227109b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b2797481-efa6-41b9-8996-c05f232293c7}, !- Handle
  Schedule Constant 15,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5e07f1bf-b590-404e-b430-fb4447e8916d}, !- Handle
  Schedule Constant 16,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95f52757-233f-42b7-9580-6c7fc0e5dfe1}, !- Handle
  StockRoom Thermal Zone Air Terminal,    !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  {d0bb99ec-38ab-4d1f-a0b0-49b2ff4e7a99}, !- Air Inlet Node Name
  {9e26e222-899a-4f70-b9ba-e5d0b92e50c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6faa75fa-960a-4442-9cc5-e24869f3788b}, !- Handle
  StockRoom Thermal Zone Air Terminal Outlet Air Node, !- Name
  {9e26e222-899a-4f70-b9ba-e5d0b92e50c1}, !- Inlet Port
  {20bf9823-571d-4711-aa93-b2b48377fe90}; !- Outlet Port

OS:Node,
  {9be9d63b-0034-4492-98cf-cb6404feea94}, !- Handle
  StockRoom Thermal Zone Return Air Node, !- Name
  {a36465bf-7fe1-424d-ba65-46d51b2378ea}, !- Inlet Port
  {b59b407b-f49a-4805-84e5-d9242451d47a}; !- Outlet Port

OS:Connection,
  {20bf9823-571d-4711-aa93-b2b48377fe90}, !- Handle
  {fd117afd-5f36-4504-8fce-05cd380a6077}, !- Name
  {6faa75fa-960a-4442-9cc5-e24869f3788b}, !- Source Object
  3,                                      !- Outlet Port
  {cc405ebe-52c4-4dd2-b762-25f05e97c630}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a36465bf-7fe1-424d-ba65-46d51b2378ea}, !- Handle
  {6d8e6712-4927-4034-a419-c2e89e406dac}, !- Name
  {f4f265d5-d628-4869-b397-c8c3bc581cc7}, !- Source Object
  3,                                      !- Outlet Port
  {9be9d63b-0034-4492-98cf-cb6404feea94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b59b407b-f49a-4805-84e5-d9242451d47a}, !- Handle
  {43033453-d944-40a2-8f51-c66b0b7d050b}, !- Name
  {9be9d63b-0034-4492-98cf-cb6404feea94}, !- Source Object
  3,                                      !- Outlet Port
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e36394cc-3cca-43b2-91c4-0641e0ec7f98}, !- Handle
  StockRoom Thermal Zone Air Terminal Inlet Air Node, !- Name
  {aee0cbe0-8ce8-4788-9050-b7e23e15835a}, !- Inlet Port
  {d0bb99ec-38ab-4d1f-a0b0-49b2ff4e7a99}; !- Outlet Port

OS:Connection,
  {aee0cbe0-8ce8-4788-9050-b7e23e15835a}, !- Handle
  {4498875e-a294-49e7-9cc7-0b1033f67332}, !- Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Source Object
  11,                                     !- Outlet Port
  {e36394cc-3cca-43b2-91c4-0641e0ec7f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bb99ec-38ab-4d1f-a0b0-49b2ff4e7a99}, !- Handle
  {8b3a64ff-b143-4105-94a2-31083a957974}, !- Name
  {e36394cc-3cca-43b2-91c4-0641e0ec7f98}, !- Source Object
  3,                                      !- Outlet Port
  {95f52757-233f-42b7-9580-6c7fc0e5dfe1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e26e222-899a-4f70-b9ba-e5d0b92e50c1}, !- Handle
  {e6c023bd-17ee-4052-a185-a9c18da1ea15}, !- Name
  {95f52757-233f-42b7-9580-6c7fc0e5dfe1}, !- Source Object
  4,                                      !- Outlet Port
  {6faa75fa-960a-4442-9cc5-e24869f3788b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {715df3d3-aeef-48bd-924b-e066efbed99b}, !- Handle
  Schedule Constant 17,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f4222ac0-2bbc-4584-9990-be3ed7c32a8b}, !- Handle
  Schedule Constant 18,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dbfe3837-a295-4ef9-972c-cbfffd9911b2}, !- Handle
  Vestibule Thermal Zone Air Terminal,    !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  {abdd75c4-5b0a-43ac-854e-a8a52706ebb7}, !- Air Inlet Node Name
  {134cf32f-bd95-4593-a99e-493209d6b981}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70a2d22f-f782-440e-b163-de9012bba973}, !- Handle
  Vestibule Thermal Zone Air Terminal Outlet Air Node, !- Name
  {134cf32f-bd95-4593-a99e-493209d6b981}, !- Inlet Port
  {e94a14e1-bb85-4a2e-82ac-85feb95b54c9}; !- Outlet Port

OS:Node,
  {12ca812b-4bb2-497d-b8f2-977e9a4bb56f}, !- Handle
  Vestibule Thermal Zone Return Air Node, !- Name
  {04b993db-a879-4657-ab2a-8902b4423419}, !- Inlet Port
  {920d8342-d20e-4420-b4a7-8951c745c422}; !- Outlet Port

OS:Connection,
  {e94a14e1-bb85-4a2e-82ac-85feb95b54c9}, !- Handle
  {bb8db5c9-485d-42c6-8b1a-78889deef228}, !- Name
  {70a2d22f-f782-440e-b163-de9012bba973}, !- Source Object
  3,                                      !- Outlet Port
  {9e96c966-d65a-4e62-8b05-ccc3f13830cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04b993db-a879-4657-ab2a-8902b4423419}, !- Handle
  {97da5a9d-7ac4-462c-9daf-f0be72149019}, !- Name
  {1f56087c-1b9a-4a0f-b310-32df460eb71c}, !- Source Object
  3,                                      !- Outlet Port
  {12ca812b-4bb2-497d-b8f2-977e9a4bb56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920d8342-d20e-4420-b4a7-8951c745c422}, !- Handle
  {d984130b-1cdb-432a-b5d1-0acf487a6589}, !- Name
  {12ca812b-4bb2-497d-b8f2-977e9a4bb56f}, !- Source Object
  3,                                      !- Outlet Port
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {617e84bf-6812-4037-a242-431d98bb60db}, !- Handle
  Vestibule Thermal Zone Air Terminal Inlet Air Node, !- Name
  {efa62ff2-5939-4bba-a2cd-a8b5b18ed083}, !- Inlet Port
  {abdd75c4-5b0a-43ac-854e-a8a52706ebb7}; !- Outlet Port

OS:Connection,
  {efa62ff2-5939-4bba-a2cd-a8b5b18ed083}, !- Handle
  {da99967c-79b3-47f1-8638-e37515dd1f07}, !- Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Source Object
  12,                                     !- Outlet Port
  {617e84bf-6812-4037-a242-431d98bb60db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abdd75c4-5b0a-43ac-854e-a8a52706ebb7}, !- Handle
  {6bb4e038-61ab-4130-a355-bafaa20affc9}, !- Name
  {617e84bf-6812-4037-a242-431d98bb60db}, !- Source Object
  3,                                      !- Outlet Port
  {dbfe3837-a295-4ef9-972c-cbfffd9911b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {134cf32f-bd95-4593-a99e-493209d6b981}, !- Handle
  {86a12d1c-880b-4d78-993e-24950f7a27f4}, !- Name
  {dbfe3837-a295-4ef9-972c-cbfffd9911b2}, !- Source Object
  4,                                      !- Outlet Port
  {70a2d22f-f782-440e-b163-de9012bba973}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {fba5670a-a041-4226-82e5-8dc720835489}, !- Handle
  Schedule Constant 19,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5159f417-3d68-4b0d-bd52-e17530cb49bc}, !- Handle
  Schedule Constant 20,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f735bfb6-8d62-4edb-a984-d0a362ca74bd}, !- Handle
  WestPerimeterSales Thermal Zone Air Terminal, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  {fb67c1fc-aa1c-454b-8833-8a8e61bf45c2}, !- Air Inlet Node Name
  {4397136c-320a-4e64-be34-c371c0b16240}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {34f138e7-b985-43ca-80e8-400ab5cbc020}, !- Handle
  WestPerimeterSales Thermal Zone Air Terminal Outlet Air Node, !- Name
  {4397136c-320a-4e64-be34-c371c0b16240}, !- Inlet Port
  {be168c1c-f79d-4c74-ac5b-3ae19d906e54}; !- Outlet Port

OS:Node,
  {19b375d2-786a-48ff-af1e-88ef7917fede}, !- Handle
  WestPerimeterSales Thermal Zone Return Air Node, !- Name
  {beaf5cdb-c81f-460b-beb0-784db2a040e1}, !- Inlet Port
  {fb831a9d-4f98-4b69-a54d-81aa8b235070}; !- Outlet Port

OS:Connection,
  {be168c1c-f79d-4c74-ac5b-3ae19d906e54}, !- Handle
  {4e3678db-527f-448d-a9b0-eb3158096c40}, !- Name
  {34f138e7-b985-43ca-80e8-400ab5cbc020}, !- Source Object
  3,                                      !- Outlet Port
  {f3a12100-3793-4533-8d59-9b748481bbab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {beaf5cdb-c81f-460b-beb0-784db2a040e1}, !- Handle
  {482653ba-5f54-487a-9ca9-39c812f5480a}, !- Name
  {83a85d95-f108-4eb9-a18f-e310fb8f38c3}, !- Source Object
  3,                                      !- Outlet Port
  {19b375d2-786a-48ff-af1e-88ef7917fede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb831a9d-4f98-4b69-a54d-81aa8b235070}, !- Handle
  {38bb942f-28ea-46cd-855e-927bfafd64da}, !- Name
  {19b375d2-786a-48ff-af1e-88ef7917fede}, !- Source Object
  3,                                      !- Outlet Port
  {8bf73193-bf50-458b-b632-34b2b1138cd7}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {1092ff63-a02a-4c7f-8ba8-2032665ff4b4}, !- Handle
  WestPerimeterSales Thermal Zone Air Terminal Inlet Air Node, !- Name
  {c328d964-d6b8-4969-8ef9-7a143d1af868}, !- Inlet Port
  {fb67c1fc-aa1c-454b-8833-8a8e61bf45c2}; !- Outlet Port

OS:Connection,
  {c328d964-d6b8-4969-8ef9-7a143d1af868}, !- Handle
  {17ceba0e-24fd-4de4-bea6-e2b839251df7}, !- Name
  {6f3eb4b8-7b31-4b58-b985-4f66b94fa6b1}, !- Source Object
  13,                                     !- Outlet Port
  {1092ff63-a02a-4c7f-8ba8-2032665ff4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb67c1fc-aa1c-454b-8833-8a8e61bf45c2}, !- Handle
  {66361d7d-8d15-4e3f-92ec-9e4e2511285c}, !- Name
  {1092ff63-a02a-4c7f-8ba8-2032665ff4b4}, !- Source Object
  3,                                      !- Outlet Port
  {f735bfb6-8d62-4edb-a984-d0a362ca74bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4397136c-320a-4e64-be34-c371c0b16240}, !- Handle
  {9a26168f-4a30-444a-a59e-c8300b414f9a}, !- Name
  {f735bfb6-8d62-4edb-a984-d0a362ca74bd}, !- Source Object
  4,                                      !- Outlet Port
  {34f138e7-b985-43ca-80e8-400ab5cbc020}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9ab802ba-54bf-44ad-8fd3-dab9a4748be5}, !- Handle
  Schedule Constant 21,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6dc054ae-54f6-48d5-a1bd-0b7803e7a94e}, !- Handle
  Schedule Constant 22,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirConditioner:VariableRefrigerantFlow,
  {2596d0e9-26f6-4d1c-88c0-b044a81d6947}, !- Handle
  11 Zone VRF System,                     !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {53c69c8f-fed0-43b2-9c06-21f3e66e2ece}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {0b1ca699-c528-4ba5-937d-b54434a60dd9}, !- Cooling Capacity Ratio Boundary Curve Name
  {3061a9c4-e3da-4810-8955-9337088d6841}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {9072e2e6-5e5e-4be9-b9c9-fbf05fcf3ffb}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {a92dbc68-3565-4400-92bc-20c55532f05e}, !- Cooling Energy Input Ratio Boundary Curve Name
  {00736aac-35d5-4a90-958c-d1154a44a326}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {1f83232d-5e4a-47d4-bf87-fa2dcee81dfe}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {dcb4bd07-2af2-45c4-b8f4-d27af9377117}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {3bf917b2-df32-4ba3-b1d1-13bd92d2d36e}, !- Cooling Combination Ratio Correction Factor Curve Name
  {f7117f3c-f800-464b-bcbb-20a0308a2864}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {157c495f-cf82-4dea-880a-a3318416c560}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {b2739286-ff5c-47f7-956f-493ca0c2c5d9}, !- Heating Capacity Ratio Boundary Curve Name
  {36257dd5-c5b1-4eb3-bb02-917adb17adb7}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {69efa96b-dcb7-4668-8e79-a83944e71231}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {b30bb79c-1a6c-4708-b67b-c3334831cf17}, !- Heating Energy Input Ratio Boundary Curve Name
  {d615a020-eaae-4fe0-a2bd-26468f3173cb}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {cce2b793-7130-4a3b-9b59-e424801ca8d3}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {556373ec-9170-4a2b-a10b-2d42f79b1a3e}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {58db3612-ef31-4a28-a98d-3569e09e6c53}, !- Heating Combination Ratio Correction Factor Curve Name
  {7fc27b1e-c590-4006-9779-0899d0c5c5bf}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {6e5a2dcf-d17b-4608-8a36-eba1349ed5a0}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {8a0d44db-5cf8-4dad-8e46-f7f0b36d84b7}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {97a11bd1-8304-409f-9ab3-a201558f61cd}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {437e0fb6-5645-4705-b80c-908a9108b800}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {d3f58a82-7721-4939-ae30-1ab78f547d89}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {09cff7b1-2c71-494c-b5cb-7761608ef05a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {876f56ed-596f-4d93-9b75-b64b3d1946b5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {188ce818-96cb-4fdf-9575-a9b88f4c31da}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {8ae67060-9ba1-4dc4-9089-f86d622c09dc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {03434384-0991-4e2d-9a81-38e8e6d4310d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {845d3742-dbf8-4026-8c21-f80055d8d396}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a003bc9e-42db-4969-b8ec-de9ade36c099}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f35f43ae-0648-4fd5-a7ed-c78b22beda53}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {fc11a061-486e-40fa-8c25-a79044d9ade2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c87c59c3-048d-40a0-bc3e-5744cb7b4623}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {ae897065-df5c-4dfe-bc04-5f814a0b8151}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ccbab4d9-685e-4782-85c0-cb163592a9f0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c859cb5c-4994-4eba-baaf-d7645ab3efba}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {898a4ea4-d2a8-43e2-998d-61aeea5b92a5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {56344ff3-7a76-43c3-bd1e-b5b51007d945}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {29fcf474-27d3-4c00-83c9-5a0886ece8ae}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4342e1b1-0b69-4b1f-91c9-474d4d64f5f9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {182bce65-e641-4354-81dd-f29a1dc9bcb1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {97a11bd1-8304-409f-9ab3-a201558f61cd}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {8a0d44db-5cf8-4dad-8e46-f7f0b36d84b7}, !- Handle
  {10087a01-2824-445f-b7b2-752dab75bcb4}, !- Name
  {dd4639e8-42ac-4260-8002-c89ce2a60f20}, !- Model Object 1
  {6cbc38b6-0b4a-4f5f-99ed-3491226aa256}, !- Model Object 2
  {25b5fd5c-518f-4502-9667-1c25e1f5ea3b}, !- Model Object 3
  {f4847997-d365-4e22-bb69-6155fde96e9e}, !- Model Object 4
  {ac181191-a951-4312-b3b0-1f956e742b36}, !- Model Object 5
  {756a3ae4-ae1e-4774-8760-279219ec35d3}, !- Model Object 6
  {76605c32-7bea-46db-aeff-edc182aaa2c3}, !- Model Object 7
  {a96c94a9-2706-458f-8905-793a76ba7edb}, !- Model Object 8
  {4f790933-50a1-4a61-bef0-101e9b3b307f}, !- Model Object 9
  {5a078a91-4b1d-419a-a204-2cf57d1effb3}, !- Model Object 10
  {fb020fcb-65db-4639-9d7f-df9bf127e881}; !- Model Object 11

OS:Curve:Biquadratic,
  {53c69c8f-fed0-43b2-9c06-21f3e66e2ece}, !- Handle
  vrf_cool_cap_f_of_low_temp,             !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {0b1ca699-c528-4ba5-937d-b54434a60dd9}, !- Handle
  vrf_cool_cap_ratio_boundary,            !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {3061a9c4-e3da-4810-8955-9337088d6841}, !- Handle
  vrf_cool_cap_f_of_high_temp,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9072e2e6-5e5e-4be9-b9c9-fbf05fcf3ffb}, !- Handle
  vrf_cool_eir_f_of_low_temp,             !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {a92dbc68-3565-4400-92bc-20c55532f05e}, !- Handle
  vrf_cool_eir_ratio_boundary,            !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {00736aac-35d5-4a90-958c-d1154a44a326}, !- Handle
  vrf_cool_eir_f_of_high_temp,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {1f83232d-5e4a-47d4-bf87-fa2dcee81dfe}, !- Handle
  vrf_cool_eir_f_of_low_temp 1,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {dcb4bd07-2af2-45c4-b8f4-d27af9377117}, !- Handle
  vrf_cooling_eir_high_plr,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3bf917b2-df32-4ba3-b1d1-13bd92d2d36e}, !- Handle
  vrf_cooling_comb_ratio,                 !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {f7117f3c-f800-464b-bcbb-20a0308a2864}, !- Handle
  vrf_cooling_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {157c495f-cf82-4dea-880a-a3318416c560}, !- Handle
  vrf_heat_cap_f_of_low_temp,             !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {b2739286-ff5c-47f7-956f-493ca0c2c5d9}, !- Handle
  vrf_heat_cap_ratio_boundary,            !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {36257dd5-c5b1-4eb3-bb02-917adb17adb7}, !- Handle
  vrf_heat_cap_f_of_high_temp,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {69efa96b-dcb7-4668-8e79-a83944e71231}, !- Handle
  vrf_heat_eir_f_of_low_temp,             !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {b30bb79c-1a6c-4708-b67b-c3334831cf17}, !- Handle
  vrf_heat_eir_boundary,                  !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {d615a020-eaae-4fe0-a2bd-26468f3173cb}, !- Handle
  vrf_heat_eir_f_of_high_temp,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {cce2b793-7130-4a3b-9b59-e424801ca8d3}, !- Handle
  vrf_heating_eir_low_plr,                !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {556373ec-9170-4a2b-a10b-2d42f79b1a3e}, !- Handle
  vrf_heating_eir_hi_plr,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {58db3612-ef31-4a28-a98d-3569e09e6c53}, !- Handle
  vrf_heating_comb_ratio,                 !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {7fc27b1e-c590-4006-9779-0899d0c5c5bf}, !- Handle
  vrf_heating_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {437e0fb6-5645-4705-b80c-908a9108b800}, !- Handle
  vrf_defrost_eir_f_of_temp,              !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {dd4639e8-42ac-4260-8002-c89ce2a60f20}, !- Handle
  BreakRoom Thermal Zone VRF Terminal Unit, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Terminal Unit Availability schedule
  {6f054e60-1917-4a4d-aba6-8241960b8ecc}, !- Terminal Unit Air Inlet Node
  {a2ff2965-3380-4579-b0c8-63e63c15860d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {8d20b145-811c-4404-8995-608a185bc1c7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c3dacb43-f193-4099-9f5d-662d0e5984b1}, !- Cooling Coil
  {3d57b7a2-52e5-4182-b634-0f2993d75149}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c3dacb43-f193-4099-9f5d-662d0e5984b1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1bb1ddea-139b-4032-806a-0b0b4c8e4502}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {15512162-fc81-4503-a884-0adc9238aa0f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1bb1ddea-139b-4032-806a-0b0b4c8e4502}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {15512162-fc81-4503-a884-0adc9238aa0f}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {3d57b7a2-52e5-4182-b634-0f2993d75149}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {1b330fe3-5062-4978-bde8-5705379c6617}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {86a9cfd7-461a-4812-a064-3792e449a61b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {1b330fe3-5062-4978-bde8-5705379c6617}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {86a9cfd7-461a-4812-a064-3792e449a61b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {8d20b145-811c-4404-8995-608a185bc1c7}, !- Handle
  BreakRoom Thermal Zone VRF Unit Cycling Fan, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68a5f7f8-0c97-4584-bf56-694be3d32be2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e9608cf2-3dac-41c6-a5fa-a16ae21bf931}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68a5f7f8-0c97-4584-bf56-694be3d32be2}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e9608cf2-3dac-41c6-a5fa-a16ae21bf931}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e0da83d5-83d5-48a1-954b-1027c06a9d73}, !- Handle
  BreakRoom Thermal Zone VRF Terminal Unit Inlet Air Node, !- Name
  {0a39b680-02f1-468c-a902-8d82f51a2057}, !- Inlet Port
  {6f054e60-1917-4a4d-aba6-8241960b8ecc}; !- Outlet Port

OS:Connection,
  {0a39b680-02f1-468c-a902-8d82f51a2057}, !- Handle
  {3b49f4b3-6543-43ba-9d5a-03535d2bed57}, !- Name
  {f6089965-602a-480f-9a67-bdc1c11470b9}, !- Source Object
  3,                                      !- Outlet Port
  {e0da83d5-83d5-48a1-954b-1027c06a9d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f054e60-1917-4a4d-aba6-8241960b8ecc}, !- Handle
  {669eb8cb-d6a8-4a3a-a743-420e95438e97}, !- Name
  {e0da83d5-83d5-48a1-954b-1027c06a9d73}, !- Source Object
  3,                                      !- Outlet Port
  {dd4639e8-42ac-4260-8002-c89ce2a60f20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd9f12f7-ef38-4052-bb91-21fd73a28f4f}, !- Handle
  BreakRoom Thermal Zone VRF Terminal Unit Outlet Air Node, !- Name
  {a2ff2965-3380-4579-b0c8-63e63c15860d}, !- Inlet Port
  {ba10ffa2-202b-457b-b474-223330cc3dee}; !- Outlet Port

OS:Connection,
  {ba10ffa2-202b-457b-b474-223330cc3dee}, !- Handle
  {0cb88516-5ccd-43ec-b58c-088b6fe6d8dd}, !- Name
  {bd9f12f7-ef38-4052-bb91-21fd73a28f4f}, !- Source Object
  3,                                      !- Outlet Port
  {f2939aaa-f2f9-4033-b481-e6ec3c0abee9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a2ff2965-3380-4579-b0c8-63e63c15860d}, !- Handle
  {48971525-5fb3-4c77-a6b0-51277314fc48}, !- Name
  {dd4639e8-42ac-4260-8002-c89ce2a60f20}, !- Source Object
  4,                                      !- Outlet Port
  {bd9f12f7-ef38-4052-bb91-21fd73a28f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Handle
  Always Off Discrete,                    !- Name
  {7fee8568-d1ac-4469-89d2-2a15a74c241e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {7fee8568-d1ac-4469-89d2-2a15a74c241e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6cbc38b6-0b4a-4f5f-99ed-3491226aa256}, !- Handle
  Corridor Thermal Zone VRF Terminal Unit, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Terminal Unit Availability schedule
  {99410dcd-fb99-4145-a28f-56cb7f02f98e}, !- Terminal Unit Air Inlet Node
  {4610be0a-f879-47c5-96c4-ead7c452d52e}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {01b69099-5e67-41a1-90a9-4c495246e2d9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {19770d42-4757-4bd0-b13f-0edcfb76fa09}, !- Cooling Coil
  {a18f1bc5-092c-4796-854c-da068c75272f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {19770d42-4757-4bd0-b13f-0edcfb76fa09}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 1, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {40acacaf-5726-4414-a80e-5fccfce42505}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9995095b-cea9-40ed-8528-96a385cad285}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {40acacaf-5726-4414-a80e-5fccfce42505}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {9995095b-cea9-40ed-8528-96a385cad285}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a18f1bc5-092c-4796-854c-da068c75272f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 1, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {cc3242ab-7280-4330-92c2-32125b817def}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7dd7aaa5-49c4-471e-997a-c1880c4c7ee2}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {cc3242ab-7280-4330-92c2-32125b817def}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7dd7aaa5-49c4-471e-997a-c1880c4c7ee2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {01b69099-5e67-41a1-90a9-4c495246e2d9}, !- Handle
  Corridor Thermal Zone VRF Unit Cycling Fan, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55af8d0b-2433-4da0-b286-0bce3dcdbc78}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {421e0e47-0611-463a-a129-b6ac59d071dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55af8d0b-2433-4da0-b286-0bce3dcdbc78}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {421e0e47-0611-463a-a129-b6ac59d071dc}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6d332a94-7621-4b76-a6ef-44ca6c9b8385}, !- Handle
  Corridor Thermal Zone VRF Terminal Unit Inlet Air Node, !- Name
  {4b0df17c-922b-4136-8114-59b89dbb5f34}, !- Inlet Port
  {99410dcd-fb99-4145-a28f-56cb7f02f98e}; !- Outlet Port

OS:Connection,
  {4b0df17c-922b-4136-8114-59b89dbb5f34}, !- Handle
  {9741fc75-2d5c-45f3-be89-0ef5a48900bf}, !- Name
  {5382b87f-7453-49dd-b130-03392fe50353}, !- Source Object
  3,                                      !- Outlet Port
  {6d332a94-7621-4b76-a6ef-44ca6c9b8385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99410dcd-fb99-4145-a28f-56cb7f02f98e}, !- Handle
  {912d6fa1-e5ea-4d50-ad89-94b7ab51c27c}, !- Name
  {6d332a94-7621-4b76-a6ef-44ca6c9b8385}, !- Source Object
  3,                                      !- Outlet Port
  {6cbc38b6-0b4a-4f5f-99ed-3491226aa256}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {300186ba-f280-46e5-b1c3-86ce8e63e69e}, !- Handle
  Corridor Thermal Zone VRF Terminal Unit Outlet Air Node, !- Name
  {4610be0a-f879-47c5-96c4-ead7c452d52e}, !- Inlet Port
  {09fb895c-1195-46e8-9eee-79b3be73352e}; !- Outlet Port

OS:Connection,
  {09fb895c-1195-46e8-9eee-79b3be73352e}, !- Handle
  {34e29295-21f9-4143-abb3-b82c60e0e8b5}, !- Name
  {300186ba-f280-46e5-b1c3-86ce8e63e69e}, !- Source Object
  3,                                      !- Outlet Port
  {4f8624fa-c077-4fa1-945c-ba07f9d68d6e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4610be0a-f879-47c5-96c4-ead7c452d52e}, !- Handle
  {876c50b2-effe-4662-8bb3-9e1c39b14c7c}, !- Name
  {6cbc38b6-0b4a-4f5f-99ed-3491226aa256}, !- Source Object
  4,                                      !- Outlet Port
  {300186ba-f280-46e5-b1c3-86ce8e63e69e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {25b5fd5c-518f-4502-9667-1c25e1f5ea3b}, !- Handle
  EastPerimeterSales Thermal Zone VRF Terminal Unit, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Terminal Unit Availability schedule
  {d9025e56-2619-4e1e-8d94-31529e604793}, !- Terminal Unit Air Inlet Node
  {6e19ba49-e3ec-4ced-8e11-196430c1f305}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0143e0a5-2093-493e-a159-d1acca0840b2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {21666247-c400-4e5b-8901-e236cd15c659}, !- Cooling Coil
  {98265367-7ec3-4b04-a69c-785e764e34c8}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {21666247-c400-4e5b-8901-e236cd15c659}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 2, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {fb8fff0b-2356-4466-a950-e089961e82ff}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {957f8c78-ed15-4543-ad4c-ac455d4bf9ab}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {fb8fff0b-2356-4466-a950-e089961e82ff}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {957f8c78-ed15-4543-ad4c-ac455d4bf9ab}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {98265367-7ec3-4b04-a69c-785e764e34c8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 2, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {46aa7293-38b6-4b13-9100-d0937508e26c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7624d83f-8299-4723-b2c2-f2cd019ef784}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {46aa7293-38b6-4b13-9100-d0937508e26c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7624d83f-8299-4723-b2c2-f2cd019ef784}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {0143e0a5-2093-493e-a159-d1acca0840b2}, !- Handle
  EastPerimeterSales Thermal Zone VRF Unit Cycling Fan, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cb4087a-5975-449d-a1c3-d22f987cece1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0e79bce1-38da-4c08-a873-7bb71ac808ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5cb4087a-5975-449d-a1c3-d22f987cece1}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0e79bce1-38da-4c08-a873-7bb71ac808ed}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4a386b2e-cd02-4650-984a-7305d0b0fc96}, !- Handle
  EastPerimeterSales Thermal Zone VRF Terminal Unit Inlet Air Node, !- Name
  {09616fa4-55d2-46ba-861a-d47964d41a18}, !- Inlet Port
  {d9025e56-2619-4e1e-8d94-31529e604793}; !- Outlet Port

OS:Connection,
  {09616fa4-55d2-46ba-861a-d47964d41a18}, !- Handle
  {09801ff3-bd27-443a-8b87-19a9925697d2}, !- Name
  {7f9e6aca-7558-42fb-8286-c0d927af6143}, !- Source Object
  3,                                      !- Outlet Port
  {4a386b2e-cd02-4650-984a-7305d0b0fc96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9025e56-2619-4e1e-8d94-31529e604793}, !- Handle
  {7787ad1d-ff19-46fb-ab81-f5facc110381}, !- Name
  {4a386b2e-cd02-4650-984a-7305d0b0fc96}, !- Source Object
  3,                                      !- Outlet Port
  {25b5fd5c-518f-4502-9667-1c25e1f5ea3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c1f867d-514e-4bdb-9b15-4ab3bbbaccd1}, !- Handle
  EastPerimeterSales Thermal Zone VRF Terminal Unit Outlet Air Node, !- Name
  {6e19ba49-e3ec-4ced-8e11-196430c1f305}, !- Inlet Port
  {f948c3df-2602-4bda-91cc-9ac9b870a305}; !- Outlet Port

OS:Connection,
  {f948c3df-2602-4bda-91cc-9ac9b870a305}, !- Handle
  {537f9c63-42cd-4f7d-927a-6f7b7afcc765}, !- Name
  {0c1f867d-514e-4bdb-9b15-4ab3bbbaccd1}, !- Source Object
  3,                                      !- Outlet Port
  {620f540b-dfff-4b0d-a67f-8f0a3b92b23d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6e19ba49-e3ec-4ced-8e11-196430c1f305}, !- Handle
  {2c08dc3e-d46f-47d6-8658-a2eec9cf172b}, !- Name
  {25b5fd5c-518f-4502-9667-1c25e1f5ea3b}, !- Source Object
  4,                                      !- Outlet Port
  {0c1f867d-514e-4bdb-9b15-4ab3bbbaccd1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f4847997-d365-4e22-bb69-6155fde96e9e}, !- Handle
  MainSales Thermal Zone VRF Terminal Unit, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Terminal Unit Availability schedule
  {18fe5031-239f-4e27-a876-56b43757d685}, !- Terminal Unit Air Inlet Node
  {d3946dd9-6838-4458-99b0-d284598b8511}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0baaf78e-b03b-4375-8629-7f28048de989}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1ed33d4f-4cfc-403a-b5e9-659096ebafa9}, !- Cooling Coil
  {94572a0c-4d87-4c38-95bb-dea80b209e68}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1ed33d4f-4cfc-403a-b5e9-659096ebafa9}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 3, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {85734dc7-ef64-408d-8ddf-039cd0ed5488}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0cbcb765-e342-4fbb-8b59-d44700465000}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {85734dc7-ef64-408d-8ddf-039cd0ed5488}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0cbcb765-e342-4fbb-8b59-d44700465000}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {94572a0c-4d87-4c38-95bb-dea80b209e68}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 3, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {759e38ba-17dd-4600-aafe-9ab260f522df}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {94b9f7f3-b6b9-4a03-b9b5-e4ec7b1b0178}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {759e38ba-17dd-4600-aafe-9ab260f522df}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {94b9f7f3-b6b9-4a03-b9b5-e4ec7b1b0178}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {0baaf78e-b03b-4375-8629-7f28048de989}, !- Handle
  MainSales Thermal Zone VRF Unit Cycling Fan, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a62cfd6-c36d-48d8-b829-67996f1b3d93}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {97937c16-aeff-4d54-b207-1b9e6e0f649d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7a62cfd6-c36d-48d8-b829-67996f1b3d93}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {97937c16-aeff-4d54-b207-1b9e6e0f649d}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {57f9baaa-7a63-46dc-9634-ee5491bbffcc}, !- Handle
  MainSales Thermal Zone VRF Terminal Unit Inlet Air Node, !- Name
  {3a7aa94c-e7a7-4ecc-bd7b-8c966bd4793f}, !- Inlet Port
  {18fe5031-239f-4e27-a876-56b43757d685}; !- Outlet Port

OS:Connection,
  {3a7aa94c-e7a7-4ecc-bd7b-8c966bd4793f}, !- Handle
  {79149afd-38aa-4cc7-9f5e-66d3a8f16ae7}, !- Name
  {841ffa4e-5cf2-4683-aa14-1ecbc51fc5ab}, !- Source Object
  3,                                      !- Outlet Port
  {57f9baaa-7a63-46dc-9634-ee5491bbffcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18fe5031-239f-4e27-a876-56b43757d685}, !- Handle
  {767ffd5e-459a-4da0-949d-b56869b15f66}, !- Name
  {57f9baaa-7a63-46dc-9634-ee5491bbffcc}, !- Source Object
  3,                                      !- Outlet Port
  {f4847997-d365-4e22-bb69-6155fde96e9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f87d4b61-a82e-4200-934f-8ef4cb872672}, !- Handle
  MainSales Thermal Zone VRF Terminal Unit Outlet Air Node, !- Name
  {d3946dd9-6838-4458-99b0-d284598b8511}, !- Inlet Port
  {e0a2e676-b2af-435d-b302-498e808274fb}; !- Outlet Port

OS:Connection,
  {e0a2e676-b2af-435d-b302-498e808274fb}, !- Handle
  {35ecdc8d-1b9a-4d7b-b460-a767a99ed576}, !- Name
  {f87d4b61-a82e-4200-934f-8ef4cb872672}, !- Source Object
  3,                                      !- Outlet Port
  {cc18f829-ef19-4c84-b667-71062e50a18a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d3946dd9-6838-4458-99b0-d284598b8511}, !- Handle
  {4c32e6bf-565f-46e2-a511-b3047e1e49bc}, !- Name
  {f4847997-d365-4e22-bb69-6155fde96e9e}, !- Source Object
  4,                                      !- Outlet Port
  {f87d4b61-a82e-4200-934f-8ef4cb872672}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ac181191-a951-4312-b3b0-1f956e742b36}, !- Handle
  MechanicalRoom Thermal Zone VRF Terminal Unit, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Terminal Unit Availability schedule
  {de46a359-7942-4c7d-8571-f8fe9a07b94d}, !- Terminal Unit Air Inlet Node
  {53a9d041-cded-46af-884b-3ef9748851a8}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {44d48dd7-e7eb-4545-9b79-bfeffd946899}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1d38212f-de30-47f7-aaf2-b75d0b2faa08}, !- Cooling Coil
  {5141776e-2413-4a31-86ef-5aa6acc04966}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1d38212f-de30-47f7-aaf2-b75d0b2faa08}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 4, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {7fd7c927-71c9-4eb5-b670-0ac3619cf5be}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {8f81df5d-5f04-470e-b642-04aaa0098447}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {7fd7c927-71c9-4eb5-b670-0ac3619cf5be}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {8f81df5d-5f04-470e-b642-04aaa0098447}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5141776e-2413-4a31-86ef-5aa6acc04966}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 4, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {344afbc2-2653-4060-9598-46b1da686f78}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {18b4c064-cf87-4c9f-90ef-bbb136a7adcf}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {344afbc2-2653-4060-9598-46b1da686f78}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {18b4c064-cf87-4c9f-90ef-bbb136a7adcf}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {44d48dd7-e7eb-4545-9b79-bfeffd946899}, !- Handle
  MechanicalRoom Thermal Zone VRF Unit Cycling Fan, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {957bd977-9257-4b42-90e8-68ef81115b8c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {53b50135-3323-43fe-8306-786150a86e03}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {957bd977-9257-4b42-90e8-68ef81115b8c}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {53b50135-3323-43fe-8306-786150a86e03}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {2a937294-6118-4b4e-8123-248a9f11a677}, !- Handle
  MechanicalRoom Thermal Zone VRF Terminal Unit Inlet Air Node, !- Name
  {e51dc56a-23f9-4c4f-b285-1e32bfeb3411}, !- Inlet Port
  {de46a359-7942-4c7d-8571-f8fe9a07b94d}; !- Outlet Port

OS:Connection,
  {e51dc56a-23f9-4c4f-b285-1e32bfeb3411}, !- Handle
  {3228bfcc-645c-48af-a32e-faba772de26e}, !- Name
  {84caf20b-9d03-4405-9a27-0bc280fbc3aa}, !- Source Object
  3,                                      !- Outlet Port
  {2a937294-6118-4b4e-8123-248a9f11a677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de46a359-7942-4c7d-8571-f8fe9a07b94d}, !- Handle
  {d23bca92-8baf-4b9a-bde0-bd4915d28aaf}, !- Name
  {2a937294-6118-4b4e-8123-248a9f11a677}, !- Source Object
  3,                                      !- Outlet Port
  {ac181191-a951-4312-b3b0-1f956e742b36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c72c0be4-359e-4f3f-90b6-a627689945d0}, !- Handle
  MechanicalRoom Thermal Zone VRF Terminal Unit Outlet Air Node, !- Name
  {53a9d041-cded-46af-884b-3ef9748851a8}, !- Inlet Port
  {f7f50459-1d8b-4292-a8a9-6cfaabcc33d5}; !- Outlet Port

OS:Connection,
  {f7f50459-1d8b-4292-a8a9-6cfaabcc33d5}, !- Handle
  {9841e02d-7a25-404a-b056-33cd7d4762fc}, !- Name
  {c72c0be4-359e-4f3f-90b6-a627689945d0}, !- Source Object
  3,                                      !- Outlet Port
  {784ab02a-6107-4c43-8f54-0a2a413fad86}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {53a9d041-cded-46af-884b-3ef9748851a8}, !- Handle
  {872afec4-5f53-4460-a2ee-e2005798a686}, !- Name
  {ac181191-a951-4312-b3b0-1f956e742b36}, !- Source Object
  4,                                      !- Outlet Port
  {c72c0be4-359e-4f3f-90b6-a627689945d0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {756a3ae4-ae1e-4774-8760-279219ec35d3}, !- Handle
  MeetingRoom Thermal Zone VRF Terminal Unit, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Terminal Unit Availability schedule
  {c8d475ea-849e-4419-9e0e-19f914b2fe6b}, !- Terminal Unit Air Inlet Node
  {c5645178-6c4c-4b0a-b919-9b63831646e0}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {03bd0555-9432-4103-a030-ca859d9ac08f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {52a69ec6-022b-4cdc-8d52-99383f68e229}, !- Cooling Coil
  {d6dc4251-d9d6-418c-a06b-6c398ec1541e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {52a69ec6-022b-4cdc-8d52-99383f68e229}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 5, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {95ab83d4-5ea9-4314-98e7-a3640c5b6636}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e93f581d-ee92-4cad-a2a3-806d8485c6c3}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {95ab83d4-5ea9-4314-98e7-a3640c5b6636}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {e93f581d-ee92-4cad-a2a3-806d8485c6c3}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d6dc4251-d9d6-418c-a06b-6c398ec1541e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 5, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {5217e2b9-e12e-42be-a745-97c5d1fe5104}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {2287b463-b0c6-4d35-8513-f6bca6352083}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {5217e2b9-e12e-42be-a745-97c5d1fe5104}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2287b463-b0c6-4d35-8513-f6bca6352083}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {03bd0555-9432-4103-a030-ca859d9ac08f}, !- Handle
  MeetingRoom Thermal Zone VRF Unit Cycling Fan, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34a27e6c-3115-419d-9df4-0ca6e4c97eb5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0152deed-eff6-4cd2-b8dc-1114117feaca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {34a27e6c-3115-419d-9df4-0ca6e4c97eb5}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0152deed-eff6-4cd2-b8dc-1114117feaca}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6c2f163e-973a-4a37-a522-30c3ccbae2c7}, !- Handle
  MeetingRoom Thermal Zone VRF Terminal Unit Inlet Air Node, !- Name
  {3e134b3a-b8d8-4542-98e2-0dcd49a92bcc}, !- Inlet Port
  {c8d475ea-849e-4419-9e0e-19f914b2fe6b}; !- Outlet Port

OS:Connection,
  {3e134b3a-b8d8-4542-98e2-0dcd49a92bcc}, !- Handle
  {f2f2149c-de26-4e70-bbe1-9c728a8e4cee}, !- Name
  {dcedfade-afc2-4cde-9941-ae5b765c4f85}, !- Source Object
  3,                                      !- Outlet Port
  {6c2f163e-973a-4a37-a522-30c3ccbae2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d475ea-849e-4419-9e0e-19f914b2fe6b}, !- Handle
  {4eab5791-6240-4c1b-828e-f1fefcb8cc54}, !- Name
  {6c2f163e-973a-4a37-a522-30c3ccbae2c7}, !- Source Object
  3,                                      !- Outlet Port
  {756a3ae4-ae1e-4774-8760-279219ec35d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32c07bd3-7dc0-41ad-b3f7-60ae343f9052}, !- Handle
  MeetingRoom Thermal Zone VRF Terminal Unit Outlet Air Node, !- Name
  {c5645178-6c4c-4b0a-b919-9b63831646e0}, !- Inlet Port
  {ad46a79b-768c-4991-a11c-d6e977ed673e}; !- Outlet Port

OS:Connection,
  {ad46a79b-768c-4991-a11c-d6e977ed673e}, !- Handle
  {4d366374-041e-4f8e-9c9d-3c280f730fc4}, !- Name
  {32c07bd3-7dc0-41ad-b3f7-60ae343f9052}, !- Source Object
  3,                                      !- Outlet Port
  {2c469167-045c-4b4e-be41-753832a81641}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c5645178-6c4c-4b0a-b919-9b63831646e0}, !- Handle
  {c831b330-4809-410e-82b0-a84482da7484}, !- Name
  {756a3ae4-ae1e-4774-8760-279219ec35d3}, !- Source Object
  4,                                      !- Outlet Port
  {32c07bd3-7dc0-41ad-b3f7-60ae343f9052}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {76605c32-7bea-46db-aeff-edc182aaa2c3}, !- Handle
  Office Thermal Zone VRF Terminal Unit,  !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Terminal Unit Availability schedule
  {52f099d3-d842-4fbb-9c59-0c504c4bdc47}, !- Terminal Unit Air Inlet Node
  {8aeeb96a-6002-4fc0-89ed-2ce89fcc7ca0}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {48ec3ee4-7f0a-4b12-a393-003f0ab2494b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ce36361b-111d-4995-bdf9-86f773f85dd9}, !- Cooling Coil
  {2fa5eaf2-6654-48ff-81ce-16a9c653306f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ce36361b-111d-4995-bdf9-86f773f85dd9}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 6, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1f2347f6-5e72-48f6-827a-4734894337b5}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {b2ddb552-9660-4874-8d5d-ac6ff2dc7fa4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1f2347f6-5e72-48f6-827a-4734894337b5}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {b2ddb552-9660-4874-8d5d-ac6ff2dc7fa4}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {2fa5eaf2-6654-48ff-81ce-16a9c653306f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 6, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {91a612b0-ca2e-4cf2-afe1-e47ceb1a43f8}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {6d93cf3f-92cb-4f34-b593-b82bfe6c1421}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {91a612b0-ca2e-4cf2-afe1-e47ceb1a43f8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6d93cf3f-92cb-4f34-b593-b82bfe6c1421}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {48ec3ee4-7f0a-4b12-a393-003f0ab2494b}, !- Handle
  Office Thermal Zone VRF Unit Cycling Fan, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05175e64-8ba1-4cd5-8525-e8983a85f689}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6eed2a52-dd63-497c-a0f8-1806924ce84b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {05175e64-8ba1-4cd5-8525-e8983a85f689}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6eed2a52-dd63-497c-a0f8-1806924ce84b}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {bf350b2e-57db-412e-87cc-9b9cbc15594d}, !- Handle
  Office Thermal Zone VRF Terminal Unit Inlet Air Node, !- Name
  {4c84cd1b-cf60-4ec5-b10c-6b1236931f77}, !- Inlet Port
  {52f099d3-d842-4fbb-9c59-0c504c4bdc47}; !- Outlet Port

OS:Connection,
  {4c84cd1b-cf60-4ec5-b10c-6b1236931f77}, !- Handle
  {89065c82-c8b1-408e-bbc6-43b6caeb2818}, !- Name
  {3e3ef858-964c-4cdd-ac19-90b9f0cc9d1c}, !- Source Object
  3,                                      !- Outlet Port
  {bf350b2e-57db-412e-87cc-9b9cbc15594d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f099d3-d842-4fbb-9c59-0c504c4bdc47}, !- Handle
  {20ec1009-bd9d-4051-bb9a-e4905ee440eb}, !- Name
  {bf350b2e-57db-412e-87cc-9b9cbc15594d}, !- Source Object
  3,                                      !- Outlet Port
  {76605c32-7bea-46db-aeff-edc182aaa2c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a61b4fc-acec-422b-8e3c-290ed433ee56}, !- Handle
  Office Thermal Zone VRF Terminal Unit Outlet Air Node, !- Name
  {8aeeb96a-6002-4fc0-89ed-2ce89fcc7ca0}, !- Inlet Port
  {51d1cc2a-b40d-494c-a81b-b06e723ef530}; !- Outlet Port

OS:Connection,
  {51d1cc2a-b40d-494c-a81b-b06e723ef530}, !- Handle
  {333d88b4-9167-4666-8f4c-77af65bef624}, !- Name
  {8a61b4fc-acec-422b-8e3c-290ed433ee56}, !- Source Object
  3,                                      !- Outlet Port
  {99c46c08-fb13-46c3-8314-55754c7ab056}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8aeeb96a-6002-4fc0-89ed-2ce89fcc7ca0}, !- Handle
  {7b2afeac-5af1-4ef6-81ba-e1d6bfc72bed}, !- Name
  {76605c32-7bea-46db-aeff-edc182aaa2c3}, !- Source Object
  4,                                      !- Outlet Port
  {8a61b4fc-acec-422b-8e3c-290ed433ee56}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a96c94a9-2706-458f-8905-793a76ba7edb}, !- Handle
  Restroom Thermal Zone VRF Terminal Unit, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Terminal Unit Availability schedule
  {9df99b6b-5b62-4221-91f7-166352635866}, !- Terminal Unit Air Inlet Node
  {58278a28-b032-4abc-91c3-fc81528de73d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0c9445f5-0e73-4e63-a3db-034a4be94274}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {26e6c88a-fced-4470-822e-71c4d2efdd6b}, !- Cooling Coil
  {60beb521-67d6-4e12-85e3-4ef43151e8a5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {26e6c88a-fced-4470-822e-71c4d2efdd6b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 7, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b814b984-0a3e-451c-bf9a-b6a5c6fc8f15}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6978296-7385-4daf-80f1-5d62e4758921}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {b814b984-0a3e-451c-bf9a-b6a5c6fc8f15}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {a6978296-7385-4daf-80f1-5d62e4758921}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {60beb521-67d6-4e12-85e3-4ef43151e8a5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 7, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {ab6e2e00-ad03-4763-881f-d8a4d9afbeca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {93ee63e3-aeba-4522-bf80-511cca91ffc9}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {ab6e2e00-ad03-4763-881f-d8a4d9afbeca}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {93ee63e3-aeba-4522-bf80-511cca91ffc9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {0c9445f5-0e73-4e63-a3db-034a4be94274}, !- Handle
  Restroom Thermal Zone VRF Unit Cycling Fan, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {89c7c215-0977-4144-be06-219cd53ab096}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ee7a48b9-c5bb-42b6-a525-4430fd5f397f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {89c7c215-0977-4144-be06-219cd53ab096}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ee7a48b9-c5bb-42b6-a525-4430fd5f397f}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {8589cfa1-2764-439e-94b4-1fabc7ff77d1}, !- Handle
  Restroom Thermal Zone VRF Terminal Unit Inlet Air Node, !- Name
  {a3bdb0f1-1e58-40ed-bcfd-6cd026c92678}, !- Inlet Port
  {9df99b6b-5b62-4221-91f7-166352635866}; !- Outlet Port

OS:Connection,
  {a3bdb0f1-1e58-40ed-bcfd-6cd026c92678}, !- Handle
  {860bffa5-f9fc-48da-9f05-192f6b06a047}, !- Name
  {2d39ac7a-b667-4351-90a0-6b23da9a336b}, !- Source Object
  3,                                      !- Outlet Port
  {8589cfa1-2764-439e-94b4-1fabc7ff77d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df99b6b-5b62-4221-91f7-166352635866}, !- Handle
  {b272b008-8cf1-4dd1-9e9d-d64a80079796}, !- Name
  {8589cfa1-2764-439e-94b4-1fabc7ff77d1}, !- Source Object
  3,                                      !- Outlet Port
  {a96c94a9-2706-458f-8905-793a76ba7edb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c4643e8-14e2-465f-a232-d7f1ef417ffa}, !- Handle
  Restroom Thermal Zone VRF Terminal Unit Outlet Air Node, !- Name
  {58278a28-b032-4abc-91c3-fc81528de73d}, !- Inlet Port
  {68585990-83d3-4d4d-8563-aff9e2d6b597}; !- Outlet Port

OS:Connection,
  {68585990-83d3-4d4d-8563-aff9e2d6b597}, !- Handle
  {710b565e-6ac6-45e5-a819-90a496d2ec57}, !- Name
  {1c4643e8-14e2-465f-a232-d7f1ef417ffa}, !- Source Object
  3,                                      !- Outlet Port
  {94c779fe-4041-4d9e-9016-b28d9613df58}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {58278a28-b032-4abc-91c3-fc81528de73d}, !- Handle
  {6f6e5fdd-068f-41c0-b221-daa2811f2f7d}, !- Name
  {a96c94a9-2706-458f-8905-793a76ba7edb}, !- Source Object
  4,                                      !- Outlet Port
  {1c4643e8-14e2-465f-a232-d7f1ef417ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {4f790933-50a1-4a61-bef0-101e9b3b307f}, !- Handle
  StockRoom Thermal Zone VRF Terminal Unit, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Terminal Unit Availability schedule
  {ed298b10-ec20-4393-adc9-df45f3a8a794}, !- Terminal Unit Air Inlet Node
  {82a6d950-05ea-40c4-89be-74e7920aa37e}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {dcf98644-d9db-4317-9e25-3d3798527614}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {30202124-f920-4fc3-ba39-7ae474000020}, !- Cooling Coil
  {81d4c897-3a37-4e26-a770-f32c13d10545}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {30202124-f920-4fc3-ba39-7ae474000020}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 8, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {ce27ac3b-4c20-435a-9624-ca9b4e9c0718}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {b73c8a6a-0b55-4777-88d8-b8e9d6db070f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {ce27ac3b-4c20-435a-9624-ca9b4e9c0718}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {b73c8a6a-0b55-4777-88d8-b8e9d6db070f}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {81d4c897-3a37-4e26-a770-f32c13d10545}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 8, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {b7a5ae92-a853-46f3-b437-e20616af1558}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4262a234-6e0e-4ec5-a9ea-105f2c776609}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {b7a5ae92-a853-46f3-b437-e20616af1558}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4262a234-6e0e-4ec5-a9ea-105f2c776609}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {dcf98644-d9db-4317-9e25-3d3798527614}, !- Handle
  StockRoom Thermal Zone VRF Unit Cycling Fan, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {93a3544a-514b-41cd-b8a0-6ec177ff7837}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5271ce5a-3198-4e4d-873c-1b0d0113cff6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {93a3544a-514b-41cd-b8a0-6ec177ff7837}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5271ce5a-3198-4e4d-873c-1b0d0113cff6}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {432260a2-0f5f-4bed-8a64-51fa22351aea}, !- Handle
  StockRoom Thermal Zone VRF Terminal Unit Inlet Air Node, !- Name
  {1339ce72-cb3d-42be-8e0a-6a4c5e559699}, !- Inlet Port
  {ed298b10-ec20-4393-adc9-df45f3a8a794}; !- Outlet Port

OS:Connection,
  {1339ce72-cb3d-42be-8e0a-6a4c5e559699}, !- Handle
  {246712d3-8e0d-4fc2-9da4-eabec5e6915f}, !- Name
  {a8d9fbc6-01a7-4ba0-a5fe-00e73a2cb10d}, !- Source Object
  3,                                      !- Outlet Port
  {432260a2-0f5f-4bed-8a64-51fa22351aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed298b10-ec20-4393-adc9-df45f3a8a794}, !- Handle
  {155d96d6-a947-439b-b6e1-c91a4f7ca4d8}, !- Name
  {432260a2-0f5f-4bed-8a64-51fa22351aea}, !- Source Object
  3,                                      !- Outlet Port
  {4f790933-50a1-4a61-bef0-101e9b3b307f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1af34d9-0e5b-4065-a39e-a33206f40e16}, !- Handle
  StockRoom Thermal Zone VRF Terminal Unit Outlet Air Node, !- Name
  {82a6d950-05ea-40c4-89be-74e7920aa37e}, !- Inlet Port
  {8d8cb593-2c63-4935-b55a-800ef3c4d5e2}; !- Outlet Port

OS:Connection,
  {8d8cb593-2c63-4935-b55a-800ef3c4d5e2}, !- Handle
  {57ab2339-0ba7-4191-82ec-b01dc92d8580}, !- Name
  {f1af34d9-0e5b-4065-a39e-a33206f40e16}, !- Source Object
  3,                                      !- Outlet Port
  {cc405ebe-52c4-4dd2-b762-25f05e97c630}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {82a6d950-05ea-40c4-89be-74e7920aa37e}, !- Handle
  {7ea843a7-649a-4f5b-ae22-b06f26df7c95}, !- Name
  {4f790933-50a1-4a61-bef0-101e9b3b307f}, !- Source Object
  4,                                      !- Outlet Port
  {f1af34d9-0e5b-4065-a39e-a33206f40e16}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5a078a91-4b1d-419a-a204-2cf57d1effb3}, !- Handle
  Vestibule Thermal Zone VRF Terminal Unit, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Terminal Unit Availability schedule
  {dd5101fe-983d-4dfb-b547-964a225d0979}, !- Terminal Unit Air Inlet Node
  {7db0d25e-f302-4190-9772-923bac4c8767}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0528adc0-fd2f-47bf-a128-6ef33b0c07c5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a7d76fb8-7f88-49af-b32b-503cf83a11df}, !- Cooling Coil
  {31334bde-fa97-4526-a8e9-50a26b8df3a6}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a7d76fb8-7f88-49af-b32b-503cf83a11df}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 9, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {08b70036-cee6-41e4-b6fb-f86cee31427e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6e41bdd6-acb2-45a1-8f15-d70f32adc537}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {08b70036-cee6-41e4-b6fb-f86cee31427e}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {6e41bdd6-acb2-45a1-8f15-d70f32adc537}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {31334bde-fa97-4526-a8e9-50a26b8df3a6}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 9, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {9a389f97-a07f-4f60-874e-8db3b4129482}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {60f332cb-6a8b-4b56-bc0f-31aefd1397ec}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {9a389f97-a07f-4f60-874e-8db3b4129482}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {60f332cb-6a8b-4b56-bc0f-31aefd1397ec}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {0528adc0-fd2f-47bf-a128-6ef33b0c07c5}, !- Handle
  Vestibule Thermal Zone VRF Unit Cycling Fan, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77624214-410f-4d3a-8601-7d39ec8feabc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {737a6d55-d4cc-4a86-bb2d-5f7426fb9977}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77624214-410f-4d3a-8601-7d39ec8feabc}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {737a6d55-d4cc-4a86-bb2d-5f7426fb9977}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {73b97fd9-fccf-4d33-a9db-40b4f70ef05e}, !- Handle
  Vestibule Thermal Zone VRF Terminal Unit Inlet Air Node, !- Name
  {85bf23b8-4655-41ca-9f1a-3a024b0df335}, !- Inlet Port
  {dd5101fe-983d-4dfb-b547-964a225d0979}; !- Outlet Port

OS:Connection,
  {85bf23b8-4655-41ca-9f1a-3a024b0df335}, !- Handle
  {ee66bdf2-003b-4717-8249-b2ab6babdca0}, !- Name
  {ecff7c5c-aaf1-4408-aa09-3d81f259ca5d}, !- Source Object
  3,                                      !- Outlet Port
  {73b97fd9-fccf-4d33-a9db-40b4f70ef05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd5101fe-983d-4dfb-b547-964a225d0979}, !- Handle
  {11e8d81a-172b-4980-bdf9-ea5e6cef68ab}, !- Name
  {73b97fd9-fccf-4d33-a9db-40b4f70ef05e}, !- Source Object
  3,                                      !- Outlet Port
  {5a078a91-4b1d-419a-a204-2cf57d1effb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97333edb-6f19-46c7-aa97-f941e1c5d83b}, !- Handle
  Vestibule Thermal Zone VRF Terminal Unit Outlet Air Node, !- Name
  {7db0d25e-f302-4190-9772-923bac4c8767}, !- Inlet Port
  {3d8d270f-41f3-495a-896d-cc828a6794db}; !- Outlet Port

OS:Connection,
  {3d8d270f-41f3-495a-896d-cc828a6794db}, !- Handle
  {0e589b89-4e0e-4581-86b0-b672803840fa}, !- Name
  {97333edb-6f19-46c7-aa97-f941e1c5d83b}, !- Source Object
  3,                                      !- Outlet Port
  {9e96c966-d65a-4e62-8b05-ccc3f13830cb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7db0d25e-f302-4190-9772-923bac4c8767}, !- Handle
  {93cb92ea-90d1-4724-8924-c398f81b487f}, !- Name
  {5a078a91-4b1d-419a-a204-2cf57d1effb3}, !- Source Object
  4,                                      !- Outlet Port
  {97333edb-6f19-46c7-aa97-f941e1c5d83b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {fb020fcb-65db-4639-9d7f-df9bf127e881}, !- Handle
  WestPerimeterSales Thermal Zone VRF Terminal Unit, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Terminal Unit Availability schedule
  {a5e54344-b149-47a6-8a52-e619722869a8}, !- Terminal Unit Air Inlet Node
  {05f430f0-dd46-432b-bb48-66741ddb944f}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a940519d-e4f5-4f35-bfdd-1263b5a04606}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {e692aa94-87ba-4ed6-817b-6641592a7a2b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {190889b5-4232-4c23-80eb-52f624febb70}, !- Cooling Coil
  {e5d421ad-cc0d-423a-ab3a-60ca29344bc8}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {190889b5-4232-4c23-80eb-52f624febb70}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 10, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f34a3beb-c72c-4663-a9a5-47daf14c4a89}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d41fbcc3-8fbb-46e5-9553-289b14cf9bcb}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f34a3beb-c72c-4663-a9a5-47daf14c4a89}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {d41fbcc3-8fbb-46e5-9553-289b14cf9bcb}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e5d421ad-cc0d-423a-ab3a-60ca29344bc8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 10, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {bfd8282d-f103-4d41-9c41-96994e5f63e2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {6c5d69fb-fee0-4332-b7f5-9231b1feacf2}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {bfd8282d-f103-4d41-9c41-96994e5f63e2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6c5d69fb-fee0-4332-b7f5-9231b1feacf2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {e692aa94-87ba-4ed6-817b-6641592a7a2b}, !- Handle
  WestPerimeterSales Thermal Zone VRF Unit Cycling Fan, !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41eabd29-aff3-4348-a3db-e939e60089f4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {327ceee9-ed71-42a1-86c1-a1e613e08776}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41eabd29-aff3-4348-a3db-e939e60089f4}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {327ceee9-ed71-42a1-86c1-a1e613e08776}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6462deb2-ed94-453b-864f-f732e5dae512}, !- Handle
  WestPerimeterSales Thermal Zone VRF Terminal Unit Inlet Air Node, !- Name
  {7b8268fa-65ad-4600-93ad-a6b95e6809b8}, !- Inlet Port
  {a5e54344-b149-47a6-8a52-e619722869a8}; !- Outlet Port

OS:Connection,
  {7b8268fa-65ad-4600-93ad-a6b95e6809b8}, !- Handle
  {7ad31856-9813-4fc5-831f-4343cf6871c3}, !- Name
  {8b0ecedb-377d-434d-bb4c-e14711c6a0bc}, !- Source Object
  3,                                      !- Outlet Port
  {6462deb2-ed94-453b-864f-f732e5dae512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e54344-b149-47a6-8a52-e619722869a8}, !- Handle
  {1dd976b0-dfc5-4908-ad8f-9812f71a7fc0}, !- Name
  {6462deb2-ed94-453b-864f-f732e5dae512}, !- Source Object
  3,                                      !- Outlet Port
  {fb020fcb-65db-4639-9d7f-df9bf127e881}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e374485a-fbe0-49bc-9f70-ca2e4192fa89}, !- Handle
  WestPerimeterSales Thermal Zone VRF Terminal Unit Outlet Air Node, !- Name
  {05f430f0-dd46-432b-bb48-66741ddb944f}, !- Inlet Port
  {e658dbda-8bea-49c0-a0eb-d47536d30ebb}; !- Outlet Port

OS:Connection,
  {e658dbda-8bea-49c0-a0eb-d47536d30ebb}, !- Handle
  {cc2f1f1b-c1a9-4013-a3e8-25dc5889fc47}, !- Name
  {e374485a-fbe0-49bc-9f70-ca2e4192fa89}, !- Source Object
  3,                                      !- Outlet Port
  {f3a12100-3793-4533-8d59-9b748481bbab}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {05f430f0-dd46-432b-bb48-66741ddb944f}, !- Handle
  {ed3e6bbd-bf22-4dc9-be06-4040b0068974}, !- Name
  {fb020fcb-65db-4639-9d7f-df9bf127e881}, !- Source Object
  4,                                      !- Outlet Port
  {e374485a-fbe0-49bc-9f70-ca2e4192fa89}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {1871455a-ac97-4503-9dda-e520e48e1686}, !- Handle
  {cb5d68ec-316b-4480-b3c4-9439eb4df85c}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DOAS with VRF;                          !- Feature Value 1

OS:Schedule:Ruleset,
  {8b21b1d2-bbeb-44c0-82b3-96325dfdbb5b}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {e8feb5e7-8a5a-42f0-bb11-8f2efb49877d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8feb5e7-8a5a-42f0-bb11-8f2efb49877d}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {89ec8502-0666-46d5-963a-5e76bf2fe4ec}, !- Handle
  11 Zone DOAS ERV,                       !- Name
  {1b413c48-d430-4e21-8ca3-3b00c03a19e9}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.74,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.79,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.79,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.74,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.78,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.78,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {81cab35d-ff0c-4907-b350-7a7b674ef309}, !- Supply Air Inlet Node
  {e0b5e773-2619-4261-9576-059b54dacd31}, !- Supply Air Outlet Node
  {e4cde2b8-d432-446f-affe-10c205c8411d}, !- Exhaust Air Inlet Node
  {9fdc7d09-e0b4-4e67-bc9f-2872689ac6a3}, !- Exhaust Air Outlet Node
  6641.24632868919,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dac05cef-6306-41d2-bd70-6251d6a9fde9}, !- Handle
  Node 2,                                 !- Name
  {e0b5e773-2619-4261-9576-059b54dacd31}, !- Inlet Port
  {3b910949-c703-43e8-b1f6-b8fd04f42556}; !- Outlet Port

OS:Connection,
  {81cab35d-ff0c-4907-b350-7a7b674ef309}, !- Handle
  {0379bf13-bc28-493a-96cf-2b6c150ee340}, !- Name
  {985b9490-0ab3-42aa-a37a-f097a94c586b}, !- Source Object
  3,                                      !- Outlet Port
  {89ec8502-0666-46d5-963a-5e76bf2fe4ec}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e0b5e773-2619-4261-9576-059b54dacd31}, !- Handle
  {dfb7d399-acb2-4d1f-b02c-deda3ce34a50}, !- Name
  {89ec8502-0666-46d5-963a-5e76bf2fe4ec}, !- Source Object
  13,                                     !- Outlet Port
  {dac05cef-6306-41d2-bd70-6251d6a9fde9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b910949-c703-43e8-b1f6-b8fd04f42556}, !- Handle
  {d0b14671-54b1-4442-a059-b91330ef4e7b}, !- Name
  {dac05cef-6306-41d2-bd70-6251d6a9fde9}, !- Source Object
  3,                                      !- Outlet Port
  {00a9d56d-40e0-4ec9-8d44-ec00102bb808}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c17888b7-541d-48f6-b61b-9b348d176a3d}, !- Handle
  Node 3,                                 !- Name
  {b08f6261-2c90-4950-ae80-8c455f798301}, !- Inlet Port
  {e4cde2b8-d432-446f-affe-10c205c8411d}; !- Outlet Port

OS:Connection,
  {b08f6261-2c90-4950-ae80-8c455f798301}, !- Handle
  {e8df217f-6058-491b-abac-d18af85a7b8a}, !- Name
  {00a9d56d-40e0-4ec9-8d44-ec00102bb808}, !- Source Object
  7,                                      !- Outlet Port
  {c17888b7-541d-48f6-b61b-9b348d176a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4cde2b8-d432-446f-affe-10c205c8411d}, !- Handle
  {f057ade5-74b8-4c74-87ff-ecd014fd9b08}, !- Name
  {c17888b7-541d-48f6-b61b-9b348d176a3d}, !- Source Object
  3,                                      !- Outlet Port
  {89ec8502-0666-46d5-963a-5e76bf2fe4ec}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9fdc7d09-e0b4-4e67-bc9f-2872689ac6a3}, !- Handle
  {19242f7a-2aa0-46dc-a446-5aeccfa56b1b}, !- Name
  {89ec8502-0666-46d5-963a-5e76bf2fe4ec}, !- Source Object
  15,                                     !- Outlet Port
  {213abc85-68e0-4354-9aa4-a1ba81a76329}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9fd7566b-dd3f-47e6-a5e6-c4b3351ef01a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {39ae3310-1448-4514-a017-26b8552a565c}, !- Reference Setpoint Node Name
  {39ae3310-1448-4514-a017-26b8552a565c}, !- Mixed Air Stream Node Name
  {985b9490-0ab3-42aa-a37a-f097a94c586b}, !- Outdoor Air Stream Node Name
  {3a9c5012-a374-46a5-bbbc-457cd0ac5b0a}, !- Return Air Stream Node Name
  {dac05cef-6306-41d2-bd70-6251d6a9fde9}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {7344651d-000c-48c8-b6bd-c2558fcaeb7b}, !- Handle
  11 Zone DOAS Occ Sch,                   !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {4f4ef0d8-274e-47f1-b977-deced814d90a}, !- Default Day Schedule Name
  {1524ea5d-a57f-4c13-8011-fd24661c59a3}, !- Summer Design Day Schedule Name
  {242a7d3b-c740-499c-82b9-7d3dd620236b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f4ef0d8-274e-47f1-b977-deced814d90a}, !- Handle
  11 Zone DOAS Occ Sch Default,           !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {49f28eec-ff78-4a25-87f2-2260d228f2f8}, !- Handle
  {7344651d-000c-48c8-b6bd-c2558fcaeb7b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1590.1112500000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  11,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-22 22:35:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-22 22:35:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6f79ac27-d0ce-45f3-a193-bff014289d19}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {242a7d3b-c740-499c-82b9-7d3dd620236b}, !- Handle
  11 Zone DOAS Occ Sch Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34baa535-49d8-4445-af57-0637a55297dc}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1524ea5d-a57f-4c13-8011-fd24661c59a3}, !- Handle
  11 Zone DOAS Occ Sch Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1b4c4fa-67fa-4cbd-bfd2-68e084d73693}, !- Handle
  11 Zone DOAS Occ Sch Saturday Rule,     !- Name
  {7344651d-000c-48c8-b6bd-c2558fcaeb7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a9ed406-217e-44b6-92ff-58bf50d1f165}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a9ed406-217e-44b6-92ff-58bf50d1f165}, !- Handle
  11 Zone DOAS Occ Sch Saturday,          !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4c9737f-a500-451e-812c-8c443bc92ef7}, !- Handle
  11 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {7344651d-000c-48c8-b6bd-c2558fcaeb7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d60806cd-e5a7-48a3-912e-ded55e858e33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d60806cd-e5a7-48a3-912e-ded55e858e33}, !- Handle
  11 Zone DOAS Occ Sch Sunday,            !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {ad850e6d-b569-4904-a6c2-610ad752eba5}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9dec8dbb-64b3-4ff3-97e7-5a3c9a468643}, !- Handle
  SYS11ZoneDOASHtgSch0,                   !- Name
  {28ee64a3-9074-4bfa-b07e-23e8154289c2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {56a21c4e-ea8a-4332-9ddb-402eb2c8f4fd}, !- Handle
  SYS11ZoneDOASClgSch0,                   !- Name
  {176f3fd0-2d14-4485-b7c5-8a194d4dfe09}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9b3c1081-18e8-42c9-81a0-b4d501e0df7f}, !- Handle
  SYS11ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 1
  SET {56a21c4e-ea8a-4332-9ddb-402eb2c8f4fd} = 29.4, !- Program Line 2
  SET {9dec8dbb-64b3-4ff3-97e7-5a3c9a468643} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 4
  SET {56a21c4e-ea8a-4332-9ddb-402eb2c8f4fd} = 29.4, !- Program Line 5
  SET {9dec8dbb-64b3-4ff3-97e7-5a3c9a468643} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 7
  SET {56a21c4e-ea8a-4332-9ddb-402eb2c8f4fd} = 29.4, !- Program Line 8
  SET {9dec8dbb-64b3-4ff3-97e7-5a3c9a468643} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 10
  SET {56a21c4e-ea8a-4332-9ddb-402eb2c8f4fd} = 29.4, !- Program Line 11
  SET {9dec8dbb-64b3-4ff3-97e7-5a3c9a468643} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {56a21c4e-ea8a-4332-9ddb-402eb2c8f4fd} = NULL, !- Program Line 14
  SET {9dec8dbb-64b3-4ff3-97e7-5a3c9a468643} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a9cb3855-fcdb-4f5a-af22-d5261342dbed}, !- Handle
  SYS11ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9b3c1081-18e8-42c9-81a0-b4d501e0df7f}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {6021d3d9-aa53-4c8c-b9df-36c630258db5}, !- Handle
  SYS11ZoneDOASHtgSch1,                   !- Name
  {4e91597a-5ebf-4534-8b36-b6d5758bce91}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d4484c11-59fb-43cf-88f6-df14e22d51c0}, !- Handle
  SYS11ZoneDOASClgSch1,                   !- Name
  {69bbf95f-0f82-4d29-8816-53886c9604b6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4e5781b4-576a-46b7-ba2f-18b09382d006}, !- Handle
  SYS11ZoneDOASOptimumStartProg1,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 1
  SET {d4484c11-59fb-43cf-88f6-df14e22d51c0} = 29.4, !- Program Line 2
  SET {6021d3d9-aa53-4c8c-b9df-36c630258db5} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 4
  SET {d4484c11-59fb-43cf-88f6-df14e22d51c0} = 29.4, !- Program Line 5
  SET {6021d3d9-aa53-4c8c-b9df-36c630258db5} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 7
  SET {d4484c11-59fb-43cf-88f6-df14e22d51c0} = 29.4, !- Program Line 8
  SET {6021d3d9-aa53-4c8c-b9df-36c630258db5} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 10
  SET {d4484c11-59fb-43cf-88f6-df14e22d51c0} = 29.4, !- Program Line 11
  SET {6021d3d9-aa53-4c8c-b9df-36c630258db5} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d4484c11-59fb-43cf-88f6-df14e22d51c0} = NULL, !- Program Line 14
  SET {6021d3d9-aa53-4c8c-b9df-36c630258db5} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7ed664ad-12ab-486d-9797-cf16b2604451}, !- Handle
  SYS11ZoneDOASOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4e5781b4-576a-46b7-ba2f-18b09382d006}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {82bf6089-ac92-4233-89e3-53a84dff1348}, !- Handle
  SYS11ZoneDOASHtgSch2,                   !- Name
  {fd787520-0505-42f0-aea2-33ccce832573}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d04b6cac-1807-45a0-9dfd-3567c78d09b5}, !- Handle
  SYS11ZoneDOASClgSch2,                   !- Name
  {2ce6b0d0-7a21-44ad-af47-f6fb2b49ade6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {09e35de0-dec6-468d-9a1e-4a0e2c133f10}, !- Handle
  SYS11ZoneDOASOptimumStartProg2,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 1
  SET {d04b6cac-1807-45a0-9dfd-3567c78d09b5} = 29.4, !- Program Line 2
  SET {82bf6089-ac92-4233-89e3-53a84dff1348} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 4
  SET {d04b6cac-1807-45a0-9dfd-3567c78d09b5} = 29.4, !- Program Line 5
  SET {82bf6089-ac92-4233-89e3-53a84dff1348} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 7
  SET {d04b6cac-1807-45a0-9dfd-3567c78d09b5} = 29.4, !- Program Line 8
  SET {82bf6089-ac92-4233-89e3-53a84dff1348} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 10
  SET {d04b6cac-1807-45a0-9dfd-3567c78d09b5} = 29.4, !- Program Line 11
  SET {82bf6089-ac92-4233-89e3-53a84dff1348} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d04b6cac-1807-45a0-9dfd-3567c78d09b5} = NULL, !- Program Line 14
  SET {82bf6089-ac92-4233-89e3-53a84dff1348} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2ec57dbd-e987-47a3-aef4-0c849e81fa16}, !- Handle
  SYS11ZoneDOASOptimumStartCallingManager2, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {09e35de0-dec6-468d-9a1e-4a0e2c133f10}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {c6a5ae33-9127-450b-b3fa-37957643fb27}, !- Handle
  SYS11ZoneDOASHtgSch3,                   !- Name
  {4e91597a-5ebf-4534-8b36-b6d5758bce91}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {4f0b2e7f-9c58-4a50-b9a3-f322681a9eb6}, !- Handle
  SYS11ZoneDOASClgSch3,                   !- Name
  {5fc4be18-978a-478b-b3de-5c4c91bf412a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1fbefdba-3742-422c-8136-9a71200f65f1}, !- Handle
  SYS11ZoneDOASOptimumStartProg3,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 1
  SET {4f0b2e7f-9c58-4a50-b9a3-f322681a9eb6} = 29.4, !- Program Line 2
  SET {c6a5ae33-9127-450b-b3fa-37957643fb27} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 4
  SET {4f0b2e7f-9c58-4a50-b9a3-f322681a9eb6} = 29.4, !- Program Line 5
  SET {c6a5ae33-9127-450b-b3fa-37957643fb27} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 7
  SET {4f0b2e7f-9c58-4a50-b9a3-f322681a9eb6} = 29.4, !- Program Line 8
  SET {c6a5ae33-9127-450b-b3fa-37957643fb27} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ad850e6d-b569-4904-a6c2-610ad752eba5}<23.9 && {ad850e6d-b569-4904-a6c2-610ad752eba5}>1.7, !- Program Line 10
  SET {4f0b2e7f-9c58-4a50-b9a3-f322681a9eb6} = 29.4, !- Program Line 11
  SET {c6a5ae33-9127-450b-b3fa-37957643fb27} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4f0b2e7f-9c58-4a50-b9a3-f322681a9eb6} = NULL, !- Program Line 14
  SET {c6a5ae33-9127-450b-b3fa-37957643fb27} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {25428271-9335-4644-b2eb-5fefff5f47ab}, !- Handle
  SYS11ZoneDOASOptimumStartCallingManager3, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1fbefdba-3742-422c-8136-9a71200f65f1}; !- Program Name 1

OS:Curve:Cubic,
  {21eee553-cef7-4e94-9ebe-e5db9e30cba2}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9ee377ca-5fef-472c-b6f3-850cfc748b3e}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ba61d4a8-6580-41e3-a91a-891f4faa7102}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5fd505df-0be7-4909-a3d9-07db9025c61e}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {78b583d4-72b9-433e-8df5-77d5f6af1370}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa4b025c-1d8d-44b2-af35-6660315f5ab8}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {c6a0eced-e144-4bcd-83d6-ab85216e9540}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {efae7edb-4a7c-4f54-bc56-a81c33253c9d}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {158e5aab-4bb6-4828-9055-5bf3fa9e5195}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3995f508-ad80-4bcd-89d9-19a812eea04b}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {9b14abce-9255-460a-8e33-bc68b77b58d3}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {875bf821-3166-4929-bf64-f40a2e4a11b3}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {9b14abce-9255-460a-8e33-bc68b77b58d3}; !- Layer 1

OS:InternalMass:Definition,
  {d704d0e5-f509-496f-9e9f-16fffd9714b0}, !- Handle
  Internal Mass Definition 2,             !- Name
  {875bf821-3166-4929-bf64-f40a2e4a11b3}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {14e11232-8649-4b85-9390-01ba7d341014}, !- Handle
  Office Mass,                            !- Name
  {d704d0e5-f509-496f-9e9f-16fffd9714b0}, !- Internal Mass Definition Name
  {ffc27eb6-a9e6-42e5-b8c4-1a11ae1920c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6740a5a2-f58a-4601-ae55-0adc81467d11}, !- Handle
  BreakRoom Mass,                         !- Name
  {d704d0e5-f509-496f-9e9f-16fffd9714b0}, !- Internal Mass Definition Name
  {57ea2f41-e87c-4434-8981-325fb45d21e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13661350-cb91-48dc-8297-873a070cd785}, !- Handle
  StockRoom Mass,                         !- Name
  {d704d0e5-f509-496f-9e9f-16fffd9714b0}, !- Internal Mass Definition Name
  {bef449c4-d81b-471f-a4aa-3c34628ac236}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b906459f-5e9d-421e-9daa-f94f37e78248}, !- Handle
  EastPerimeterSales Mass,                !- Name
  {d704d0e5-f509-496f-9e9f-16fffd9714b0}, !- Internal Mass Definition Name
  {e0d4fe76-7862-4ba3-b9ef-dd9fb00957ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1213c867-a968-4d32-a915-d1d4463572b5}, !- Handle
  Corridor Mass,                          !- Name
  {d704d0e5-f509-496f-9e9f-16fffd9714b0}, !- Internal Mass Definition Name
  {71b5dae5-452b-4694-9dab-d45fd0b23da9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39cc3f01-2972-4fea-b3a9-da2258b2ca5f}, !- Handle
  WestPerimeterSales Mass,                !- Name
  {d704d0e5-f509-496f-9e9f-16fffd9714b0}, !- Internal Mass Definition Name
  {bfb393bb-abd1-4d05-b570-965b31a4c34c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {075fee14-015d-4b7b-9a2c-e8f764f2f3b4}, !- Handle
  MainSales Mass,                         !- Name
  {d704d0e5-f509-496f-9e9f-16fffd9714b0}, !- Internal Mass Definition Name
  {bf24c895-57f5-4b07-ab35-ebc852005db7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66aa29c2-784f-4125-9602-543108ea73d6}, !- Handle
  MeetingRoom Mass,                       !- Name
  {d704d0e5-f509-496f-9e9f-16fffd9714b0}, !- Internal Mass Definition Name
  {0921c628-f8df-457a-bb8c-56865de9c4e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {adf7f7dd-be12-4c0f-9c81-d61613cf893a}, !- Handle
  Restroom Mass,                          !- Name
  {d704d0e5-f509-496f-9e9f-16fffd9714b0}, !- Internal Mass Definition Name
  {4b24ca20-8638-4882-ab71-7f14eedbad8e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca55086a-6e11-4d0c-b2af-b8546b413cbc}, !- Handle
  MechanicalRoom Mass,                    !- Name
  {d704d0e5-f509-496f-9e9f-16fffd9714b0}, !- Internal Mass Definition Name
  {6f77895a-5b2b-46ff-93f4-e6359865ae13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {9dc1b65e-8c38-42ac-9618-5e2172da7245}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ElectricLoadCenter:Inverter:Simple,
  {4f7b93e8-f074-45c6-a0dc-b5a53177828e}, !- Handle
  Electric Load Center Inverter Simple 1, !- Name
  ,                                       !- Availability Schedule Name
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  0.96;                                   !- Inverter Efficiency

OS:ElectricLoadCenter:Distribution,
  {00ca7051-e314-4267-a7db-8cacb2221025}, !- Handle
  Electric Load Center Distribution 1,    !- Name
  {3b1c306b-b1b1-431f-8164-39348e628b88}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ,                                       !- Electrical Buss Type
  {4f7b93e8-f074-45c6-a0dc-b5a53177828e}; !- Inverter Name

OS:ModelObjectList,
  {3b1c306b-b1b1-431f-8164-39348e628b88}, !- Handle
  {57876304-6bb9-4669-862e-b2281fbc72a2}, !- Name
  {447c6be5-0b6a-43a0-9d11-b7a41410c99e}, !- Model Object 1
  {b158ebaa-aad4-4da1-94cd-fe245a3d8f82}, !- Model Object 2
  {c26adc84-c62c-4e9f-bedd-7d9ba066c996}, !- Model Object 3
  {341b8962-cc8b-421a-99a2-8d9679781006}, !- Model Object 4
  {31c7cdf7-5472-4e23-973d-d61565f7635c}, !- Model Object 5
  {9f69a6eb-2f2b-4f1f-a75a-24c943b02814}, !- Model Object 6
  {d60ad950-4859-48be-a605-bd8f8e2c5fb0}, !- Model Object 7
  {67996e95-3639-4c8a-92d1-1daa95989208}, !- Model Object 8
  {7632aaa2-e6d6-4b3e-a4e8-89e26353a11e}, !- Model Object 9
  {9601c7e2-2bcb-4579-ade5-533ad920bc29}, !- Model Object 10
  {a7ee1848-5bfd-4216-b3eb-b645ab16b0ce}; !- Model Object 11

OS:Schedule:Ruleset,
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Handle
  PV Shading Transmittance Schedule,      !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  {9bbc71da-ff04-4391-926a-ee1d88f0aacb}, !- Default Day Schedule Name
  {16de4c4a-4b1c-4542-b620-481e1322e37d}, !- Summer Design Day Schedule Name
  {609644b5-010e-4f4f-a52b-efbe9b1cccdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bbc71da-ff04-4391-926a-ee1d88f0aacb}, !- Handle
  PV Shading Transmittance Schedule Schedule Week Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1cea39e0-626d-45cc-8964-dd55008342b7}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {609644b5-010e-4f4f-a52b-efbe9b1cccdd}, !- Handle
  PV Shading Transmittance Schedule Winter Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3ebc4004-500d-4c33-b2e4-ba1a42917571}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16de4c4a-4b1c-4542-b620-481e1322e37d}, !- Handle
  PV Shading Transmittance Schedule Summer Design Day, !- Name
  {e5039a4d-952f-49d7-9a4b-2beb1c77efb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ShadingSurfaceGroup,
  {48734e7f-9d3d-41c4-a33b-9c18f5ccb3d2}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  6.4008,                                 !- X Origin {m}
  79.248,                                 !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {0fac4c96-d2b7-4f95-aa4b-e72ba8b87c6e}, !- Handle
  PV - Office_Roof,                       !- Name
  ,                                       !- Construction Name
  {48734e7f-9d3d-41c4-a33b-9c18f5ccb3d2}, !- Shading Surface Group Name
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -6.4008, 16.764, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {0af92000-ff92-4e00-b57b-d55dc72a5402}, !- Handle
  Photovoltaic Performance Simple 1,      !- Name
  0.5,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.1976,                                 !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {447c6be5-0b6a-43a0-9d11-b7a41410c99e}, !- Handle
  Generator Photovoltaic 1,               !- Name
  {0fac4c96-d2b7-4f95-aa4b-e72ba8b87c6e}, !- Surface Name
  {0af92000-ff92-4e00-b57b-d55dc72a5402}; !- Module Performance Name

OS:ElectricLoadCenter:Distribution,
  {1011b9bd-1d37-4eb6-9bef-d80083a1347f}, !- Handle
  Electric Load Center Distribution 2,    !- Name
  {a4b0a0ff-4945-496d-815a-95a7d83cbfb5}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ;                                       !- Electrical Buss Type

OS:ModelObjectList,
  {a4b0a0ff-4945-496d-815a-95a7d83cbfb5}, !- Handle
  {f6553a49-e42e-4557-8cc1-f56723dd7b19}; !- Name

OS:ShadingSurfaceGroup,
  {4cf8ec7f-3834-4d34-9d87-5ceaabcade48}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  27.7368,                                !- X Origin {m}
  79.248,                                 !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {df4a0b43-3e9a-456f-a7b5-25544d3348d5}, !- Handle
  PV - BreakRoom_Roof,                    !- Name
  ,                                       !- Construction Name
  {4cf8ec7f-3834-4d34-9d87-5ceaabcade48}, !- Shading Surface Group Name
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -10.668, 16.764, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {652d8a63-a262-4955-9d30-079c6fcc7d99}, !- Handle
  Photovoltaic Performance Simple 2,      !- Name
  0.5,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.1976,                                 !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {b158ebaa-aad4-4da1-94cd-fe245a3d8f82}, !- Handle
  Generator Photovoltaic 2,               !- Name
  {df4a0b43-3e9a-456f-a7b5-25544d3348d5}, !- Surface Name
  {652d8a63-a262-4955-9d30-079c6fcc7d99}; !- Module Performance Name

OS:ElectricLoadCenter:Distribution,
  {a9e3d4ed-662d-46b7-bd66-d96e7b6dc1ed}, !- Handle
  Electric Load Center Distribution 3,    !- Name
  {a9a76a65-c4cb-4cfe-8582-57565a4a7f8d}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ;                                       !- Electrical Buss Type

OS:ModelObjectList,
  {a9a76a65-c4cb-4cfe-8582-57565a4a7f8d}, !- Handle
  {eba2f740-02c7-42d1-9142-9ec7500d2d93}; !- Name

OS:ShadingSurfaceGroup,
  {c21ec3b1-6ebe-43ef-ab0d-91dec600421a}, !- Handle
  Shading Surface Group 3,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {b571c7b7-3e14-4306-aed4-8d4c3d86f2d7}, !- Handle
  PV - WestPerimeterSales_Roof,           !- Name
  ,                                       !- Construction Name
  {c21ec3b1-6ebe-43ef-ab0d-91dec600421a}, !- Shading Surface Group Name
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.958, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  44.958, 4.572, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {4b51381b-c160-44c9-bbbe-7eb6999029cc}, !- Handle
  Photovoltaic Performance Simple 3,      !- Name
  0.5,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.1976,                                 !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {c26adc84-c62c-4e9f-bedd-7d9ba066c996}, !- Handle
  Generator Photovoltaic 3,               !- Name
  {b571c7b7-3e14-4306-aed4-8d4c3d86f2d7}, !- Surface Name
  {4b51381b-c160-44c9-bbbe-7eb6999029cc}; !- Module Performance Name

OS:ElectricLoadCenter:Distribution,
  {617f8070-3941-48fb-820d-f12161265d2e}, !- Handle
  Electric Load Center Distribution 4,    !- Name
  {ef02b8f3-5064-41af-adc5-d76685497159}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ;                                       !- Electrical Buss Type

OS:ModelObjectList,
  {ef02b8f3-5064-41af-adc5-d76685497159}, !- Handle
  {4805e246-5cfb-4119-a918-7e8161859f71}; !- Name

OS:ShadingSurfaceGroup,
  {3e9f4a55-da36-48da-be99-431e8cfe0f2a}, !- Handle
  Shading Surface Group 4,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  96.012,                                 !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {f4b32f5b-0d14-4574-8071-a9465adea9f4}, !- Handle
  PV - MainSales_Roof,                    !- Name
  ,                                       !- Construction Name
  {3e9f4a55-da36-48da-be99-431e8cfe0f2a}, !- Shading Surface Group Name
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 72.2376, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -96.012, 72.2376, 6.096,                !- X,Y,Z Vertex 3 {m}
  -96.012, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {69281bf0-219c-47dc-9cb8-5801a405997d}, !- Handle
  Photovoltaic Performance Simple 4,      !- Name
  0.5,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.1976,                                 !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {341b8962-cc8b-421a-99a2-8d9679781006}, !- Handle
  Generator Photovoltaic 4,               !- Name
  {f4b32f5b-0d14-4574-8071-a9465adea9f4}, !- Surface Name
  {69281bf0-219c-47dc-9cb8-5801a405997d}; !- Module Performance Name

OS:ElectricLoadCenter:Distribution,
  {f7e4cccb-840c-4006-876e-605b729f9e01}, !- Handle
  Electric Load Center Distribution 5,    !- Name
  {63ab12c4-159a-4ef9-8302-7e170447507f}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ;                                       !- Electrical Buss Type

OS:ModelObjectList,
  {63ab12c4-159a-4ef9-8302-7e170447507f}, !- Handle
  {6a7f69c2-6df6-413f-b090-665714a1dd9e}; !- Name

OS:ShadingSurfaceGroup,
  {77fa4aaa-5283-4d08-8a8a-e656d90af347}, !- Handle
  Shading Surface Group 5,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  44.958,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {460b3391-e148-406f-99df-ed1e0be61a26}, !- Handle
  PV - Vestibule_Roof,                    !- Name
  ,                                       !- Construction Name
  {77fa4aaa-5283-4d08-8a8a-e656d90af347}, !- Shading Surface Group Name
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.096, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {eedc7bc7-4448-4cee-b685-a99369a46b28}, !- Handle
  Photovoltaic Performance Simple 5,      !- Name
  0.5,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.1976,                                 !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {31c7cdf7-5472-4e23-973d-d61565f7635c}, !- Handle
  Generator Photovoltaic 5,               !- Name
  {460b3391-e148-406f-99df-ed1e0be61a26}, !- Surface Name
  {eedc7bc7-4448-4cee-b685-a99369a46b28}; !- Module Performance Name

OS:ElectricLoadCenter:Distribution,
  {38805f47-762b-4be2-aa5a-24bbee9e375b}, !- Handle
  Electric Load Center Distribution 6,    !- Name
  {e726d9be-e20e-4ea6-8d9e-26749b84efe0}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ;                                       !- Electrical Buss Type

OS:ModelObjectList,
  {e726d9be-e20e-4ea6-8d9e-26749b84efe0}, !- Handle
  {edbf5c3e-9dc3-482e-9915-278a6fd22ea4}; !- Name

OS:ShadingSurfaceGroup,
  {88db3150-b86c-46e3-8052-b8a249b3cfde}, !- Handle
  Shading Surface Group 6,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  42.672,                                 !- X Origin {m}
  76.8096,                                !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {36668228-4042-42f0-81fb-fed23a0e974e}, !- Handle
  PV - Corridor_Roof,                     !- Name
  ,                                       !- Construction Name
  {88db3150-b86c-46e3-8052-b8a249b3cfde}, !- Shading Surface Group Name
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -42.672, 2.4384, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -42.672, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {9b499c5e-4898-46e7-9c65-7f24a987d386}, !- Handle
  Photovoltaic Performance Simple 6,      !- Name
  0.5,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.1976,                                 !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {9f69a6eb-2f2b-4f1f-a75a-24c943b02814}, !- Handle
  Generator Photovoltaic 6,               !- Name
  {36668228-4042-42f0-81fb-fed23a0e974e}, !- Surface Name
  {9b499c5e-4898-46e7-9c65-7f24a987d386}; !- Module Performance Name

OS:ElectricLoadCenter:Distribution,
  {36a53661-eca4-4ce2-ae37-b9077ef4b7ac}, !- Handle
  Electric Load Center Distribution 7,    !- Name
  {9852b60f-8407-4067-ac82-a9d9b5fa595b}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ;                                       !- Electrical Buss Type

OS:ModelObjectList,
  {9852b60f-8407-4067-ac82-a9d9b5fa595b}, !- Handle
  {f05f9834-3958-4da4-9145-8c966543b06c}; !- Name

OS:ShadingSurfaceGroup,
  {80609846-4233-452d-8d6e-55b6c6dc030b}, !- Handle
  Shading Surface Group 7,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  51.054,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {d2282900-a192-47d3-9ed0-88d0211061bc}, !- Handle
  PV - EastPerimeterSales_Roof,           !- Name
  ,                                       !- Construction Name
  {80609846-4233-452d-8d6e-55b6c6dc030b}, !- Shading Surface Group Name
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.958, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  44.958, 4.572, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {a6457f75-9c14-4892-bed6-92ac686262d4}, !- Handle
  Photovoltaic Performance Simple 7,      !- Name
  0.5,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.1976,                                 !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {d60ad950-4859-48be-a605-bd8f8e2c5fb0}, !- Handle
  Generator Photovoltaic 7,               !- Name
  {d2282900-a192-47d3-9ed0-88d0211061bc}, !- Surface Name
  {a6457f75-9c14-4892-bed6-92ac686262d4}; !- Module Performance Name

OS:ElectricLoadCenter:Distribution,
  {b836319d-31a3-4083-be64-8bd9fba8c5b9}, !- Handle
  Electric Load Center Distribution 8,    !- Name
  {f656b349-2f25-4594-a6e9-5466eef291c8}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ;                                       !- Electrical Buss Type

OS:ModelObjectList,
  {f656b349-2f25-4594-a6e9-5466eef291c8}, !- Handle
  {0b2ad848-6382-473e-842c-ed140e94325a}; !- Name

OS:ShadingSurfaceGroup,
  {39b5d867-73a5-4a63-8648-1e4b206ad4ac}, !- Handle
  Shading Surface Group 8,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  17.0688,                                !- X Origin {m}
  79.248,                                 !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {9776caf4-76c3-4c2b-816b-0e9de157be44}, !- Handle
  PV - MeetingRoom_Roof,                  !- Name
  ,                                       !- Construction Name
  {39b5d867-73a5-4a63-8648-1e4b206ad4ac}, !- Shading Surface Group Name
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -10.668, 16.764, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {c142540f-48db-4436-bbf0-a96a4c67c614}, !- Handle
  Photovoltaic Performance Simple 8,      !- Name
  0.5,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.1976,                                 !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {67996e95-3639-4c8a-92d1-1daa95989208}, !- Handle
  Generator Photovoltaic 8,               !- Name
  {9776caf4-76c3-4c2b-816b-0e9de157be44}, !- Surface Name
  {c142540f-48db-4436-bbf0-a96a4c67c614}; !- Module Performance Name

OS:ElectricLoadCenter:Distribution,
  {3835688c-f7fe-4648-80ca-3fe2f9cf4993}, !- Handle
  Electric Load Center Distribution 9,    !- Name
  {2d534d4f-d6b6-473b-99d8-2580eb57b384}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ;                                       !- Electrical Buss Type

OS:ModelObjectList,
  {2d534d4f-d6b6-473b-99d8-2580eb57b384}, !- Handle
  {273c77db-b4b1-4bc5-bc5d-9e35347d8536}; !- Name

OS:ShadingSurfaceGroup,
  {6a75e314-354b-4252-a342-8ea06d129c4b}, !- Handle
  Shading Surface Group 9,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  96.012,                                 !- X Origin {m}
  76.8096,                                !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {283a726e-7469-4592-87f5-ca91c853f96c}, !- Handle
  PV - StockRoom_Roof,                    !- Name
  ,                                       !- Construction Name
  {6a75e314-354b-4252-a342-8ea06d129c4b}, !- Shading Surface Group Name
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 19.2024, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -53.34, 19.2024, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -53.34, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {d7ce454c-69e6-4e33-9460-ac52b6331c2f}, !- Handle
  Photovoltaic Performance Simple 9,      !- Name
  0.5,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.1976,                                 !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {7632aaa2-e6d6-4b3e-a4e8-89e26353a11e}, !- Handle
  Generator Photovoltaic 9,               !- Name
  {283a726e-7469-4592-87f5-ca91c853f96c}, !- Surface Name
  {d7ce454c-69e6-4e33-9460-ac52b6331c2f}; !- Module Performance Name

OS:ElectricLoadCenter:Distribution,
  {2bac96c9-88c4-4c2f-9e46-dac433e8cd34}, !- Handle
  Electric Load Center Distribution 10,   !- Name
  {95d45f70-8ee6-4d5c-8197-e327db8ffeff}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ;                                       !- Electrical Buss Type

OS:ModelObjectList,
  {95d45f70-8ee6-4d5c-8197-e327db8ffeff}, !- Handle
  {841b498d-5293-4f29-b555-47c749b0470c}; !- Name

OS:ShadingSurfaceGroup,
  {d95c6155-fc4c-4c1f-adfc-ae7744feaf03}, !- Handle
  Shading Surface Group 10,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  38.4048,                                !- X Origin {m}
  79.248,                                 !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {f57fb234-80d0-461c-8dc0-7b1625bb5720}, !- Handle
  PV - Restroom_Roof,                     !- Name
  ,                                       !- Construction Name
  {d95c6155-fc4c-4c1f-adfc-ae7744feaf03}, !- Shading Surface Group Name
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -10.668, 16.764, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {f9343988-3db9-46d0-911e-43ac8b2f4dc3}, !- Handle
  Photovoltaic Performance Simple 10,     !- Name
  0.5,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.1976,                                 !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {9601c7e2-2bcb-4579-ade5-533ad920bc29}, !- Handle
  Generator Photovoltaic 10,              !- Name
  {f57fb234-80d0-461c-8dc0-7b1625bb5720}, !- Surface Name
  {f9343988-3db9-46d0-911e-43ac8b2f4dc3}; !- Module Performance Name

OS:ElectricLoadCenter:Distribution,
  {1958ffac-3460-4b59-b34a-0b4249e6f143}, !- Handle
  Electric Load Center Distribution 11,   !- Name
  {2017952a-b9db-460f-938d-86cf41fe8160}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ;                                       !- Electrical Buss Type

OS:ModelObjectList,
  {2017952a-b9db-460f-938d-86cf41fe8160}, !- Handle
  {171db5a2-0037-4031-a0c4-9248867f819c}; !- Name

OS:ShadingSurfaceGroup,
  {5dcf139f-41a0-47f6-aa68-70bde6f4e1d9}, !- Handle
  Shading Surface Group 11,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  42.672,                                 !- X Origin {m}
  79.248,                                 !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {f6e69d7c-c1d5-4f75-bb54-889a9552e1ce}, !- Handle
  PV - MechanicalRoom_Roof,               !- Name
  ,                                       !- Construction Name
  {5dcf139f-41a0-47f6-aa68-70bde6f4e1d9}, !- Shading Surface Group Name
  {171b5fd6-b22f-4bb2-bd43-efd73564eb77}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 16.764, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 16.764, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {f40b3ae0-1afe-48eb-91ce-428af9f6e4a3}, !- Handle
  Photovoltaic Performance Simple 11,     !- Name
  0.5,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.1976,                                 !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {a7ee1848-5bfd-4216-b3eb-b645ab16b0ce}, !- Handle
  Generator Photovoltaic 11,              !- Name
  {f6e69d7c-c1d5-4f75-bb54-889a9552e1ce}, !- Surface Name
  {f40b3ae0-1afe-48eb-91ce-428af9f6e4a3}; !- Module Performance Name

OS:ElectricLoadCenter:Distribution,
  {e2a328ae-09fe-4c0f-817e-acb8286cc817}, !- Handle
  Electric Load Center Distribution 12,   !- Name
  {2cfeb082-2794-489d-8cf7-eb2fc05c2d67}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ;                                       !- Electrical Buss Type

OS:ModelObjectList,
  {2cfeb082-2794-489d-8cf7-eb2fc05c2d67}, !- Handle
  {75258ce3-86a0-4705-ab51-fd547a53b25e}; !- Name

OS:StandardsInformation:Material,
  {9baaf14d-45c1-4d26-a5de-d4d1472fd22e}, !- Handle
  {aea4cd1d-1c62-4c41-84cd-0e2aa6783420}; !- Material Name

OS:StandardsInformation:Material,
  {d88fade8-fcbe-49ee-b480-ee24b2293b77}, !- Handle
  {74aa11ca-1c7c-4d39-997a-f01abadedc79}; !- Material Name

OS:StandardsInformation:Material,
  {b1391797-7e2c-4e02-bfc6-64ab5fbc97ef}, !- Handle
  {761fa6a0-3100-4c37-aa14-e8dfd3c00af8}; !- Material Name

OS:StandardsInformation:Material,
  {9ebb95d4-4bea-44ed-b380-915265fbe829}, !- Handle
  {d19f3511-06c3-4332-9d9b-8b03baad32f9}; !- Material Name

OS:StandardsInformation:Material,
  {7d89cdff-53c0-4422-ae2f-4669e2909a81}, !- Handle
  {f8fe3c31-58b1-42dd-9c04-91aea7e4744a}; !- Material Name

OS:StandardsInformation:Material,
  {d7ae0534-abb5-4044-8dac-0e31784b7de1}, !- Handle
  {c6402192-9694-4863-8db0-ccc15ab96d99}; !- Material Name

OS:StandardsInformation:Material,
  {ec893f0c-e487-408f-b890-4b239360837b}, !- Handle
  {08a3e744-0374-4d4a-bb10-250b1a3ba550}; !- Material Name

OS:StandardsInformation:Material,
  {9029fd60-9eea-49c1-a503-083c774badbf}, !- Handle
  {8dab2362-d388-4fe1-b183-5a08c9c9549c}; !- Material Name

OS:StandardsInformation:Material,
  {74c43716-6835-4192-9b7a-2f8eb116e7c1}, !- Handle
  {0c29220c-f5cf-42f1-9435-97821660f8c2}; !- Material Name

OS:StandardsInformation:Material,
  {c1066f6a-4d6b-4438-a5c5-b7d1a1c1e28b}, !- Handle
  {d493759d-abca-40e8-b255-01692b947b53}; !- Material Name

OS:StandardsInformation:Material,
  {93331a59-bd69-4a38-8c5c-b5b2fd502414}, !- Handle
  {d79345b5-1949-4b66-a2ab-4701f39a86c4}; !- Material Name

OS:StandardsInformation:Material,
  {bd63002e-2ac2-4623-b223-4ad6a20154c4}, !- Handle
  {929914eb-8e91-4702-85ca-aa86bd28dcdc}; !- Material Name

OS:StandardsInformation:Material,
  {939ad04f-bd06-4a99-895b-1f4507f08901}, !- Handle
  {b55945bb-e82c-464b-a153-2325d2489de5}; !- Material Name

OS:StandardsInformation:Material,
  {c13a2987-704c-4354-af6a-3d7fff0338e8}, !- Handle
  {0a90f515-2af3-456b-bf41-e145693aa6f0}; !- Material Name

OS:StandardsInformation:Material,
  {80187ea0-bcb8-4b87-94ed-888569f50c6b}, !- Handle
  {e0b273d1-ca27-495c-92c9-a0baa9c30908}; !- Material Name

OS:StandardsInformation:Material,
  {8a28d9ca-d131-4575-ad19-b09b2fbdf949}, !- Handle
  {6590573f-a313-43c1-a7de-2edbf9ce87ee}; !- Material Name

OS:StandardsInformation:Material,
  {9e52ce2f-fb99-4efc-af3d-a4b6220a7284}, !- Handle
  {ed058b45-c41b-4cc5-9f35-3a936aa30ba9}; !- Material Name

OS:StandardsInformation:Material,
  {d39686d9-f9d8-46b7-8560-a8d5cd281645}, !- Handle
  {b19564cc-f0e6-4f5b-87d7-1e3714c4fc62}; !- Material Name

OS:StandardsInformation:Material,
  {1e313a21-fc7d-49d7-94f3-524d985c622d}, !- Handle
  {21f5a278-129f-4e8e-8410-dc888c115e01}; !- Material Name

OS:StandardsInformation:Construction,
  {718a2407-ba1a-40c1-906d-70bd3ad10184}, !- Handle
  {c435f7cf-e500-4b5d-a240-f20c81e60744}; !- Construction Name

OS:StandardsInformation:Material,
  {cfcbef24-6bbe-45ec-aa39-0a77e16e6e6d}, !- Handle
  {9b14abce-9255-460a-8e33-bc68b77b58d3}; !- Material Name

OS:StandardsInformation:Construction,
  {4d309a8d-d443-4280-81b8-6d85f97ae044}, !- Handle
  {875bf821-3166-4929-bf64-f40a2e4a11b3}; !- Construction Name

