
OS:Version,
  {3e4f0de6-ce29-404d-8256-56958d461494}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Handle
  Always On Discrete,                     !- Name
  {14d9b91f-5f4d-40fb-b5c7-f84d2b307fd4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {14d9b91f-5f4d-40fb-b5c7-f84d2b307fd4}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {f981f642-f645-4184-90ea-54ecb81181a3}, !- Handle
  Denver Centennial  Golden   Nr_CO_USA,  !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {286d52b4-ac67-4922-b45b-e99be1b2fa25}, !- Handle
  2020,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {ed807fb1-d8cc-4fe4-81f9-ecc4a3e663b3}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:Facility,
  {5874d766-9013-445a-b7ba-fbc18548d936}; !- Handle

OS:SimulationControl,
  {58c08c90-257a-4c48-bac8-bc48284aa3da}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {b7f8e5e5-194f-46fb-b696-bf8dbd94d2a1}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {7d9cdc89-f88b-48bc-a911-5c24839f5e0f}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4b4398c9-7698-4d5a-8651-280bd02def9b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f1ec6801-7d3f-453f-82f7-4587187226a7}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {61a69a03-a8f4-4d0f-85db-6c628a82e2d2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {4156312f-45ac-41e1-8bda-ebb07868e9db}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:RadianceParameters,
  {8262416c-3366-49be-b850-c8bf2a2e2f67}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {6d15cd07-035c-45d0-a623-671450c718a3}; !- Handle

OS:OutputControl:ReportingTolerances,
  {91c73e89-784b-4867-bb28-b609a56b8e48}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {cb6bfab2-74c1-4485-b99c-995538d2528f}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {11ad18dd-d471-48ef-88d9-46efb5216de6}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0c1f02f4-28af-46a7-ac53-41fe3fc66141}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {fa5733e2-b532-4919-a72b-426a91d73b12}, !- Handle
  ThirdOrderBackwardDifference,           !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {51670a9b-9ae9-42fe-8f9f-02eb7c714cb1}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {c4dc60a1-e8fc-4026-b715-51487c3784e6}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {9cb66823-405d-4ddd-8aa2-1a15ba723eb8}, !- Handle
  Denver Centennial  Golden   Nr,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724666,                                 !- WMO Number
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  /Users/dgoldwas/Documents/github/nrel/osw2osa/weather/NREL_TMY2020.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {a40a82f2-964c-4afb-a505-de0511573bb1}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8,                                   !- Annual Average Outdoor Air Temperature {C}
  23.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {966baac7-7327-44a5-9065-29682a792b50}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4710809b-69d4-47db-afc0-35c609418940}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b39131bf-1234-484f-ac5d-acea317b5c9e}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Building,
  {207c9221-81cc-41ef-a894-c4763469b51f}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5d2e448c-271f-43c6-b324-98eebec7fe33}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Laboratory;                             !- Standards Building Type

OS:SpaceType,
  {5507d2d4-aac8-428b-ba9f-3bb4b878d25d}, !- Handle
  Laboratory Equipment corridor - ComStock 90.1-2016, !- Name
  ,                                       !- Default Construction Set Name
  {62ee7a5b-442c-424a-b8cc-cafa5c822993}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {876e0daa-b69d-4b45-b0f6-36be29b31cf8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Equipment corridor;                     !- Standards Space Type

OS:SpaceType,
  {88033962-2128-4a22-bc4d-a99ffab3a476}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016, !- Name
  ,                                       !- Default Construction Set Name
  {7d9d2a49-b457-4605-99c1-352a42e649f4}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {2c2887ce-86c5-47bc-b8ae-ae13a139a50f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Lab with fume hood;                     !- Standards Space Type

OS:SpaceType,
  {b6ea9123-9191-4fbf-a9d9-fa652db5746a}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016, !- Name
  ,                                       !- Default Construction Set Name
  {c2b71134-a1c8-4a35-9746-e38fc6afd82b}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {bbafdd0b-5240-4826-ae36-58d1e880cd29}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Open lab;                               !- Standards Space Type

OS:SpaceType,
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Handle
  Laboratory Office - ComStock 90.1-2016, !- Name
  ,                                       !- Default Construction Set Name
  {3712591d-96e8-4ad8-8209-84363728ab2a}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {b7ce44d8-fabf-4db2-96ab-b864edd2c5e2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:BuildingStory,
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6a377f93-14d3-4936-ba0e-fb20f0a8f00d}, !- Handle
  Laboratory Open lab A end_a - Story ground, !- Name
  {b6ea9123-9191-4fbf-a9d9-fa652db5746a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  -22.7184506513979,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {406c502c-4422-496d-9da5-ea27465d0ac8}; !- Thermal Zone Name

OS:Surface,
  {6627a9eb-4cd9-47bc-89ff-cdbf7ea24c07}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {d2cff2fd-2c65-4715-85e1-c2d4fc87b778}, !- Construction Name
  {6a377f93-14d3-4936-ba0e-fb20f0a8f00d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e5a1c3-6e22-41c8-985e-930ffa673cde}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a377f93-14d3-4936-ba0e-fb20f0a8f00d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 6.096,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bebb47d1-e713-4a20-bff0-ea4bed2d686e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a377f93-14d3-4936-ba0e-fb20f0a8f00d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f1c1835-6a06-4a83-9d48-d502ac768e02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999996, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf69512-f2bd-41b4-bc0e-eebe14bc421c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a377f93-14d3-4936-ba0e-fb20f0a8f00d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e483233-c2e8-424d-98be-78209b0242c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.90798504668055e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999996, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618579eb-80f0-4e5e-8ad7-2a4e53250bd4}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a377f93-14d3-4936-ba0e-fb20f0a8f00d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 1 {m}
  0, -3.90798504668055e-14, 6.096,        !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5e9994-edd2-472b-98c2-4ac8c13b15c9}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {6a377f93-14d3-4936-ba0e-fb20f0a8f00d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 6.096,         !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {406c502c-4422-496d-9da5-ea27465d0ac8}, !- Handle
  Zone Laboratory Open lab A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {447e16dc-563d-4765-9234-104c2703b714}, !- Zone Air Inlet Port List
  {78996e07-652e-408f-a73f-0a723c949b3c}, !- Zone Air Exhaust Port List
  {6d3b5a0b-3172-49b0-9fc8-8d037e932565}, !- Zone Air Node Name
  {9a036842-c64e-4b5e-8457-aa12fc57c8cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {489369ba-9e3f-4fe6-95bc-f7156e832f03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61562778-89c7-4c8b-afce-3866dca95100}, !- Handle
  Zone Laboratory Open lab A end_a - Story ground Zone Air Node, !- Name
  {6d3b5a0b-3172-49b0-9fc8-8d037e932565}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d3b5a0b-3172-49b0-9fc8-8d037e932565}, !- Handle
  {406c502c-4422-496d-9da5-ea27465d0ac8}, !- Source Object
  11,                                     !- Outlet Port
  {61562778-89c7-4c8b-afce-3866dca95100}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {447e16dc-563d-4765-9234-104c2703b714}, !- Handle
  {406c502c-4422-496d-9da5-ea27465d0ac8}, !- HVAC Component
  {6d7c569e-5427-474e-9a65-a3a89b346fff}; !- Port 1

OS:PortList,
  {78996e07-652e-408f-a73f-0a723c949b3c}, !- Handle
  {406c502c-4422-496d-9da5-ea27465d0ac8}, !- HVAC Component
  {8c6a06cc-ba2d-4226-9c34-ec4f96b0fa05}; !- Port 1

OS:PortList,
  {9a036842-c64e-4b5e-8457-aa12fc57c8cc}, !- Handle
  {406c502c-4422-496d-9da5-ea27465d0ac8}, !- HVAC Component
  {5c4ba69c-2d35-4ab5-9bd6-4807eb0435c2}; !- Port 1

OS:Sizing:Zone,
  {eb91e761-82bd-45e3-b787-c6c85dc46376}, !- Handle
  {406c502c-4422-496d-9da5-ea27465d0ac8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b2e3ea87-4db4-4064-8024-2cf65e43d940}, !- Handle
  Zone Laboratory Open lab A end_a - Story ground Zone HVAC Equipment List, !- Name
  {406c502c-4422-496d-9da5-ea27465d0ac8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91883a62-3df8-4227-8942-6ed577f61216}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c60f59ba-8ab6-49d9-9071-304e2f116626}, !- Handle
  Laboratory Open lab B end_a - Story ground, !- Name
  {b6ea9123-9191-4fbf-a9d9-fa652db5746a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  -18.1464506513979,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {ab6cf290-40be-4cee-aef1-9080b762b5a3}; !- Thermal Zone Name

OS:Surface,
  {dea67788-e736-48f5-9789-8b83a7bbb7b9}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {b006f08f-d16c-461f-898c-4b2c011e7b53}, !- Construction Name
  {c60f59ba-8ab6-49d9-9071-304e2f116626}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 36.2929013027958, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 36.2929013027958, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d08776d-b0df-4634-b373-c04183d32aea}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60f59ba-8ab6-49d9-9071-304e2f116626}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 6.096,         !- X,Y,Z Vertex 1 {m}
  0, 36.2929013027958, 6.096,             !- X,Y,Z Vertex 2 {m}
  0, 36.2929013027958, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea5ea54-4930-4a1a-8b12-e30a47f1fff6}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60f59ba-8ab6-49d9-9071-304e2f116626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34eba7c2-6692-4e34-ab63-a6636596c420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 36.2929013027958, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 36.2929013027958, 0,             !- X,Y,Z Vertex 2 {m}
  0, 36.2929013027958, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 36.2929013027958, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {244b61ff-230d-42b2-8266-ed8d6fe7e9e7}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60f59ba-8ab6-49d9-9071-304e2f116626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {723da303-dc32-41df-926e-8ae51592e0c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 36.2929013027958, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 36.2929013027958, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f1c1835-6a06-4a83-9d48-d502ac768e02}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60f59ba-8ab6-49d9-9071-304e2f116626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bebb47d1-e713-4a20-bff0-ea4bed2d686e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 6.096,         !- X,Y,Z Vertex 1 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.2632564145606e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.2632564145606e-14, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7058c5f-b475-45fd-a443-0f50d258c295}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {c60f59ba-8ab6-49d9-9071-304e2f116626}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 36.2929013027958, 6.096,         !- X,Y,Z Vertex 2 {m}
  0, 36.2929013027958, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab6cf290-40be-4cee-aef1-9080b762b5a3}, !- Handle
  Zone Laboratory Open lab B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec7ef154-2b69-4020-8bb4-039f1f4f0ee0}, !- Zone Air Inlet Port List
  {308b1ca5-f4a4-41ce-924f-aa6cf2143d9f}, !- Zone Air Exhaust Port List
  {340b5d86-1055-42a6-a187-4bc027ed50d6}, !- Zone Air Node Name
  {2e690a06-e253-49db-868a-ee09b49f9bf1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d94d7647-5608-4998-b350-dba81b89f374}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8202cbca-3208-4697-bbe2-42238c1d99a3}, !- Handle
  Zone Laboratory Open lab B end_a - Story ground Zone Air Node, !- Name
  {340b5d86-1055-42a6-a187-4bc027ed50d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {340b5d86-1055-42a6-a187-4bc027ed50d6}, !- Handle
  {ab6cf290-40be-4cee-aef1-9080b762b5a3}, !- Source Object
  11,                                     !- Outlet Port
  {8202cbca-3208-4697-bbe2-42238c1d99a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec7ef154-2b69-4020-8bb4-039f1f4f0ee0}, !- Handle
  {ab6cf290-40be-4cee-aef1-9080b762b5a3}, !- HVAC Component
  {af46692d-2175-45bd-9516-04fe3c969c0d}; !- Port 1

OS:PortList,
  {308b1ca5-f4a4-41ce-924f-aa6cf2143d9f}, !- Handle
  {ab6cf290-40be-4cee-aef1-9080b762b5a3}, !- HVAC Component
  {5186549f-5033-4be1-8129-589308d3548c}; !- Port 1

OS:PortList,
  {2e690a06-e253-49db-868a-ee09b49f9bf1}, !- Handle
  {ab6cf290-40be-4cee-aef1-9080b762b5a3}, !- HVAC Component
  {d214cb61-02ad-4e33-a534-3495dd441e5e}; !- Port 1

OS:Sizing:Zone,
  {eee484d8-620c-4283-9e94-3747f4959076}, !- Handle
  {ab6cf290-40be-4cee-aef1-9080b762b5a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {83b5bf4c-104f-44cb-a45f-60d0bf80065a}, !- Handle
  Zone Laboratory Open lab B end_a - Story ground Zone HVAC Equipment List, !- Name
  {ab6cf290-40be-4cee-aef1-9080b762b5a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3243f920-8d24-4417-8e96-578005607217}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {533312a6-c4cc-4349-983d-92d6b9083f5b}, !- Handle
  Laboratory Open lab C end_a - Story ground, !- Name
  {b6ea9123-9191-4fbf-a9d9-fa652db5746a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  18.1464506513979,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {480b8f35-769d-4010-8500-3c3d59d26f5b}; !- Thermal Zone Name

OS:Surface,
  {6cece52f-53f0-4ac4-9ede-3ecf9f4c6638}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {d2cff2fd-2c65-4715-85e1-c2d4fc87b778}, !- Construction Name
  {533312a6-c4cc-4349-983d-92d6b9083f5b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eaaeecc-92d8-4790-bf1e-0dd2cc151bc5}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {533312a6-c4cc-4349-983d-92d6b9083f5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 6.096,          !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 6.096,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1bf944e-7205-4d8c-91e7-55c56821302d}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {533312a6-c4cc-4349-983d-92d6b9083f5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 6.096,             !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000004, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4614ed9a-7f0d-45e5-8dca-13821c420571}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {533312a6-c4cc-4349-983d-92d6b9083f5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d869735a-b376-46f1-9738-beb5ec9f5e25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 6.096,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000004, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34eba7c2-6692-4e34-ab63-a6636596c420}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {533312a6-c4cc-4349-983d-92d6b9083f5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ea5ea54-4930-4a1a-8b12-e30a47f1fff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 6.096,          !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3468d6b8-b06a-46b8-9275-6b6eb2ab5466}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {533312a6-c4cc-4349-983d-92d6b9083f5b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 6.096,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {480b8f35-769d-4010-8500-3c3d59d26f5b}, !- Handle
  Zone Laboratory Open lab C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e1d2357-43c6-46a3-83d1-47b4cbd4e002}, !- Zone Air Inlet Port List
  {d7062c99-4b98-47dd-85c9-895dd93dc1af}, !- Zone Air Exhaust Port List
  {f6f6dea2-79db-4620-a3a1-e742dc7ba8d7}, !- Zone Air Node Name
  {8ea6b443-e27b-495a-8421-a1b670b820e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2efcc876-a8a3-41c3-baf9-e577eee62771}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {300b459e-f441-4c37-a015-769e8bca6e47}, !- Handle
  Zone Laboratory Open lab C end_a - Story ground Zone Air Node, !- Name
  {f6f6dea2-79db-4620-a3a1-e742dc7ba8d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6f6dea2-79db-4620-a3a1-e742dc7ba8d7}, !- Handle
  {480b8f35-769d-4010-8500-3c3d59d26f5b}, !- Source Object
  11,                                     !- Outlet Port
  {300b459e-f441-4c37-a015-769e8bca6e47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e1d2357-43c6-46a3-83d1-47b4cbd4e002}, !- Handle
  {480b8f35-769d-4010-8500-3c3d59d26f5b}, !- HVAC Component
  {1b079cb1-b3be-4bbc-a3c4-a4183da9a51a}; !- Port 1

OS:PortList,
  {d7062c99-4b98-47dd-85c9-895dd93dc1af}, !- Handle
  {480b8f35-769d-4010-8500-3c3d59d26f5b}, !- HVAC Component
  {6ac98d86-7151-4f5b-93a5-bf64e11523d4}; !- Port 1

OS:PortList,
  {8ea6b443-e27b-495a-8421-a1b670b820e7}, !- Handle
  {480b8f35-769d-4010-8500-3c3d59d26f5b}, !- HVAC Component
  {ace8e20d-195c-4633-8b9f-a5a37f974081}; !- Port 1

OS:Sizing:Zone,
  {cb22510b-30b1-4c24-9f49-219b07cdcef8}, !- Handle
  {480b8f35-769d-4010-8500-3c3d59d26f5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6923db7-8898-4c2a-b1c1-5e72d8fca9f9}, !- Handle
  Zone Laboratory Open lab C end_a - Story ground Zone HVAC Equipment List, !- Name
  {480b8f35-769d-4010-8500-3c3d59d26f5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f879b13c-3150-4af8-b270-86d3799a53fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b74451b1-3d83-4835-a266-6489e8ab77bb}, !- Handle
  Laboratory Open lab A  - Story ground,  !- Name
  {b6ea9123-9191-4fbf-a9d9-fa652db5746a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  -22.7184506513979,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {3dbfee6a-7e27-4b31-b660-7c56cace3061}; !- Thermal Zone Name

OS:Surface,
  {ee2ee165-d823-45e7-9f75-622c92802661}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {46ee01d5-0e31-481c-b477-367e9c28bff2}, !- Construction Name
  {b74451b1-3d83-4835-a266-6489e8ab77bb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  66.9911195519033, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  66.9911195519033, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e483233-c2e8-424d-98be-78209b0242c3}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b74451b1-3d83-4835-a266-6489e8ab77bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abf69512-f2bd-41b4-bc0e-eebe14bc421c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad97a80-6216-4f39-b956-3ab741127e41}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b74451b1-3d83-4835-a266-6489e8ab77bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f659d1d5-34f7-4cda-bb48-0d5e681b1817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.9911195519033, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  66.9911195519033, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a702432-c1ed-42ca-aac8-b6e7113ed53d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b74451b1-3d83-4835-a266-6489e8ab77bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f61c36ab-6790-48eb-a9c8-81ae526fc578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.9911195519033, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  66.9911195519033, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  66.9911195519033, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  66.9911195519033, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5096707-332b-49ea-b550-af1be6ada6f5}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b74451b1-3d83-4835-a266-6489e8ab77bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.9911195519033, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  66.9911195519033, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9718c074-b4d7-4afa-a75a-d673dc75ac98}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {b74451b1-3d83-4835-a266-6489e8ab77bb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.9911195519033, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  66.9911195519033, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3dbfee6a-7e27-4b31-b660-7c56cace3061}, !- Handle
  Zone Laboratory Open lab A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d140afdd-6404-4614-8109-f14296c623d1}, !- Zone Air Inlet Port List
  {debba794-db8f-44af-bd43-bd57945b8764}, !- Zone Air Exhaust Port List
  {fb326b7c-ea6e-40a2-9a12-62697372af80}, !- Zone Air Node Name
  {84066931-46b3-498f-b378-4742f0a88321}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5654510e-b079-4ff6-9965-fb2ce2fbcaed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b940dcdb-128a-49cb-9ab6-4c8aa8640d3e}, !- Handle
  Zone Laboratory Open lab A  - Story ground Zone Air Node, !- Name
  {fb326b7c-ea6e-40a2-9a12-62697372af80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb326b7c-ea6e-40a2-9a12-62697372af80}, !- Handle
  {3dbfee6a-7e27-4b31-b660-7c56cace3061}, !- Source Object
  11,                                     !- Outlet Port
  {b940dcdb-128a-49cb-9ab6-4c8aa8640d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d140afdd-6404-4614-8109-f14296c623d1}, !- Handle
  {3dbfee6a-7e27-4b31-b660-7c56cace3061}, !- HVAC Component
  {543843f4-5ee2-4b96-8d20-2f76c5006613}; !- Port 1

OS:PortList,
  {debba794-db8f-44af-bd43-bd57945b8764}, !- Handle
  {3dbfee6a-7e27-4b31-b660-7c56cace3061}, !- HVAC Component
  {e688991f-d42c-4c12-af3c-9c7396d4e342}; !- Port 1

OS:PortList,
  {84066931-46b3-498f-b378-4742f0a88321}, !- Handle
  {3dbfee6a-7e27-4b31-b660-7c56cace3061}, !- HVAC Component
  {5cf4baa2-4595-4a51-8145-c436891b2a53}; !- Port 1

OS:Sizing:Zone,
  {6fa273ef-0ec7-4c9f-8406-52292c485f30}, !- Handle
  {3dbfee6a-7e27-4b31-b660-7c56cace3061}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02b0a98c-8193-484d-adcd-8ee878ea7c44}, !- Handle
  Zone Laboratory Open lab A  - Story ground Zone HVAC Equipment List, !- Name
  {3dbfee6a-7e27-4b31-b660-7c56cace3061}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a5da8f1-3852-4df3-b242-5836f7799168}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {228586c6-c534-49b8-a113-9694cca0265a}, !- Handle
  Laboratory Open lab B  - Story ground,  !- Name
  {b6ea9123-9191-4fbf-a9d9-fa652db5746a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  -18.1464506513979,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {904f9fa6-d87c-4855-8d32-fa7c6f37386b}; !- Thermal Zone Name

OS:Surface,
  {dcc06d36-5df6-43bd-a364-c0c88b2312d5}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {8d28e400-c6bd-4fb7-a03c-db0eb6c28a1d}, !- Construction Name
  {228586c6-c534-49b8-a113-9694cca0265a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  66.9911195519033, 36.2929013027958, 0,  !- X,Y,Z Vertex 3 {m}
  66.9911195519033, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {723da303-dc32-41df-926e-8ae51592e0c5}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228586c6-c534-49b8-a113-9694cca0265a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {244b61ff-230d-42b2-8266-ed8d6fe7e9e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 36.2929013027958, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f5efbc3-428d-4fec-9fd5-f06a2e431150}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228586c6-c534-49b8-a113-9694cca0265a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0ca18ca-ee70-4a29-b4b3-f39a0e840e2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.9911195519033, 36.2929013027958, 6.096, !- X,Y,Z Vertex 1 {m}
  66.9911195519033, 36.2929013027958, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 36.2929013027958, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635a0d42-9ab1-4350-b61a-d93204476273}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228586c6-c534-49b8-a113-9694cca0265a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc148a84-21a1-4828-9949-a361717e65ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.9911195519033, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  66.9911195519033, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  66.9911195519033, 36.2929013027958, 0,  !- X,Y,Z Vertex 3 {m}
  66.9911195519033, 36.2929013027958, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f659d1d5-34f7-4cda-bb48-0d5e681b1817}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228586c6-c534-49b8-a113-9694cca0265a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dad97a80-6216-4f39-b956-3ab741127e41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 6.096,         !- X,Y,Z Vertex 1 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  66.9911195519033, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  66.9911195519033, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35f268c6-3ece-461b-9b56-ca89f1349a34}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {228586c6-c534-49b8-a113-9694cca0265a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.9911195519033, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  66.9911195519033, 36.2929013027958, 6.096, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 36.2929013027958, 6.096, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {904f9fa6-d87c-4855-8d32-fa7c6f37386b}, !- Handle
  Zone Laboratory Open lab B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b437113-2129-41f3-afff-911be5c0ca6b}, !- Zone Air Inlet Port List
  {50261324-a2cf-45f4-a349-96e8e77adb7b}, !- Zone Air Exhaust Port List
  {fedbfc02-daa4-42ef-b573-87b9b85bbb54}, !- Zone Air Node Name
  {9d5f1e9d-7c67-4571-bbd5-5ef07d197981}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81bce448-3644-48fd-bbf1-7dca5bf81967}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62c05232-7812-4c69-a7f0-6d7c6f8c83fc}, !- Handle
  Zone Laboratory Open lab B  - Story ground Zone Air Node, !- Name
  {fedbfc02-daa4-42ef-b573-87b9b85bbb54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fedbfc02-daa4-42ef-b573-87b9b85bbb54}, !- Handle
  {904f9fa6-d87c-4855-8d32-fa7c6f37386b}, !- Source Object
  11,                                     !- Outlet Port
  {62c05232-7812-4c69-a7f0-6d7c6f8c83fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b437113-2129-41f3-afff-911be5c0ca6b}, !- Handle
  {904f9fa6-d87c-4855-8d32-fa7c6f37386b}, !- HVAC Component
  {57bfc335-4ef9-4837-a510-e5970de29952}; !- Port 1

OS:PortList,
  {50261324-a2cf-45f4-a349-96e8e77adb7b}, !- Handle
  {904f9fa6-d87c-4855-8d32-fa7c6f37386b}, !- HVAC Component
  {86b223bb-7ce0-48a2-aa6f-6863638c9bf8}; !- Port 1

OS:PortList,
  {9d5f1e9d-7c67-4571-bbd5-5ef07d197981}, !- Handle
  {904f9fa6-d87c-4855-8d32-fa7c6f37386b}, !- HVAC Component
  {b0208238-99fb-461a-a793-87003b4a7d5e}; !- Port 1

OS:Sizing:Zone,
  {e071d3f0-9772-4ecc-b6f6-6582cc5f6548}, !- Handle
  {904f9fa6-d87c-4855-8d32-fa7c6f37386b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {27d0c6a5-83c7-4637-a846-660735edac30}, !- Handle
  Zone Laboratory Open lab B  - Story ground Zone HVAC Equipment List, !- Name
  {904f9fa6-d87c-4855-8d32-fa7c6f37386b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {803b2420-1ea2-4111-b182-4e1a555a0769}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ab5db502-036b-455d-afff-544717872a8d}, !- Handle
  Laboratory Open lab C  - Story ground,  !- Name
  {b6ea9123-9191-4fbf-a9d9-fa652db5746a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  18.1464506513979,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {2756e9a0-b0ca-4369-a31e-9a6fd06f6c9e}; !- Thermal Zone Name

OS:Surface,
  {a0eaa353-3919-41f2-82fa-8d54b2a9928d}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {46ee01d5-0e31-481c-b477-367e9c28bff2}, !- Construction Name
  {ab5db502-036b-455d-afff-544717872a8d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  66.9911195519033, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  66.9911195519033, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d869735a-b376-46f1-9738-beb5ec9f5e25}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab5db502-036b-455d-afff-544717872a8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4614ed9a-7f0d-45e5-8dca-13821c420571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad28c1ea-83a0-4615-9d15-1c03fbd75322}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab5db502-036b-455d-afff-544717872a8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  66.9911195519033, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  66.9911195519033, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2dbf1a9-c1bc-495b-94a4-04293d8fc6e8}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab5db502-036b-455d-afff-544717872a8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a0244be-6ce7-456d-a7bc-c88a8e7ebc70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.9911195519033, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  66.9911195519033, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  66.9911195519033, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  66.9911195519033, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ca18ca-ee70-4a29-b4b3-f39a0e840e2c}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab5db502-036b-455d-afff-544717872a8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f5efbc3-428d-4fec-9fd5-f06a2e431150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  66.9911195519033, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  66.9911195519033, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62f8861a-19f7-40a0-9712-bf47eae6ff2e}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {ab5db502-036b-455d-afff-544717872a8d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.9911195519033, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  66.9911195519033, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2756e9a0-b0ca-4369-a31e-9a6fd06f6c9e}, !- Handle
  Zone Laboratory Open lab C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {157ad77f-8dd4-44c0-9a60-bc78b9f4fbdb}, !- Zone Air Inlet Port List
  {0e41c775-165a-4775-a0d2-738489604c6e}, !- Zone Air Exhaust Port List
  {95f7cdb7-d6eb-46db-8349-d1c84a6605a5}, !- Zone Air Node Name
  {9b6738aa-2e7c-444a-934e-9d8a69b6f800}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db30f48c-c60b-4e71-bcc0-8983d77ab1b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c687ffca-7411-4047-ada5-5b5767e4c59e}, !- Handle
  Zone Laboratory Open lab C  - Story ground Zone Air Node, !- Name
  {95f7cdb7-d6eb-46db-8349-d1c84a6605a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95f7cdb7-d6eb-46db-8349-d1c84a6605a5}, !- Handle
  {2756e9a0-b0ca-4369-a31e-9a6fd06f6c9e}, !- Source Object
  11,                                     !- Outlet Port
  {c687ffca-7411-4047-ada5-5b5767e4c59e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {157ad77f-8dd4-44c0-9a60-bc78b9f4fbdb}, !- Handle
  {2756e9a0-b0ca-4369-a31e-9a6fd06f6c9e}, !- HVAC Component
  {534e6de8-0d64-4715-90b5-6043671ed63e}; !- Port 1

OS:PortList,
  {0e41c775-165a-4775-a0d2-738489604c6e}, !- Handle
  {2756e9a0-b0ca-4369-a31e-9a6fd06f6c9e}, !- HVAC Component
  {2451b62e-1ff0-48d4-ae8b-a7a8b2f2df86}; !- Port 1

OS:PortList,
  {9b6738aa-2e7c-444a-934e-9d8a69b6f800}, !- Handle
  {2756e9a0-b0ca-4369-a31e-9a6fd06f6c9e}, !- HVAC Component
  {a5dcf5db-685a-4825-a039-6f027051135e}; !- Port 1

OS:Sizing:Zone,
  {2dae0676-0dae-4c11-bc32-b1cb042a5b32}, !- Handle
  {2756e9a0-b0ca-4369-a31e-9a6fd06f6c9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e6f086d7-a177-4a9d-8841-dbd4946f1a4a}, !- Handle
  Zone Laboratory Open lab C  - Story ground Zone HVAC Equipment List, !- Name
  {2756e9a0-b0ca-4369-a31e-9a6fd06f6c9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b97cb6e4-571f-4403-808e-854e10498549}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f5702356-f76c-44c4-9de1-dc57c380a766}, !- Handle
  Laboratory Equipment corridor A  - Story ground, !- Name
  {5507d2d4-aac8-428b-ba9f-3bb4b878d25d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4466055862581,                       !- X Origin {m}
  -22.7184506513979,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {d0f89dfc-3e3f-4234-af5d-f57a6051d43b}; !- Thermal Zone Name

OS:Surface,
  {f1aa0102-ef90-4147-b41a-734b208d96e0}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {5fbee011-be2d-455d-a4ec-36d296d06016}, !- Construction Name
  {f5702356-f76c-44c4-9de1-dc57c380a766}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  10.223302793129, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  10.223302793129, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f61c36ab-6790-48eb-a9c8-81ae526fc578}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5702356-f76c-44c4-9de1-dc57c380a766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a702432-c1ed-42ca-aac8-b6e7113ed53d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7ec268-e32e-45b2-8bcd-e8cff679d5df}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5702356-f76c-44c4-9de1-dc57c380a766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be267a19-17d7-4ebe-acab-b715ea436acb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.223302793129, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  10.223302793129, 4.57199999999996, 0,   !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e07b87-9b0a-4a57-b54c-16373c7db349}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5702356-f76c-44c4-9de1-dc57c380a766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f898a512-c34b-4e20-973b-3bd9f2211f43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.223302793129, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  10.223302793129, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.223302793129, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  10.223302793129, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0898022d-93f6-4c93-9b59-6fbbff32d987}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5702356-f76c-44c4-9de1-dc57c380a766}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.223302793129, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.223302793129, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc6a132-10c4-478c-8fd4-ce5766b50aaa}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {f5702356-f76c-44c4-9de1-dc57c380a766}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.223302793129, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  10.223302793129, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0f89dfc-3e3f-4234-af5d-f57a6051d43b}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09eaee5f-c479-42a5-8f3c-2aad763c3b93}, !- Zone Air Inlet Port List
  {80dfe994-fa83-44ca-9886-c87dc399014c}, !- Zone Air Exhaust Port List
  {9391e0c0-f01e-429e-8823-c0c2753668cd}, !- Zone Air Node Name
  {85b9692c-0062-48e1-9953-e3e13f56892b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4242e29f-b63e-48b3-bafe-4e6dc0f0a578}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {becc6781-7b49-4d02-ab8e-1bb6e1d70fa1}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground Zone Air Node, !- Name
  {9391e0c0-f01e-429e-8823-c0c2753668cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9391e0c0-f01e-429e-8823-c0c2753668cd}, !- Handle
  {d0f89dfc-3e3f-4234-af5d-f57a6051d43b}, !- Source Object
  11,                                     !- Outlet Port
  {becc6781-7b49-4d02-ab8e-1bb6e1d70fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09eaee5f-c479-42a5-8f3c-2aad763c3b93}, !- Handle
  {d0f89dfc-3e3f-4234-af5d-f57a6051d43b}, !- HVAC Component
  {08e8ce0f-6102-4c13-9268-95233f4693c1}; !- Port 1

OS:PortList,
  {80dfe994-fa83-44ca-9886-c87dc399014c}, !- Handle
  {d0f89dfc-3e3f-4234-af5d-f57a6051d43b}; !- HVAC Component

OS:PortList,
  {85b9692c-0062-48e1-9953-e3e13f56892b}, !- Handle
  {d0f89dfc-3e3f-4234-af5d-f57a6051d43b}, !- HVAC Component
  {186a3006-ccda-44ac-b250-14c64af1e340}; !- Port 1

OS:Sizing:Zone,
  {39993057-750e-4531-a42b-5b9cb28fa720}, !- Handle
  {d0f89dfc-3e3f-4234-af5d-f57a6051d43b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a74580c4-188f-49e3-94f9-10c8007711f9}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground Zone HVAC Equipment List, !- Name
  {d0f89dfc-3e3f-4234-af5d-f57a6051d43b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e24777e-ce41-47dd-9116-7144bfd69241}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d389f6cf-6f62-4696-8190-0d7da4b46063}, !- Handle
  Laboratory Equipment corridor B  - Story ground, !- Name
  {5507d2d4-aac8-428b-ba9f-3bb4b878d25d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4466055862581,                       !- X Origin {m}
  -18.1464506513979,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {e9635fec-2629-400f-ad73-5a1f573f86dc}; !- Thermal Zone Name

OS:Surface,
  {5f150cda-b501-4fa6-8b99-24048bd2c04c}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {1e06c521-95d0-47f4-9330-b424f9d1fdc6}, !- Construction Name
  {d389f6cf-6f62-4696-8190-0d7da4b46063}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  10.223302793129, 36.2929013027958, 0,   !- X,Y,Z Vertex 3 {m}
  10.223302793129, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc148a84-21a1-4828-9949-a361717e65ba}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d389f6cf-6f62-4696-8190-0d7da4b46063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {635a0d42-9ab1-4350-b61a-d93204476273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 36.2929013027958, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a91c2b-8c49-42d0-a684-219771553186}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d389f6cf-6f62-4696-8190-0d7da4b46063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {731ba1d4-5ced-44bc-bc96-bcbe5dca32d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.223302793129, 36.2929013027958, 6.096, !- X,Y,Z Vertex 1 {m}
  10.223302793129, 36.2929013027958, 0,   !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 36.2929013027958, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 36.2929013027958, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caac95fd-ccb3-4358-ade9-b4f7ebee1d8f}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d389f6cf-6f62-4696-8190-0d7da4b46063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eee14904-2499-4520-b7d0-873c058a9ab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.223302793129, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  10.223302793129, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.223302793129, 36.2929013027958, 0,   !- X,Y,Z Vertex 3 {m}
  10.223302793129, 36.2929013027958, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be267a19-17d7-4ebe-acab-b715ea436acb}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d389f6cf-6f62-4696-8190-0d7da4b46063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa7ec268-e32e-45b2-8bcd-e8cff679d5df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.223302793129, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.223302793129, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e698fd-d852-4da8-aede-6fd11bb64e01}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {d389f6cf-6f62-4696-8190-0d7da4b46063}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.223302793129, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  10.223302793129, 36.2929013027958, 6.096, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 36.2929013027958, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e9635fec-2629-400f-ad73-5a1f573f86dc}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {632b8ec1-f7fa-4970-89d5-a658862161ae}, !- Zone Air Inlet Port List
  {89ede274-745f-4dbe-b6ef-6fca49bef097}, !- Zone Air Exhaust Port List
  {023014e0-fe06-4a1e-b418-831d8941183d}, !- Zone Air Node Name
  {56a5e710-f2d7-48ee-8b8f-5bb0ce681546}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {395fcba0-ac73-4dc6-b277-0d1d169ad08f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3667897-ddc5-4cd0-a6d5-5deb37ca9370}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground Zone Air Node, !- Name
  {023014e0-fe06-4a1e-b418-831d8941183d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {023014e0-fe06-4a1e-b418-831d8941183d}, !- Handle
  {e9635fec-2629-400f-ad73-5a1f573f86dc}, !- Source Object
  11,                                     !- Outlet Port
  {a3667897-ddc5-4cd0-a6d5-5deb37ca9370}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {632b8ec1-f7fa-4970-89d5-a658862161ae}, !- Handle
  {e9635fec-2629-400f-ad73-5a1f573f86dc}, !- HVAC Component
  {63d1ea6a-0f77-42d5-a647-c9fc0370d9a0}; !- Port 1

OS:PortList,
  {89ede274-745f-4dbe-b6ef-6fca49bef097}, !- Handle
  {e9635fec-2629-400f-ad73-5a1f573f86dc}; !- HVAC Component

OS:PortList,
  {56a5e710-f2d7-48ee-8b8f-5bb0ce681546}, !- Handle
  {e9635fec-2629-400f-ad73-5a1f573f86dc}, !- HVAC Component
  {b67272b9-af28-4f7f-b1c7-a577b51ee7fb}; !- Port 1

OS:Sizing:Zone,
  {625c0d57-3913-418f-9a3f-be44e2a3eda6}, !- Handle
  {e9635fec-2629-400f-ad73-5a1f573f86dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7cf724d9-826f-481d-9185-185e9298ec5e}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground Zone HVAC Equipment List, !- Name
  {e9635fec-2629-400f-ad73-5a1f573f86dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5df99ae1-ad14-44d7-95b2-8067ae14770c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aa3c23ab-d585-482e-901f-c20b8cdd0e8e}, !- Handle
  Laboratory Equipment corridor C  - Story ground, !- Name
  {5507d2d4-aac8-428b-ba9f-3bb4b878d25d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4466055862581,                       !- X Origin {m}
  18.1464506513979,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {601d1312-cd68-4a9e-a373-ef292148fe68}; !- Thermal Zone Name

OS:Surface,
  {b290c145-f684-43d7-850e-90f9b5af9c59}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {5fbee011-be2d-455d-a4ec-36d296d06016}, !- Construction Name
  {aa3c23ab-d585-482e-901f-c20b8cdd0e8e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  10.223302793129, 4.57200000000004, 0,   !- X,Y,Z Vertex 3 {m}
  10.223302793129, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0244be-6ce7-456d-a7bc-c88a8e7ebc70}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa3c23ab-d585-482e-901f-c20b8cdd0e8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2dbf1a9-c1bc-495b-94a4-04293d8fc6e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acab5086-365b-4697-93e2-9cfe81161a7e}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa3c23ab-d585-482e-901f-c20b8cdd0e8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  10.223302793129, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  10.223302793129, 4.57200000000004, 0,   !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79361ca2-5e95-4b41-ad6a-dcb0f195ee5b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa3c23ab-d585-482e-901f-c20b8cdd0e8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bd15098-e983-4595-a9e6-6c17fea2a6d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.223302793129, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  10.223302793129, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.223302793129, 4.57200000000004, 0,   !- X,Y,Z Vertex 3 {m}
  10.223302793129, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731ba1d4-5ced-44bc-bc96-bcbe5dca32d7}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa3c23ab-d585-482e-901f-c20b8cdd0e8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41a91c2b-8c49-42d0-a684-219771553186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.223302793129, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.223302793129, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f41cbab3-9049-4745-a42e-554c10b41f2d}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {aa3c23ab-d585-482e-901f-c20b8cdd0e8e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.223302793129, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  10.223302793129, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {601d1312-cd68-4a9e-a373-ef292148fe68}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91d4d2ac-e634-46e4-aef2-e6b3140e6ba8}, !- Zone Air Inlet Port List
  {f8bd97fc-ab82-450f-97fa-876a9850cf81}, !- Zone Air Exhaust Port List
  {c89bd2f8-1d83-496d-b0d8-e1c8626ffdc2}, !- Zone Air Node Name
  {893850d8-3765-4b86-a148-db922d0d54a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c154eba4-7ac5-4a43-9a4d-50f719959543}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73963ac6-3209-4ea8-a137-9c9af1ec17a1}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground Zone Air Node, !- Name
  {c89bd2f8-1d83-496d-b0d8-e1c8626ffdc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c89bd2f8-1d83-496d-b0d8-e1c8626ffdc2}, !- Handle
  {601d1312-cd68-4a9e-a373-ef292148fe68}, !- Source Object
  11,                                     !- Outlet Port
  {73963ac6-3209-4ea8-a137-9c9af1ec17a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91d4d2ac-e634-46e4-aef2-e6b3140e6ba8}, !- Handle
  {601d1312-cd68-4a9e-a373-ef292148fe68}, !- HVAC Component
  {8b72c337-eda3-4f2a-a807-7c2671c2f88d}; !- Port 1

OS:PortList,
  {f8bd97fc-ab82-450f-97fa-876a9850cf81}, !- Handle
  {601d1312-cd68-4a9e-a373-ef292148fe68}; !- HVAC Component

OS:PortList,
  {893850d8-3765-4b86-a148-db922d0d54a1}, !- Handle
  {601d1312-cd68-4a9e-a373-ef292148fe68}, !- HVAC Component
  {e09c1d0a-173f-4b8c-9525-c88f4b2ab7f8}; !- Port 1

OS:Sizing:Zone,
  {c878c2e4-a6fb-4538-9115-469cf30d21ec}, !- Handle
  {601d1312-cd68-4a9e-a373-ef292148fe68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bcb6d277-104f-4ab8-8625-f012f12b825c}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground Zone HVAC Equipment List, !- Name
  {601d1312-cd68-4a9e-a373-ef292148fe68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {049f9260-40fa-45c1-922a-c827bd4afa0a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b097362f-b95a-41c7-a4a5-50783b520703}, !- Handle
  Laboratory Lab with fume hood A  - Story ground, !- Name
  {88033962-2128-4a22-bc4d-a99ffab3a476}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.6699083793871,                       !- X Origin {m}
  -22.7184506513979,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {7e3d19cb-96f4-48d9-8fed-8d7117da51de}; !- Thermal Zone Name

OS:Surface,
  {5801ed10-0d6a-4378-b9ce-9d7ef9ecd157}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {cdadc3da-72f1-44c7-b08a-c3b2a80f3356}, !- Construction Name
  {b097362f-b95a-41c7-a4a5-50783b520703}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  15.8746055862581, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  15.8746055862581, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f898a512-c34b-4e20-973b-3bd9f2211f43}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b097362f-b95a-41c7-a4a5-50783b520703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40e07b87-9b0a-4a57-b54c-16373c7db349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbddde73-a40b-4667-89fa-fb561c1f2208}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b097362f-b95a-41c7-a4a5-50783b520703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b20c078e-6a04-4243-b9ea-8d3fe295f3f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8746055862581, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  15.8746055862581, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584ca55d-1bef-4d34-86cc-110bddb5486f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b097362f-b95a-41c7-a4a5-50783b520703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b313cf08-1ff0-4042-99c3-8402952991ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8746055862581, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  15.8746055862581, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.8746055862581, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  15.8746055862581, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4557e47-1931-422c-bf2b-906eedd0efd3}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b097362f-b95a-41c7-a4a5-50783b520703}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8746055862581, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.8746055862581, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad2ef9dc-33fd-426c-8dff-7c2dbd4d240f}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {b097362f-b95a-41c7-a4a5-50783b520703}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8746055862581, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  15.8746055862581, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e3d19cb-96f4-48d9-8fed-8d7117da51de}, !- Handle
  Zone Laboratory Lab with fume hood A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b98096eb-2783-43e9-9e26-9339d57edf9e}, !- Zone Air Inlet Port List
  {2cce5f39-6d2f-4a39-b444-a757381922e5}, !- Zone Air Exhaust Port List
  {7a5e8aca-dc5c-4309-b55a-7743b52f0d86}, !- Zone Air Node Name
  {446e9bf0-db18-40ab-888d-f3d82a1101d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {736c9d9e-8f8b-46d5-b50e-7becec388c38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {632211e6-94c5-4c5d-8ac9-2ea01943d728}, !- Handle
  Zone Laboratory Lab with fume hood A  - Story ground Zone Air Node, !- Name
  {7a5e8aca-dc5c-4309-b55a-7743b52f0d86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a5e8aca-dc5c-4309-b55a-7743b52f0d86}, !- Handle
  {7e3d19cb-96f4-48d9-8fed-8d7117da51de}, !- Source Object
  11,                                     !- Outlet Port
  {632211e6-94c5-4c5d-8ac9-2ea01943d728}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b98096eb-2783-43e9-9e26-9339d57edf9e}, !- Handle
  {7e3d19cb-96f4-48d9-8fed-8d7117da51de}, !- HVAC Component
  {7cf2eacf-cc1c-4185-b1c9-850fd7b746ab}; !- Port 1

OS:PortList,
  {2cce5f39-6d2f-4a39-b444-a757381922e5}, !- Handle
  {7e3d19cb-96f4-48d9-8fed-8d7117da51de}, !- HVAC Component
  {bb93e9dc-9b54-4190-a699-7deedfd20c26}; !- Port 1

OS:PortList,
  {446e9bf0-db18-40ab-888d-f3d82a1101d8}, !- Handle
  {7e3d19cb-96f4-48d9-8fed-8d7117da51de}, !- HVAC Component
  {6fe63abc-98aa-45e7-ad00-a5aa2c255953}; !- Port 1

OS:Sizing:Zone,
  {4ccf2791-a434-48f6-bfe5-cd46837df1ae}, !- Handle
  {7e3d19cb-96f4-48d9-8fed-8d7117da51de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6ac4727-1f3a-4bd6-b902-612e747c7a4e}, !- Handle
  Zone Laboratory Lab with fume hood A  - Story ground Zone HVAC Equipment List, !- Name
  {7e3d19cb-96f4-48d9-8fed-8d7117da51de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8dd67338-1bd9-4201-a3ef-070489a6899e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8648f4a8-e1ae-40cb-8fc7-e4c1a99f540e}, !- Handle
  Laboratory Lab with fume hood B  - Story ground, !- Name
  {88033962-2128-4a22-bc4d-a99ffab3a476}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.6699083793871,                       !- X Origin {m}
  -18.1464506513979,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {ae0e9a73-e1fe-40f5-9b04-c69d8d5fe011}; !- Thermal Zone Name

OS:Surface,
  {e099d1ca-557f-4b13-a624-33bcaa509a17}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {62c42f1c-8cb6-475f-b8bf-ff2df17ee30d}, !- Construction Name
  {8648f4a8-e1ae-40cb-8fc7-e4c1a99f540e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  15.8746055862581, 36.2929013027958, 0,  !- X,Y,Z Vertex 3 {m}
  15.8746055862581, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee14904-2499-4520-b7d0-873c058a9ab5}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8648f4a8-e1ae-40cb-8fc7-e4c1a99f540e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caac95fd-ccb3-4358-ade9-b4f7ebee1d8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 36.2929013027958, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9b8025-f93c-4548-bc5e-51f4390f9d80}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8648f4a8-e1ae-40cb-8fc7-e4c1a99f540e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e52ad3b2-768d-4075-ad48-1d2f90436e58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8746055862581, 36.2929013027958, 6.096, !- X,Y,Z Vertex 1 {m}
  15.8746055862581, 36.2929013027958, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 36.2929013027958, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 36.2929013027958, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c92fe6-ebd0-4b25-bab7-c74addf8ec10}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8648f4a8-e1ae-40cb-8fc7-e4c1a99f540e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb2ecf1d-569b-4600-9634-8e2fe89cce35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8746055862581, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  15.8746055862581, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.8746055862581, 36.2929013027958, 0,  !- X,Y,Z Vertex 3 {m}
  15.8746055862581, 36.2929013027958, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20c078e-6a04-4243-b9ea-8d3fe295f3f5}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8648f4a8-e1ae-40cb-8fc7-e4c1a99f540e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbddde73-a40b-4667-89fa-fb561c1f2208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.8746055862581, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.8746055862581, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48e5788e-5702-471a-b65f-e1f9c30fb851}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {8648f4a8-e1ae-40cb-8fc7-e4c1a99f540e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8746055862581, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  15.8746055862581, 36.2929013027958, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 36.2929013027958, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ae0e9a73-e1fe-40f5-9b04-c69d8d5fe011}, !- Handle
  Zone Laboratory Lab with fume hood B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bffe5ac5-897c-426f-9483-892c8094a50a}, !- Zone Air Inlet Port List
  {da21edd5-f763-4284-a4c5-92323a48308b}, !- Zone Air Exhaust Port List
  {2869ebdd-fcff-4e13-bdff-f5738f6000a5}, !- Zone Air Node Name
  {094f9fba-2fea-4d42-b778-6bbc3e49b10d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f70195d4-5d12-42e3-b188-4c5506bfe3c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa50d54a-e946-4e95-aa41-90e26f4a39d9}, !- Handle
  Zone Laboratory Lab with fume hood B  - Story ground Zone Air Node, !- Name
  {2869ebdd-fcff-4e13-bdff-f5738f6000a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2869ebdd-fcff-4e13-bdff-f5738f6000a5}, !- Handle
  {ae0e9a73-e1fe-40f5-9b04-c69d8d5fe011}, !- Source Object
  11,                                     !- Outlet Port
  {fa50d54a-e946-4e95-aa41-90e26f4a39d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bffe5ac5-897c-426f-9483-892c8094a50a}, !- Handle
  {ae0e9a73-e1fe-40f5-9b04-c69d8d5fe011}, !- HVAC Component
  {f320b6b0-2dc7-4b99-8ccb-729135c62d93}; !- Port 1

OS:PortList,
  {da21edd5-f763-4284-a4c5-92323a48308b}, !- Handle
  {ae0e9a73-e1fe-40f5-9b04-c69d8d5fe011}, !- HVAC Component
  {9ea460ed-d7c3-460f-b73f-4acb12341673}; !- Port 1

OS:PortList,
  {094f9fba-2fea-4d42-b778-6bbc3e49b10d}, !- Handle
  {ae0e9a73-e1fe-40f5-9b04-c69d8d5fe011}, !- HVAC Component
  {468e68a3-f49d-46ea-8d3d-b5797bab2d8d}; !- Port 1

OS:Sizing:Zone,
  {ab8b3150-32a1-4be8-ba14-d07b088a5da9}, !- Handle
  {ae0e9a73-e1fe-40f5-9b04-c69d8d5fe011}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9ea482fe-3e71-4442-9f7c-6f21e34b5def}, !- Handle
  Zone Laboratory Lab with fume hood B  - Story ground Zone HVAC Equipment List, !- Name
  {ae0e9a73-e1fe-40f5-9b04-c69d8d5fe011}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b2252b7-5385-401e-8c5a-5f44499a1402}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {74abb4c2-54ee-4d1a-bd37-c2b5df6c20c5}, !- Handle
  Laboratory Lab with fume hood C  - Story ground, !- Name
  {88033962-2128-4a22-bc4d-a99ffab3a476}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.6699083793871,                       !- X Origin {m}
  18.1464506513979,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {4ffdc318-bd38-4856-9de4-94aca4e5efbb}; !- Thermal Zone Name

OS:Surface,
  {10ba0420-ef53-4e32-86ce-0be9c504b6f0}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {cdadc3da-72f1-44c7-b08a-c3b2a80f3356}, !- Construction Name
  {74abb4c2-54ee-4d1a-bd37-c2b5df6c20c5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  15.8746055862581, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  15.8746055862581, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd15098-e983-4595-a9e6-6c17fea2a6d9}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74abb4c2-54ee-4d1a-bd37-c2b5df6c20c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79361ca2-5e95-4b41-ad6a-dcb0f195ee5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13eab74e-a38c-4e4b-aae9-aae0bcca8ef0}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74abb4c2-54ee-4d1a-bd37-c2b5df6c20c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  15.8746055862581, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  15.8746055862581, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40148b9a-8598-4638-b189-cb6cd2a99ab4}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74abb4c2-54ee-4d1a-bd37-c2b5df6c20c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38132217-d6e2-4b11-9daf-d9cc06f94ee7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8746055862581, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  15.8746055862581, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.8746055862581, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  15.8746055862581, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e52ad3b2-768d-4075-ad48-1d2f90436e58}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74abb4c2-54ee-4d1a-bd37-c2b5df6c20c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd9b8025-f93c-4548-bc5e-51f4390f9d80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.8746055862581, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.8746055862581, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2da748-3dc8-4c17-adb4-3ec655284474}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {74abb4c2-54ee-4d1a-bd37-c2b5df6c20c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8746055862581, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  15.8746055862581, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ffdc318-bd38-4856-9de4-94aca4e5efbb}, !- Handle
  Zone Laboratory Lab with fume hood C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1222f4f9-9d3f-40e2-847e-a570b95c5b0f}, !- Zone Air Inlet Port List
  {0e5a42ac-4340-4474-a04d-cac27ad3bf20}, !- Zone Air Exhaust Port List
  {e04a67f1-d51b-434e-a7e4-6832c3a50524}, !- Zone Air Node Name
  {b5d2f307-df0b-4d4b-8a20-10ab45b7a7fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04764660-3a54-4ecd-87f3-91ccfc839e07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22bc8489-11ad-4cda-9162-9909507bc792}, !- Handle
  Zone Laboratory Lab with fume hood C  - Story ground Zone Air Node, !- Name
  {e04a67f1-d51b-434e-a7e4-6832c3a50524}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e04a67f1-d51b-434e-a7e4-6832c3a50524}, !- Handle
  {4ffdc318-bd38-4856-9de4-94aca4e5efbb}, !- Source Object
  11,                                     !- Outlet Port
  {22bc8489-11ad-4cda-9162-9909507bc792}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1222f4f9-9d3f-40e2-847e-a570b95c5b0f}, !- Handle
  {4ffdc318-bd38-4856-9de4-94aca4e5efbb}, !- HVAC Component
  {69cfc416-f5d4-40e2-bb60-157be437515c}; !- Port 1

OS:PortList,
  {0e5a42ac-4340-4474-a04d-cac27ad3bf20}, !- Handle
  {4ffdc318-bd38-4856-9de4-94aca4e5efbb}, !- HVAC Component
  {c9d32df9-19ac-4187-8f1f-d6bb90dc69c9}; !- Port 1

OS:PortList,
  {b5d2f307-df0b-4d4b-8a20-10ab45b7a7fd}, !- Handle
  {4ffdc318-bd38-4856-9de4-94aca4e5efbb}, !- HVAC Component
  {c4eaf837-76d0-435c-9929-e7a87f064d87}; !- Port 1

OS:Sizing:Zone,
  {fb9755e3-f428-4092-aef5-fece7c14fc25}, !- Handle
  {4ffdc318-bd38-4856-9de4-94aca4e5efbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eefe2a8e-4670-4024-832a-d2f75fb2faf8}, !- Handle
  Zone Laboratory Lab with fume hood C  - Story ground Zone HVAC Equipment List, !- Name
  {4ffdc318-bd38-4856-9de4-94aca4e5efbb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2724ce76-96e1-4cb6-b9bd-b6824c7207f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f321cff8-b7f6-4723-b3b1-b2768b614a9f}, !- Handle
  Laboratory Lab with fume hood A end_b - Story ground, !- Name
  {88033962-2128-4a22-bc4d-a99ffab3a476}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  -22.7184506513979,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {43865262-d98f-4351-a77b-f9d848159c28}; !- Thermal Zone Name

OS:Surface,
  {200a687d-f198-43aa-a1c9-c1a0e32034d1}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {d2cff2fd-2c65-4715-85e1-c2d4fc87b778}, !- Construction Name
  {f321cff8-b7f6-4723-b3b1-b2768b614a9f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b313cf08-1ff0-4042-99c3-8402952991ad}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f321cff8-b7f6-4723-b3b1-b2768b614a9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {584ca55d-1bef-4d34-86cc-110bddb5486f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d900cfa4-f313-4c3e-8aae-26183012230c}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f321cff8-b7f6-4723-b3b1-b2768b614a9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b2fb55c-bda7-41b1-9252-eceeb51f450c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999996, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf81277-5767-446f-a199-cf77f01c25bf}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f321cff8-b7f6-4723-b3b1-b2768b614a9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999996, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 2 {m}
  4.572, -3.90798504668055e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999996, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af159935-2179-4c98-9c3b-d2965ea4093e}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f321cff8-b7f6-4723-b3b1-b2768b614a9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2d62ce-5001-4c6d-9b5f-6e8a2ba8bd50}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {f321cff8-b7f6-4723-b3b1-b2768b614a9f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 6.096,         !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {43865262-d98f-4351-a77b-f9d848159c28}, !- Handle
  Zone Laboratory Lab with fume hood A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {517e3260-ea61-478b-86f8-196990a7e73a}, !- Zone Air Inlet Port List
  {27f4c381-0659-4356-a305-939aa97c6d25}, !- Zone Air Exhaust Port List
  {15f23704-ddff-48ab-98af-d998a35af83e}, !- Zone Air Node Name
  {5eefc4f2-bc9c-497b-b520-683c2fadc44e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a66d047e-1a0b-404e-819e-ef02cdcab5c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc1e7f58-6736-4324-9a39-94de51d20051}, !- Handle
  Zone Laboratory Lab with fume hood A end_b - Story ground Zone Air Node, !- Name
  {15f23704-ddff-48ab-98af-d998a35af83e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15f23704-ddff-48ab-98af-d998a35af83e}, !- Handle
  {43865262-d98f-4351-a77b-f9d848159c28}, !- Source Object
  11,                                     !- Outlet Port
  {bc1e7f58-6736-4324-9a39-94de51d20051}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {517e3260-ea61-478b-86f8-196990a7e73a}, !- Handle
  {43865262-d98f-4351-a77b-f9d848159c28}, !- HVAC Component
  {de802966-a0e6-4b9b-b8f2-c77ddb8148af}; !- Port 1

OS:PortList,
  {27f4c381-0659-4356-a305-939aa97c6d25}, !- Handle
  {43865262-d98f-4351-a77b-f9d848159c28}, !- HVAC Component
  {eb915442-4c11-4307-b260-f7457215386f}; !- Port 1

OS:PortList,
  {5eefc4f2-bc9c-497b-b520-683c2fadc44e}, !- Handle
  {43865262-d98f-4351-a77b-f9d848159c28}, !- HVAC Component
  {8919a549-024f-451d-90f1-49178782a708}; !- Port 1

OS:Sizing:Zone,
  {533a4a8d-29dc-4db9-9bae-8fb6f5ebb976}, !- Handle
  {43865262-d98f-4351-a77b-f9d848159c28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bcda658b-95b5-4c45-a34f-8f9d48207eef}, !- Handle
  Zone Laboratory Lab with fume hood A end_b - Story ground Zone HVAC Equipment List, !- Name
  {43865262-d98f-4351-a77b-f9d848159c28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e97cb7ee-2dde-4400-a2f8-c8c6ab8e8106}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e1f276ad-8700-48b8-8040-d911469b7d7a}, !- Handle
  Laboratory Lab with fume hood B end_b - Story ground, !- Name
  {88033962-2128-4a22-bc4d-a99ffab3a476}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  -18.1464506513979,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {9192788b-58f8-4a9d-9902-50dfacffab36}; !- Thermal Zone Name

OS:Surface,
  {d7dae1e1-66db-4442-9c35-8e2af97a19f2}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {b006f08f-d16c-461f-898c-4b2c011e7b53}, !- Construction Name
  {e1f276ad-8700-48b8-8040-d911469b7d7a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 36.2929013027958, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2ecf1d-569b-4600-9634-8e2fe89cce35}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f276ad-8700-48b8-8040-d911469b7d7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31c92fe6-ebd0-4b25-bab7-c74addf8ec10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 36.2929013027958, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc399b9-9f9c-4556-ab05-43b159559a5d}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f276ad-8700-48b8-8040-d911469b7d7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {409d6fed-66fc-4c8e-b236-0de2c992bf06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 36.2929013027958, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 36.2929013027958, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 36.2929013027958, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8c8ea9-1cb8-4ff8-84c7-15af3b0b1246}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f276ad-8700-48b8-8040-d911469b7d7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 36.2929013027958, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 36.2929013027958, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b2fb55c-bda7-41b1-9252-eceeb51f450c}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f276ad-8700-48b8-8040-d911469b7d7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d900cfa4-f313-4c3e-8aae-26183012230c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.2632564145606e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.2632564145606e-14, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9448db-2232-40cf-9bc9-93650c86452a}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {e1f276ad-8700-48b8-8040-d911469b7d7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 36.2929013027958, 6.096,         !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 36.2929013027958, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9192788b-58f8-4a9d-9902-50dfacffab36}, !- Handle
  Zone Laboratory Lab with fume hood B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e0125ef-d47b-43c9-8165-18d3a70ec05a}, !- Zone Air Inlet Port List
  {34b440a0-5413-4864-8285-95bc02fc4fa6}, !- Zone Air Exhaust Port List
  {8a4eee5d-d4e5-4c80-a685-b389be711bb4}, !- Zone Air Node Name
  {73c62dc8-15b4-45a6-9674-14f5f58af60c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7142d7ea-fde9-4299-96dc-a8c03a9f2a4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd711b71-38cb-40df-a230-02d925c77ae5}, !- Handle
  Zone Laboratory Lab with fume hood B end_b - Story ground Zone Air Node, !- Name
  {8a4eee5d-d4e5-4c80-a685-b389be711bb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a4eee5d-d4e5-4c80-a685-b389be711bb4}, !- Handle
  {9192788b-58f8-4a9d-9902-50dfacffab36}, !- Source Object
  11,                                     !- Outlet Port
  {dd711b71-38cb-40df-a230-02d925c77ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e0125ef-d47b-43c9-8165-18d3a70ec05a}, !- Handle
  {9192788b-58f8-4a9d-9902-50dfacffab36}, !- HVAC Component
  {25c05b9b-221d-4d3b-afc3-b97287cc26d6}; !- Port 1

OS:PortList,
  {34b440a0-5413-4864-8285-95bc02fc4fa6}, !- Handle
  {9192788b-58f8-4a9d-9902-50dfacffab36}, !- HVAC Component
  {dec89387-c365-484b-a2be-d1b3239277c3}; !- Port 1

OS:PortList,
  {73c62dc8-15b4-45a6-9674-14f5f58af60c}, !- Handle
  {9192788b-58f8-4a9d-9902-50dfacffab36}, !- HVAC Component
  {7372fa62-4fb8-4110-b771-455dd5654d3a}; !- Port 1

OS:Sizing:Zone,
  {630050e5-61b0-4df0-93d7-0e4707f29f75}, !- Handle
  {9192788b-58f8-4a9d-9902-50dfacffab36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {31338019-e3ac-487e-a5ab-2696edb69198}, !- Handle
  Zone Laboratory Lab with fume hood B end_b - Story ground Zone HVAC Equipment List, !- Name
  {9192788b-58f8-4a9d-9902-50dfacffab36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0afc93ee-7e49-4bba-8996-8172cc92bfa4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7697058a-2a94-490d-aeba-bc91134eaf83}, !- Handle
  Laboratory Lab with fume hood C end_b - Story ground, !- Name
  {88033962-2128-4a22-bc4d-a99ffab3a476}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  18.1464506513979,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {645a989c-e5f2-4da7-b2da-da1863a450b4}, !- Building Story Name
  {e386035d-cd90-4b2d-93a4-03e0d736642c}; !- Thermal Zone Name

OS:Surface,
  {40becd52-1176-4c8f-9888-9b46824b515c}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {d2cff2fd-2c65-4715-85e1-c2d4fc87b778}, !- Construction Name
  {7697058a-2a94-490d-aeba-bc91134eaf83}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38132217-d6e2-4b11-9daf-d9cc06f94ee7}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7697058a-2a94-490d-aeba-bc91134eaf83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40148b9a-8598-4638-b189-cb6cd2a99ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa9b8ed4-a64e-46b3-9b3d-b3ec51add350}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7697058a-2a94-490d-aeba-bc91134eaf83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d585161-2b65-45ed-ab09-8cadf7b1b562}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7697058a-2a94-490d-aeba-bc91134eaf83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-14, 6.096,      !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000004, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {409d6fed-66fc-4c8e-b236-0de2c992bf06}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7697058a-2a94-490d-aeba-bc91134eaf83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfc399b9-9f9c-4556-ab05-43b159559a5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f2af36-ee83-4023-8b1b-ca9c62bb5c4f}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  {7697058a-2a94-490d-aeba-bc91134eaf83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 6.096,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e386035d-cd90-4b2d-93a4-03e0d736642c}, !- Handle
  Zone Laboratory Lab with fume hood C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c17ee9d-2b23-4893-bee4-a615abf0e1f1}, !- Zone Air Inlet Port List
  {c10b9826-ebb4-4e3b-81d9-133262aa7e44}, !- Zone Air Exhaust Port List
  {76ab7564-6de8-407f-9cca-d2a73e53117b}, !- Zone Air Node Name
  {b7a1aadd-b163-4ed6-8ca4-c7f2b9c30136}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3371259b-7fc1-49de-9a3c-fc26a46fa16e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7021dcb-3312-4507-a97f-60bcb236a3e1}, !- Handle
  Zone Laboratory Lab with fume hood C end_b - Story ground Zone Air Node, !- Name
  {76ab7564-6de8-407f-9cca-d2a73e53117b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76ab7564-6de8-407f-9cca-d2a73e53117b}, !- Handle
  {e386035d-cd90-4b2d-93a4-03e0d736642c}, !- Source Object
  11,                                     !- Outlet Port
  {c7021dcb-3312-4507-a97f-60bcb236a3e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c17ee9d-2b23-4893-bee4-a615abf0e1f1}, !- Handle
  {e386035d-cd90-4b2d-93a4-03e0d736642c}, !- HVAC Component
  {61b367a1-14cb-47cb-8590-5d42043bfa26}; !- Port 1

OS:PortList,
  {c10b9826-ebb4-4e3b-81d9-133262aa7e44}, !- Handle
  {e386035d-cd90-4b2d-93a4-03e0d736642c}, !- HVAC Component
  {b1e0f1f0-90e2-498f-a8ec-99187f1dbe5b}; !- Port 1

OS:PortList,
  {b7a1aadd-b163-4ed6-8ca4-c7f2b9c30136}, !- Handle
  {e386035d-cd90-4b2d-93a4-03e0d736642c}, !- HVAC Component
  {7fbfaa46-e860-41dc-91bb-47f28d6ac7eb}; !- Port 1

OS:Sizing:Zone,
  {16c74938-2c8c-40d3-b775-ab2a41076a94}, !- Handle
  {e386035d-cd90-4b2d-93a4-03e0d736642c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ded5e12a-37fc-4ed5-b938-2787da504b08}, !- Handle
  Zone Laboratory Lab with fume hood C end_b - Story ground Zone HVAC Equipment List, !- Name
  {e386035d-cd90-4b2d-93a4-03e0d736642c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b5bded6-adcf-447b-9099-90bfd87dcbb4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {9e2a3200-1712-4f38-9d61-05cb3f4d83cd}, !- Handle
  Story top,                              !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {751d6af5-dfdd-4e86-b605-7c54f5e44704}, !- Handle
  Laboratory Office A end_a - Story top,  !- Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  -22.7184506513979,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9e2a3200-1712-4f38-9d61-05cb3f4d83cd}, !- Building Story Name
  {1581cd8b-56fe-4700-9c3a-fa71c2b10fd9}; !- Thermal Zone Name

OS:Surface,
  {6002394d-3338-44ad-b622-02acd74a49fe}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Construction Name
  {751d6af5-dfdd-4e86-b605-7c54f5e44704}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {032e1958-10e9-4c9d-a394-da12a856a66e}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {751d6af5-dfdd-4e86-b605-7c54f5e44704}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 6.096,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef018923-39eb-439f-bdf8-85da464760e7}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {751d6af5-dfdd-4e86-b605-7c54f5e44704}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fa31c4-279a-4b9a-ba32-f38162f7e5e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999996, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2871fd30-2093-43c0-bef4-c7051243f45e}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {751d6af5-dfdd-4e86-b605-7c54f5e44704}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2bc1ee8-d51b-406e-be64-0b4c0ca50d2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.90798504668055e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999996, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {386cf9ea-6a5a-4fdf-a22f-24e770fb7dad}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {751d6af5-dfdd-4e86-b605-7c54f5e44704}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 1 {m}
  0, -3.90798504668055e-14, 6.096,        !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85bc20ee-f873-4bc2-a87d-119c469d6e6c}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {751d6af5-dfdd-4e86-b605-7c54f5e44704}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 6.096,         !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1581cd8b-56fe-4700-9c3a-fa71c2b10fd9}, !- Handle
  Zone Laboratory Office A end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6e7c4f0-25f4-45fa-a58d-559529a096fb}, !- Zone Air Inlet Port List
  {f3ceb2b3-5c75-42d1-b2df-9e8039370df8}, !- Zone Air Exhaust Port List
  {2337d1bc-7a91-4ca4-a989-4aef721fd882}, !- Zone Air Node Name
  {adad6ec5-aacf-47aa-aa4f-9fe40320198f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ddf36a7a-0d1b-4d84-819d-aaf3ee57c810}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {357d8bc0-7828-4e0a-b0b7-3faec6154767}, !- Handle
  Zone Laboratory Office A end_a - Story top Zone Air Node, !- Name
  {2337d1bc-7a91-4ca4-a989-4aef721fd882}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2337d1bc-7a91-4ca4-a989-4aef721fd882}, !- Handle
  {1581cd8b-56fe-4700-9c3a-fa71c2b10fd9}, !- Source Object
  11,                                     !- Outlet Port
  {357d8bc0-7828-4e0a-b0b7-3faec6154767}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6e7c4f0-25f4-45fa-a58d-559529a096fb}, !- Handle
  {1581cd8b-56fe-4700-9c3a-fa71c2b10fd9}, !- HVAC Component
  {08614061-dc71-4c5b-b3ed-14ce49421f19}; !- Port 1

OS:PortList,
  {f3ceb2b3-5c75-42d1-b2df-9e8039370df8}, !- Handle
  {1581cd8b-56fe-4700-9c3a-fa71c2b10fd9}, !- HVAC Component
  {caa38f7b-ab38-4bf1-9dbd-5a110332cf2c}; !- Port 1

OS:PortList,
  {adad6ec5-aacf-47aa-aa4f-9fe40320198f}, !- Handle
  {1581cd8b-56fe-4700-9c3a-fa71c2b10fd9}, !- HVAC Component
  {82068551-9ed9-4e51-9b49-6fb70f00cb3b}; !- Port 1

OS:Sizing:Zone,
  {86fa9e4a-46fa-428a-a705-9dc099229c4c}, !- Handle
  {1581cd8b-56fe-4700-9c3a-fa71c2b10fd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {00c4346e-9819-4a7c-accb-e95472f51380}, !- Handle
  Zone Laboratory Office A end_a - Story top Zone HVAC Equipment List, !- Name
  {1581cd8b-56fe-4700-9c3a-fa71c2b10fd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93fd001a-9dbd-4857-b164-ba81d45fcbc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f3d7dd8a-bb22-4967-a1bd-899992e41492}, !- Handle
  Laboratory Office B end_a - Story top,  !- Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  -18.1464506513979,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9e2a3200-1712-4f38-9d61-05cb3f4d83cd}, !- Building Story Name
  {bf3b580f-d9cf-48d2-bbc7-cf4be901cc0d}; !- Thermal Zone Name

OS:Surface,
  {a6332657-790b-4b88-a2d7-e7acf0eb13f0}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Construction Name
  {f3d7dd8a-bb22-4967-a1bd-899992e41492}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 36.2929013027958, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 36.2929013027958, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f906a2-de3d-4558-a345-dc8a45588393}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d7dd8a-bb22-4967-a1bd-899992e41492}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 6.096,         !- X,Y,Z Vertex 1 {m}
  0, 36.2929013027958, 6.096,             !- X,Y,Z Vertex 2 {m}
  0, 36.2929013027958, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da4c5ff7-88e3-4fec-a24b-8171b73a1295}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d7dd8a-bb22-4967-a1bd-899992e41492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dd92abd-e9e9-4d76-809a-437f3985ebb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 36.2929013027958, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 36.2929013027958, 0,             !- X,Y,Z Vertex 2 {m}
  0, 36.2929013027958, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 36.2929013027958, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be941df-c76f-44ca-9ebe-ca7805eb1769}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d7dd8a-bb22-4967-a1bd-899992e41492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39ffb7dd-3872-4a69-9bf9-075e405a9c6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 36.2929013027958, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 36.2929013027958, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fa31c4-279a-4b9a-ba32-f38162f7e5e2}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d7dd8a-bb22-4967-a1bd-899992e41492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef018923-39eb-439f-bdf8-85da464760e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 6.096,         !- X,Y,Z Vertex 1 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.2632564145606e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.2632564145606e-14, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cddc2b6a-e3d6-477f-915d-c7664d30845e}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3d7dd8a-bb22-4967-a1bd-899992e41492}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 36.2929013027958, 6.096,         !- X,Y,Z Vertex 2 {m}
  0, 36.2929013027958, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf3b580f-d9cf-48d2-bbc7-cf4be901cc0d}, !- Handle
  Zone Laboratory Office B end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49d733fe-65f4-4d8a-b37e-aa8dc80c3532}, !- Zone Air Inlet Port List
  {a92a5ff8-e014-41c5-bfbb-cfbc9b500538}, !- Zone Air Exhaust Port List
  {59b9eeb1-084c-4344-9d35-b2907f5a06e8}, !- Zone Air Node Name
  {8d6068e6-4c70-4c51-971e-cdef9140f88d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {264481da-9414-4d6d-8577-afb9621b0e46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36d8c75b-37cb-405e-9b3c-cfc0157aa30a}, !- Handle
  Zone Laboratory Office B end_a - Story top Zone Air Node, !- Name
  {59b9eeb1-084c-4344-9d35-b2907f5a06e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59b9eeb1-084c-4344-9d35-b2907f5a06e8}, !- Handle
  {bf3b580f-d9cf-48d2-bbc7-cf4be901cc0d}, !- Source Object
  11,                                     !- Outlet Port
  {36d8c75b-37cb-405e-9b3c-cfc0157aa30a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49d733fe-65f4-4d8a-b37e-aa8dc80c3532}, !- Handle
  {bf3b580f-d9cf-48d2-bbc7-cf4be901cc0d}, !- HVAC Component
  {0d72c5c0-3212-459b-bbed-791264ad47de}; !- Port 1

OS:PortList,
  {a92a5ff8-e014-41c5-bfbb-cfbc9b500538}, !- Handle
  {bf3b580f-d9cf-48d2-bbc7-cf4be901cc0d}, !- HVAC Component
  {32f65856-a1d6-4a20-98d3-181cab44c09c}; !- Port 1

OS:PortList,
  {8d6068e6-4c70-4c51-971e-cdef9140f88d}, !- Handle
  {bf3b580f-d9cf-48d2-bbc7-cf4be901cc0d}, !- HVAC Component
  {12832a5e-386e-4bf4-9f97-023390cabd30}; !- Port 1

OS:Sizing:Zone,
  {a2b334af-6e45-4d24-a8aa-9995d758f51c}, !- Handle
  {bf3b580f-d9cf-48d2-bbc7-cf4be901cc0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0bbd22a7-cd01-41ea-947b-0436c23905f1}, !- Handle
  Zone Laboratory Office B end_a - Story top Zone HVAC Equipment List, !- Name
  {bf3b580f-d9cf-48d2-bbc7-cf4be901cc0d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ac26071-32c5-47ff-b49c-8795af8afacd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {219618d0-ce1a-4875-a6db-dfd40df40928}, !- Handle
  Laboratory Office C end_a - Story top,  !- Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  18.1464506513979,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9e2a3200-1712-4f38-9d61-05cb3f4d83cd}, !- Building Story Name
  {83e8156f-ffa9-4ae6-b927-6268a5577a8a}; !- Thermal Zone Name

OS:Surface,
  {4ae681a0-7e2d-4da0-93a4-a663c26746df}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Construction Name
  {219618d0-ce1a-4875-a6db-dfd40df40928}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b263a92a-08b3-495a-9445-c63a53886a45}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {219618d0-ce1a-4875-a6db-dfd40df40928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 6.096,          !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 6.096,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b0e56b-af85-4ef7-a019-ea4826722772}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {219618d0-ce1a-4875-a6db-dfd40df40928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 6.096,             !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000004, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8863d5b-2f2e-4d77-b4ab-e890bd4bd298}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {219618d0-ce1a-4875-a6db-dfd40df40928}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5b6734-ad27-44a7-b9da-956d321f6589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 6.096,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000004, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd92abd-e9e9-4d76-809a-437f3985ebb4}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {219618d0-ce1a-4875-a6db-dfd40df40928}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da4c5ff7-88e3-4fec-a24b-8171b73a1295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 6.096,          !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895f5ab3-3f0b-4396-9352-786c8a33b583}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {219618d0-ce1a-4875-a6db-dfd40df40928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 6.096,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83e8156f-ffa9-4ae6-b927-6268a5577a8a}, !- Handle
  Zone Laboratory Office C end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e24d8129-73f3-4bca-a958-05e88ba373e8}, !- Zone Air Inlet Port List
  {ebaf5aaa-cd18-440e-bdac-032ccd05e1d2}, !- Zone Air Exhaust Port List
  {a06d9d9f-a0bd-4579-838b-b0dfadf64e98}, !- Zone Air Node Name
  {1933197d-8d8f-4b59-bc46-d5ceadf8a69f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e63bbdd6-7a5d-48c8-91b3-9a1288e300f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01aaf811-488f-4305-bbc9-6e4ae1dd6b83}, !- Handle
  Zone Laboratory Office C end_a - Story top Zone Air Node, !- Name
  {a06d9d9f-a0bd-4579-838b-b0dfadf64e98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a06d9d9f-a0bd-4579-838b-b0dfadf64e98}, !- Handle
  {83e8156f-ffa9-4ae6-b927-6268a5577a8a}, !- Source Object
  11,                                     !- Outlet Port
  {01aaf811-488f-4305-bbc9-6e4ae1dd6b83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e24d8129-73f3-4bca-a958-05e88ba373e8}, !- Handle
  {83e8156f-ffa9-4ae6-b927-6268a5577a8a}, !- HVAC Component
  {15d2282c-0674-4b65-a471-038fa7c16079}; !- Port 1

OS:PortList,
  {ebaf5aaa-cd18-440e-bdac-032ccd05e1d2}, !- Handle
  {83e8156f-ffa9-4ae6-b927-6268a5577a8a}, !- HVAC Component
  {0e2a6e7c-ebfa-4995-8000-55e76d019dd0}; !- Port 1

OS:PortList,
  {1933197d-8d8f-4b59-bc46-d5ceadf8a69f}, !- Handle
  {83e8156f-ffa9-4ae6-b927-6268a5577a8a}, !- HVAC Component
  {df317c01-b800-49aa-a92f-33ae0023be4a}; !- Port 1

OS:Sizing:Zone,
  {1e80df40-13ac-42a7-99b5-83357d0fc1b8}, !- Handle
  {83e8156f-ffa9-4ae6-b927-6268a5577a8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d059aa6e-4eda-4a0a-8e1e-f094989ab8f2}, !- Handle
  Zone Laboratory Office C end_a - Story top Zone HVAC Equipment List, !- Name
  {83e8156f-ffa9-4ae6-b927-6268a5577a8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e32eeac8-90f5-4f07-815e-a4335b504044}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {25dda289-c090-4054-be51-e7122e6c93a0}, !- Handle
  Laboratory Office A  - Story top,       !- Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  -22.7184506513979,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9e2a3200-1712-4f38-9d61-05cb3f4d83cd}, !- Building Story Name
  {68c8de0a-e9a9-40bd-b4b5-1a2f764275c9}; !- Thermal Zone Name

OS:Surface,
  {cda44336-8aa9-46e6-9f6a-01c604d8e119}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Construction Name
  {25dda289-c090-4054-be51-e7122e6c93a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2bc1ee8-d51b-406e-be64-0b4c0ca50d2e}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25dda289-c090-4054-be51-e7122e6c93a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2871fd30-2093-43c0-bef4-c7051243f45e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {852d8160-60cd-4fba-9363-679b8e08252c}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25dda289-c090-4054-be51-e7122e6c93a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9439845-f7ac-4ba4-86c9-1ea83ae6c34e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b6a54c6-9298-4f12-9918-45998ee483a1}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25dda289-c090-4054-be51-e7122e6c93a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9310d5e-3be2-4622-bc18-0020036361cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c8740ba-8eb5-4c8b-b77d-097bca92fdb3}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25dda289-c090-4054-be51-e7122e6c93a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9238e961-6320-433c-9c06-014ad9a46dc8}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25dda289-c090-4054-be51-e7122e6c93a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68c8de0a-e9a9-40bd-b4b5-1a2f764275c9}, !- Handle
  Zone Laboratory Office A  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b719e9c3-fd6f-49f4-a2ae-b01c3e7d6558}, !- Zone Air Inlet Port List
  {3b11f63f-1617-4fc7-9a3c-e23c13834751}, !- Zone Air Exhaust Port List
  {162e6a9f-a3e0-4c2e-8b10-490a33abefc7}, !- Zone Air Node Name
  {fb3860c7-f15a-45db-ba7e-ff2c6770a715}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93bc700c-3b7d-4f29-b864-77007cda73ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aaab0130-52ba-4692-b9e0-72b4b02d5523}, !- Handle
  Zone Laboratory Office A  - Story top Zone Air Node, !- Name
  {162e6a9f-a3e0-4c2e-8b10-490a33abefc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {162e6a9f-a3e0-4c2e-8b10-490a33abefc7}, !- Handle
  {68c8de0a-e9a9-40bd-b4b5-1a2f764275c9}, !- Source Object
  11,                                     !- Outlet Port
  {aaab0130-52ba-4692-b9e0-72b4b02d5523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b719e9c3-fd6f-49f4-a2ae-b01c3e7d6558}, !- Handle
  {68c8de0a-e9a9-40bd-b4b5-1a2f764275c9}, !- HVAC Component
  {6226119c-7e49-406e-a26c-030b7149ef26}; !- Port 1

OS:PortList,
  {3b11f63f-1617-4fc7-9a3c-e23c13834751}, !- Handle
  {68c8de0a-e9a9-40bd-b4b5-1a2f764275c9}, !- HVAC Component
  {77f59b79-08b4-4092-985d-e30fcf4e6bf1}; !- Port 1

OS:PortList,
  {fb3860c7-f15a-45db-ba7e-ff2c6770a715}, !- Handle
  {68c8de0a-e9a9-40bd-b4b5-1a2f764275c9}, !- HVAC Component
  {31087f1e-63b4-4665-9350-dadc7199b711}; !- Port 1

OS:Sizing:Zone,
  {70a4d7b9-fc47-444d-b0d4-a28f23d5d5ac}, !- Handle
  {68c8de0a-e9a9-40bd-b4b5-1a2f764275c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {115b043b-c3da-45fc-ad0a-f017b62135c7}, !- Handle
  Zone Laboratory Office A  - Story top Zone HVAC Equipment List, !- Name
  {68c8de0a-e9a9-40bd-b4b5-1a2f764275c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73de27f8-68c7-4812-a01c-8be83ad96ab5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e1b3da1e-7f8e-4444-aa5f-a9cf0106fc80}, !- Handle
  Laboratory Office B  - Story top,       !- Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  -18.1464506513979,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9e2a3200-1712-4f38-9d61-05cb3f4d83cd}, !- Building Story Name
  {3d9893ff-8a01-43d5-bf91-534b1c20d233}; !- Thermal Zone Name

OS:Surface,
  {3aeb40de-45ce-4547-a397-a83ef5aa2c8d}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Construction Name
  {e1b3da1e-7f8e-4444-aa5f-a9cf0106fc80}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 36.2929013027958, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ffb7dd-3872-4a69-9bf9-075e405a9c6a}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1b3da1e-7f8e-4444-aa5f-a9cf0106fc80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1be941df-c76f-44ca-9ebe-ca7805eb1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 36.2929013027958, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {111e96d7-d5a8-4901-92d2-f3673f6b5b35}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1b3da1e-7f8e-4444-aa5f-a9cf0106fc80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c1df8d6-d04e-4a94-8e0e-490d98224a5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 36.2929013027958, 6.096, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 36.2929013027958, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 36.2929013027958, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad56b7a-d5f8-432e-9ac4-135363243ba7}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1b3da1e-7f8e-4444-aa5f-a9cf0106fc80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75ca8236-42bc-4f5e-8fa1-236588bb2532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 36.2929013027958, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 36.2929013027958, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9439845-f7ac-4ba4-86c9-1ea83ae6c34e}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1b3da1e-7f8e-4444-aa5f-a9cf0106fc80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {852d8160-60cd-4fba-9363-679b8e08252c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11767c16-e2f7-49a6-91dd-549bc17ffa35}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1b3da1e-7f8e-4444-aa5f-a9cf0106fc80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 36.2929013027958, 6.096, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 36.2929013027958, 6.096, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3d9893ff-8a01-43d5-bf91-534b1c20d233}, !- Handle
  Zone Laboratory Office B  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a7287b6-533e-4ebb-bdfa-86bee10bff9e}, !- Zone Air Inlet Port List
  {5c1d5798-bf01-4b9e-bb6d-877c1fd9d3ed}, !- Zone Air Exhaust Port List
  {a7fa0cd8-49e4-4c24-878d-013504dd244c}, !- Zone Air Node Name
  {cb3bd67a-b584-4213-8466-f6edc929baef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d790b69-1dff-4f57-874e-5354292cecc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34641c21-5c18-4383-9261-d6bbf20d7725}, !- Handle
  Zone Laboratory Office B  - Story top Zone Air Node, !- Name
  {a7fa0cd8-49e4-4c24-878d-013504dd244c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7fa0cd8-49e4-4c24-878d-013504dd244c}, !- Handle
  {3d9893ff-8a01-43d5-bf91-534b1c20d233}, !- Source Object
  11,                                     !- Outlet Port
  {34641c21-5c18-4383-9261-d6bbf20d7725}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a7287b6-533e-4ebb-bdfa-86bee10bff9e}, !- Handle
  {3d9893ff-8a01-43d5-bf91-534b1c20d233}, !- HVAC Component
  {fd40f837-bc00-48fb-9f6e-550ff48f73e4}; !- Port 1

OS:PortList,
  {5c1d5798-bf01-4b9e-bb6d-877c1fd9d3ed}, !- Handle
  {3d9893ff-8a01-43d5-bf91-534b1c20d233}, !- HVAC Component
  {2230460e-9a9a-439f-8723-264cf920883e}; !- Port 1

OS:PortList,
  {cb3bd67a-b584-4213-8466-f6edc929baef}, !- Handle
  {3d9893ff-8a01-43d5-bf91-534b1c20d233}, !- HVAC Component
  {87e8dac7-48d4-4ee3-9187-883930c0fcc4}; !- Port 1

OS:Sizing:Zone,
  {a64d2508-90ab-4afa-ab4a-1f09f792142d}, !- Handle
  {3d9893ff-8a01-43d5-bf91-534b1c20d233}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {50d74af3-e3f3-4c82-922a-90e17dcc2986}, !- Handle
  Zone Laboratory Office B  - Story top Zone HVAC Equipment List, !- Name
  {3d9893ff-8a01-43d5-bf91-534b1c20d233}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2618971b-fa00-4e78-89e8-7638228e019e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dc0ff5c9-de58-4e96-8d37-4ceb7160d3ef}, !- Handle
  Laboratory Office C  - Story top,       !- Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  18.1464506513979,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9e2a3200-1712-4f38-9d61-05cb3f4d83cd}, !- Building Story Name
  {6f0a3523-6bf5-444b-9c63-5a7c4588bb98}; !- Thermal Zone Name

OS:Surface,
  {e576ae34-d507-4f7f-9827-2008b6d17031}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Construction Name
  {dc0ff5c9-de58-4e96-8d37-4ceb7160d3ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5b6734-ad27-44a7-b9da-956d321f6589}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc0ff5c9-de58-4e96-8d37-4ceb7160d3ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8863d5b-2f2e-4d77-b4ab-e890bd4bd298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0a8de07-5b77-404f-b9e3-f6fbfba7691b}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc0ff5c9-de58-4e96-8d37-4ceb7160d3ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c01017e-6ee8-47e7-9fb0-b7a777f8c3b1}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc0ff5c9-de58-4e96-8d37-4ceb7160d3ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5079cf44-a82c-4ed7-8a96-3750b780c2d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1df8d6-d04e-4a94-8e0e-490d98224a5c}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc0ff5c9-de58-4e96-8d37-4ceb7160d3ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {111e96d7-d5a8-4901-92d2-f3673f6b5b35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61573de6-aba3-481c-aeae-4f2c03f64e86}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc0ff5c9-de58-4e96-8d37-4ceb7160d3ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f0a3523-6bf5-444b-9c63-5a7c4588bb98}, !- Handle
  Zone Laboratory Office C  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3da8c369-2ed6-4bf6-8123-efce351f600b}, !- Zone Air Inlet Port List
  {a83d1936-1811-4417-bd68-213569a0fb80}, !- Zone Air Exhaust Port List
  {747581f0-7145-4b9a-a85f-2fbc8c0e07c1}, !- Zone Air Node Name
  {803202c0-2e15-4994-bdce-58f0048b2f8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c25a68a1-ab81-4732-a14a-b8180f7087ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e2ad252-733f-4e71-adbb-d992e9e83817}, !- Handle
  Zone Laboratory Office C  - Story top Zone Air Node, !- Name
  {747581f0-7145-4b9a-a85f-2fbc8c0e07c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {747581f0-7145-4b9a-a85f-2fbc8c0e07c1}, !- Handle
  {6f0a3523-6bf5-444b-9c63-5a7c4588bb98}, !- Source Object
  11,                                     !- Outlet Port
  {1e2ad252-733f-4e71-adbb-d992e9e83817}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3da8c369-2ed6-4bf6-8123-efce351f600b}, !- Handle
  {6f0a3523-6bf5-444b-9c63-5a7c4588bb98}, !- HVAC Component
  {7d5860b7-b082-45b3-8664-267b8221c170}; !- Port 1

OS:PortList,
  {a83d1936-1811-4417-bd68-213569a0fb80}, !- Handle
  {6f0a3523-6bf5-444b-9c63-5a7c4588bb98}, !- HVAC Component
  {bdc58b79-e03b-4231-b8e1-5df21cf74bdf}; !- Port 1

OS:PortList,
  {803202c0-2e15-4994-bdce-58f0048b2f8e}, !- Handle
  {6f0a3523-6bf5-444b-9c63-5a7c4588bb98}, !- HVAC Component
  {947c9d10-7cbf-4ae2-ac92-a32df4717f47}; !- Port 1

OS:Sizing:Zone,
  {65f2d3ef-59af-4c69-982e-34e2ae6418d1}, !- Handle
  {6f0a3523-6bf5-444b-9c63-5a7c4588bb98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {08efb953-d240-4cf6-90d8-b1694dd4c2da}, !- Handle
  Zone Laboratory Office C  - Story top Zone HVAC Equipment List, !- Name
  {6f0a3523-6bf5-444b-9c63-5a7c4588bb98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9489ef3d-7a59-4713-997d-6a585db9ecc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aa21729e-1d95-48d7-a73b-8f81b748a99a}, !- Handle
  Laboratory Office A end_b - Story top,  !- Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  -22.7184506513979,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9e2a3200-1712-4f38-9d61-05cb3f4d83cd}, !- Building Story Name
  {7dbe5339-c9fb-422a-8ef2-bbac9f2741b1}; !- Thermal Zone Name

OS:Surface,
  {982e33a5-1152-45de-ab4b-77e8c77c7773}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Construction Name
  {aa21729e-1d95-48d7-a73b-8f81b748a99a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9310d5e-3be2-4622-bc18-0020036361cf}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa21729e-1d95-48d7-a73b-8f81b748a99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b6a54c6-9298-4f12-9918-45998ee483a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d1a9cd-20d8-406d-ac33-5542c944a3bc}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa21729e-1d95-48d7-a73b-8f81b748a99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f80681f7-d997-4200-b033-be0e658fa8aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999996, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8527be41-1f86-43e4-b314-8dfb0d93cc23}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa21729e-1d95-48d7-a73b-8f81b748a99a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999996, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 2 {m}
  4.572, -3.90798504668055e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999996, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e87298-fcab-4bf4-beb7-db65a40caf94}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa21729e-1d95-48d7-a73b-8f81b748a99a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0426d7e1-94b4-473e-a058-0024db52fbe9}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa21729e-1d95-48d7-a73b-8f81b748a99a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 6.096,         !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7dbe5339-c9fb-422a-8ef2-bbac9f2741b1}, !- Handle
  Zone Laboratory Office A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f20a0c8a-cf37-4d12-9284-0bd0c4ae00cb}, !- Zone Air Inlet Port List
  {ee2c78e8-8e67-4eed-b511-349ca1c1783b}, !- Zone Air Exhaust Port List
  {d44727f2-93ed-4db5-a05f-a62b0929c1b7}, !- Zone Air Node Name
  {951e8599-ceee-434d-ab4c-b2f35ec91cd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97283154-5be2-4f51-9dee-bc5c11f092db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dc0ddb7-ddd9-4b48-a866-68cfcadb21d7}, !- Handle
  Zone Laboratory Office A end_b - Story top Zone Air Node, !- Name
  {d44727f2-93ed-4db5-a05f-a62b0929c1b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d44727f2-93ed-4db5-a05f-a62b0929c1b7}, !- Handle
  {7dbe5339-c9fb-422a-8ef2-bbac9f2741b1}, !- Source Object
  11,                                     !- Outlet Port
  {4dc0ddb7-ddd9-4b48-a866-68cfcadb21d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f20a0c8a-cf37-4d12-9284-0bd0c4ae00cb}, !- Handle
  {7dbe5339-c9fb-422a-8ef2-bbac9f2741b1}, !- HVAC Component
  {89579599-d90b-4e80-ba6a-b6806f1edd73}; !- Port 1

OS:PortList,
  {ee2c78e8-8e67-4eed-b511-349ca1c1783b}, !- Handle
  {7dbe5339-c9fb-422a-8ef2-bbac9f2741b1}, !- HVAC Component
  {3ccdfb7d-545d-493c-8326-cc8a6b8d9b67}; !- Port 1

OS:PortList,
  {951e8599-ceee-434d-ab4c-b2f35ec91cd6}, !- Handle
  {7dbe5339-c9fb-422a-8ef2-bbac9f2741b1}, !- HVAC Component
  {9f8e8cf0-af4e-46f6-ad54-88e9b31ecfbe}; !- Port 1

OS:Sizing:Zone,
  {1660363c-5809-4258-aabf-b37c0b41067b}, !- Handle
  {7dbe5339-c9fb-422a-8ef2-bbac9f2741b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {49c66429-1cba-4941-82dd-b45a351fc1d5}, !- Handle
  Zone Laboratory Office A end_b - Story top Zone HVAC Equipment List, !- Name
  {7dbe5339-c9fb-422a-8ef2-bbac9f2741b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61d670ca-4efa-43fb-977e-a15c58ac2be5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {31ff938b-4799-4bdc-a01d-c686dab575cb}, !- Handle
  Laboratory Office B end_b - Story top,  !- Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  -18.1464506513979,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9e2a3200-1712-4f38-9d61-05cb3f4d83cd}, !- Building Story Name
  {36a6f588-768b-45ef-9926-d8d538a22d4c}; !- Thermal Zone Name

OS:Surface,
  {50db18d7-6bd2-40fe-989a-e4bb3224061b}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Construction Name
  {31ff938b-4799-4bdc-a01d-c686dab575cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 36.2929013027958, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ca8236-42bc-4f5e-8fa1-236588bb2532}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31ff938b-4799-4bdc-a01d-c686dab575cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ad56b7a-d5f8-432e-9ac4-135363243ba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 36.2929013027958, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e27faf48-314c-4076-b6d7-b7f58f0665a8}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31ff938b-4799-4bdc-a01d-c686dab575cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e11612ae-849b-4037-b3a8-72ca96ba9a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 36.2929013027958, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 36.2929013027958, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 36.2929013027958, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 36.2929013027958, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc6b0ee8-d610-4827-8488-e7c83f422949}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31ff938b-4799-4bdc-a01d-c686dab575cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 36.2929013027958, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 36.2929013027958, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f80681f7-d997-4200-b033-be0e658fa8aa}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31ff938b-4799-4bdc-a01d-c686dab575cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42d1a9cd-20d8-406d-ac33-5542c944a3bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.2632564145606e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.2632564145606e-14, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {701daaa9-43cb-4a52-ae12-d616017609cd}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31ff938b-4799-4bdc-a01d-c686dab575cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 36.2929013027958, 6.096,         !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 36.2929013027958, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {36a6f588-768b-45ef-9926-d8d538a22d4c}, !- Handle
  Zone Laboratory Office B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79ac0e34-15e2-4581-9e3a-b46ea9703957}, !- Zone Air Inlet Port List
  {87582994-2bde-42fd-bcd4-20daa5aaf7be}, !- Zone Air Exhaust Port List
  {e07ca4cf-203b-4fa2-bc80-496751ecc413}, !- Zone Air Node Name
  {8ee6fca7-ac2d-4e01-b6d1-6a58185cf472}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {611bdd42-fa87-4ded-9cbb-f7d5c307d8c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94fe47d2-a30a-41a3-9c00-ba3b8bccb537}, !- Handle
  Zone Laboratory Office B end_b - Story top Zone Air Node, !- Name
  {e07ca4cf-203b-4fa2-bc80-496751ecc413}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e07ca4cf-203b-4fa2-bc80-496751ecc413}, !- Handle
  {36a6f588-768b-45ef-9926-d8d538a22d4c}, !- Source Object
  11,                                     !- Outlet Port
  {94fe47d2-a30a-41a3-9c00-ba3b8bccb537}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79ac0e34-15e2-4581-9e3a-b46ea9703957}, !- Handle
  {36a6f588-768b-45ef-9926-d8d538a22d4c}, !- HVAC Component
  {2ed7d5a6-d0ea-462d-9afa-3316c3236cf5}; !- Port 1

OS:PortList,
  {87582994-2bde-42fd-bcd4-20daa5aaf7be}, !- Handle
  {36a6f588-768b-45ef-9926-d8d538a22d4c}, !- HVAC Component
  {f71cbb04-16df-40d8-8d6c-c9814eaef8d7}; !- Port 1

OS:PortList,
  {8ee6fca7-ac2d-4e01-b6d1-6a58185cf472}, !- Handle
  {36a6f588-768b-45ef-9926-d8d538a22d4c}, !- HVAC Component
  {f935cc24-d58a-4aaa-9ebf-2c16deb0d314}; !- Port 1

OS:Sizing:Zone,
  {fb92a6ed-53bd-4223-9bf9-3b2605ad26b2}, !- Handle
  {36a6f588-768b-45ef-9926-d8d538a22d4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eee1db22-46d6-4a3f-8a60-29fedb0627b6}, !- Handle
  Zone Laboratory Office B end_b - Story top Zone HVAC Equipment List, !- Name
  {36a6f588-768b-45ef-9926-d8d538a22d4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5db625e-15e1-48a0-b39f-c51af621962f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {742d9685-83df-4965-89da-ccb22ca57a8b}, !- Handle
  Laboratory Office C end_b - Story top,  !- Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  18.1464506513979,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9e2a3200-1712-4f38-9d61-05cb3f4d83cd}, !- Building Story Name
  {33641f10-b6a8-4329-bf6f-30d65c06f282}; !- Thermal Zone Name

OS:Surface,
  {657dc3f0-ddc6-4831-b282-e4bf8f97db93}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Construction Name
  {742d9685-83df-4965-89da-ccb22ca57a8b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5079cf44-a82c-4ed7-8a96-3750b780c2d0}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {742d9685-83df-4965-89da-ccb22ca57a8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c01017e-6ee8-47e7-9fb0-b7a777f8c3b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0b3ae3-ada5-47af-b69f-9a78c6abc427}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {742d9685-83df-4965-89da-ccb22ca57a8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c33e46-330b-4873-81c9-f27d7a7a5c46}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {742d9685-83df-4965-89da-ccb22ca57a8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-14, 6.096,      !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000004, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11612ae-849b-4037-b3a8-72ca96ba9a43}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {742d9685-83df-4965-89da-ccb22ca57a8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e27faf48-314c-4076-b6d7-b7f58f0665a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6467aac9-ab79-41da-b4c6-a39d6a5e6770}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {742d9685-83df-4965-89da-ccb22ca57a8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 6.096,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {33641f10-b6a8-4329-bf6f-30d65c06f282}, !- Handle
  Zone Laboratory Office C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0019a845-d704-4a7b-bb19-86c020e8e5b3}, !- Zone Air Inlet Port List
  {5b1cdb6e-4c33-4387-b88c-4457462fd174}, !- Zone Air Exhaust Port List
  {a14fd322-d1de-4339-9865-44813d62aedb}, !- Zone Air Node Name
  {3cf59ca2-ea27-4803-b09c-890148e2872a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a654c1b-2e5a-48e4-8b44-284509ee18e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7caa645c-600e-44bd-99c2-16c5daef651f}, !- Handle
  Zone Laboratory Office C end_b - Story top Zone Air Node, !- Name
  {a14fd322-d1de-4339-9865-44813d62aedb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a14fd322-d1de-4339-9865-44813d62aedb}, !- Handle
  {33641f10-b6a8-4329-bf6f-30d65c06f282}, !- Source Object
  11,                                     !- Outlet Port
  {7caa645c-600e-44bd-99c2-16c5daef651f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0019a845-d704-4a7b-bb19-86c020e8e5b3}, !- Handle
  {33641f10-b6a8-4329-bf6f-30d65c06f282}, !- HVAC Component
  {7b7cb14d-f8bb-4685-9461-8cb6d04a067b}; !- Port 1

OS:PortList,
  {5b1cdb6e-4c33-4387-b88c-4457462fd174}, !- Handle
  {33641f10-b6a8-4329-bf6f-30d65c06f282}, !- HVAC Component
  {7875b5f1-c535-40fa-a667-96732dc22055}; !- Port 1

OS:PortList,
  {3cf59ca2-ea27-4803-b09c-890148e2872a}, !- Handle
  {33641f10-b6a8-4329-bf6f-30d65c06f282}, !- HVAC Component
  {64dd1235-f750-4bbc-9a23-682cb5b316b9}; !- Port 1

OS:Sizing:Zone,
  {7f0b34d8-30b2-4510-be0d-577053284f62}, !- Handle
  {33641f10-b6a8-4329-bf6f-30d65c06f282}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {81ca2092-6924-4ade-8433-07f8c549600f}, !- Handle
  Zone Laboratory Office C end_b - Story top Zone HVAC Equipment List, !- Name
  {33641f10-b6a8-4329-bf6f-30d65c06f282}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc19fd4a-6eeb-4324-bca9-74f292faab69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {ea5db5fe-6088-4ec4-b9df-ac63914ed89e}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acab5086-365b-4697-93e2-9cfe81161a7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.197902793129, 4.57200000000004, 1.49717310452656, !- X,Y,Z Vertex 1 {m}
  10.197902793129, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000296, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000296, 4.57200000000004, 1.49717310452656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61fa1cca-e319-4c18-bf2b-ab804a1daddd}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad28c1ea-83a0-4615-9d15-1c03fbd75322}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.9657195519033, 4.57200000000004, 1.49407513950708, !- X,Y,Z Vertex 1 {m}
  66.9657195519033, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000004, 1.49407513950708; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d80391c-56ec-4d39-b630-604da1b4a390}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0898022d-93f6-4c93-9b59-6fbbff32d987}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -3.90798504668055e-14, 1.49717310452656, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  10.197902793129, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  10.197902793129, -3.90798504668055e-14, 1.49717310452656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbf24612-8961-491b-8a7e-3c64276180d1}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5096707-332b-49ea-b550-af1be6ada6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -3.90798504668055e-14, 1.49407513950708, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  66.9657195519033, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  66.9657195519033, -3.90798504668055e-14, 1.49407513950708; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3bb9746-d103-4ee7-8714-da114df65f5d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1bf944e-7205-4d8c-91e7-55c56821302d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000004, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000004, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000004, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24a979a9-3483-49f2-8490-7ea2f6ddcce2}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8eaaeecc-92d8-4790-bf1e-0dd2cc151bc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000004, 1.5017393258427,   !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000004, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025400000000035, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025400000000035, 1.5017393258427;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12fb3077-541c-4dfb-8136-1895070f599b}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d08776d-b0df-4634-b373-c04183d32aea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 36.2675013027958, 1.49454536041411,  !- X,Y,Z Vertex 1 {m}
  0, 36.2675013027958, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999692, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999692, 1.49454536041411; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac1f9a4c-6ec3-4cbd-bcf6-061eca701891}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {618579eb-80f0-4e5e-8ad7-2a4e53250bd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.90798504668055e-14, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.90798504668055e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.5466, -3.90798504668055e-14, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -3.90798504668055e-14, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {359a2dfe-6698-4f96-be32-1e185889f59b}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9e5a1c3-6e22-41c8-985e-930ffa673cde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999996, 1.5017393258427,   !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999996, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999603, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999603, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16e151f0-d117-47a2-ba77-3177187cd65f}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa9b8ed4-a64e-46b3-9b3d-b3ec51add350}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000004, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000004, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57200000000004, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19171913-5390-41e7-8196-3da678a652a2}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d585161-2b65-45ed-ab09-8cadf7b1b562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000355, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000355, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000004, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000004, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34096c0d-0bac-417e-9392-f13435a9ca81}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed8c8ea9-1cb8-4ff8-84c7-15af3b0b1246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999645, 1.49454536041411, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999645, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 36.2675013027958, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 36.2675013027958, 1.49454536041411; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1e0e9a1-0633-4b75-8000-a3b583f59ecd}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4557e47-1931-422c-bf2b-906eedd0efd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.90798504668055e-14, 1.49586843734634, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  15.8492055862581, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  15.8492055862581, -3.90798504668055e-14, 1.49586843734634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f74fa0cc-36e8-4b5c-9bfc-2f952b974ccd}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13eab74e-a38c-4e4b-aae9-aae0bcca8ef0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8492055862581, 4.57200000000004, 1.49586843734634, !- X,Y,Z Vertex 1 {m}
  15.8492055862581, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999987, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999987, 4.57200000000004, 1.49586843734634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {593bbe07-c328-428d-a378-64283f5795fc}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdf81277-5767-446f-a199-cf77f01c25bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999609, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999609, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999996, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999996, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7a3f92b-521f-4d1a-bc6c-82967968c2fd}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af159935-2179-4c98-9c3b-d2965ea4093e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -3.90798504668055e-14, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -3.90798504668055e-14, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -3.90798504668055e-14, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e39e5a5-aee8-4f2e-a6e6-910840351a82}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b263a92a-08b3-495a-9445-c63a53886a45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000004, 1.5017393258427,   !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000004, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025400000000035, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025400000000035, 1.5017393258427;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5045c70-c67d-4153-9b2e-d094f0ecf679}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81b0e56b-af85-4ef7-a019-ea4826722772}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000004, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000004, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000004, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6b6b7bb-f29b-4d7b-aa1b-86e046ec2fce}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c8740ba-8eb5-4c8b-b77d-097bca92fdb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -3.90798504668055e-14, 1.49391941878544, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  93.0636279312904, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  93.0636279312904, -3.90798504668055e-14, 1.49391941878544; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a245e253-e5e5-4bd7-982e-ad36df52338c}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9c33e46-330b-4873-81c9-f27d7a7a5c46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000355, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000355, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000004, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000004, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abd84ace-ab2f-40c8-9baa-4716c0cfa7cb}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e0b3ae3-ada5-47af-b69f-9a78c6abc427}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000004, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000004, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57200000000004, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e22c6eeb-adaa-4774-abaa-244dfdf450ed}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {386cf9ea-6a5a-4fdf-a22f-24e770fb7dad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.90798504668055e-14, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.90798504668055e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.5466, -3.90798504668055e-14, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -3.90798504668055e-14, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7125be1-d0f9-4a6f-9526-b19a52b519f7}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {032e1958-10e9-4c9d-a394-da12a856a66e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999996, 1.5017393258427,   !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999996, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999603, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999603, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b299d9e-11eb-4146-b786-815b35853c8e}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39f906a2-de3d-4558-a345-dc8a45588393}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 36.2675013027958, 1.49454536041411,  !- X,Y,Z Vertex 1 {m}
  0, 36.2675013027958, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999692, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999692, 1.49454536041411; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {723d3554-35ed-43a9-bb1c-b38140944b14}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0a8de07-5b77-404f-b9e3-f6fbfba7691b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  93.0636279312904, 4.57200000000004, 1.49391941878544, !- X,Y,Z Vertex 1 {m}
  93.0636279312904, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000004, 1.49391941878544; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6177f369-fcf4-4303-b053-a6a523ea1d70}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8527be41-1f86-43e4-b314-8dfb0d93cc23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999609, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999609, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999996, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999996, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16e182fd-3602-4339-a44b-5c58ff4cff3e}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60e87298-fcab-4bf4-beb7-db65a40caf94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -3.90798504668055e-14, 1.5017393258427, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -3.90798504668055e-14, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -3.90798504668055e-14, 1.5017393258427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2b82ab2-0149-4474-af9e-0e9c2da0c4df}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6b0ee8-d610-4827-8488-e7c83f422949}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999645, 1.49454536041411, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999645, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 36.2675013027958, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 36.2675013027958, 1.49454536041411; !- X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:DaylightSavingTime,
  {165ed6bb-4812-47c6-8ccb-d31764f8d915}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Lights:Definition,
  {11d20944-43dd-444f-84b4-858871cae6f0}, !- Handle
  Laboratory Equipment corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.38,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4b3de483-2d8a-4694-be99-33417c4bce48}, !- Handle
  Laboratory Equipment corridor Lights,   !- Name
  {11d20944-43dd-444f-84b4-858871cae6f0}, !- Lights Definition Name
  {5507d2d4-aac8-428b-ba9f-3bb4b878d25d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3715c1f7-1369-4097-b7bf-ce7bc6e4c3ac}, !- Handle
  {11d20944-43dd-444f-84b4-858871cae6f0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7a15e692-46d6-4192-b1d1-ff49a0099052}, !- Handle
  Laboratory Equipment corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c98612fc-5348-4e21-8113-0b0d8b4aab35}, !- Handle
  Laboratory Equipment corridor Elec Equip, !- Name
  {7a15e692-46d6-4192-b1d1-ff49a0099052}, !- Electric Equipment Definition Name
  {5507d2d4-aac8-428b-ba9f-3bb4b878d25d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {876e0daa-b69d-4b45-b0f6-36be29b31cf8}, !- Handle
  Laboratory Equipment corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  6,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {62ee7a5b-442c-424a-b8cc-cafa5c822993}, !- Handle
  Laboratory Equipment corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b6fe1995-54d7-44bd-9e87-1b0acae6bd85}, !- Number of People Schedule Name
  {552df574-6e09-47fb-9c23-e2478fd0e9a4}, !- People Activity Level Schedule Name
  {e8cff5ac-86cd-41ac-bbb6-5625c5576356}, !- Lighting Schedule Name
  {9388fe2c-1f20-41e6-8849-6e5a769a7521}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df2d744f-ec67-45ce-bcb3-60ffbb734d25}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b6fe1995-54d7-44bd-9e87-1b0acae6bd85}, !- Handle
  Lab_OCC_SCH,                            !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {aa4028ff-7c0b-4341-8772-2cbcc16133e3}, !- Default Day Schedule Name
  {2531dcc6-93cf-4ef6-bf82-61c2b347d61c}, !- Summer Design Day Schedule Name
  {e5a5d884-b26f-41af-ad87-c957da60e244}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa4028ff-7c0b-4341-8772-2cbcc16133e3}, !- Handle
  Lab_OCC_SCH Default,                    !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {2531dcc6-93cf-4ef6-bf82-61c2b347d61c}, !- Handle
  Lab_OCC_SCH Summer Design Day,          !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99bffe1f-55c7-4dd8-905f-389b5e724ed3}, !- Handle
  Schedule Rule 1,                        !- Name
  {b6fe1995-54d7-44bd-9e87-1b0acae6bd85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5848588a-8bca-45d0-9be2-728561b64dfe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5848588a-8bca-45d0-9be2-728561b64dfe}, !- Handle
  Lab_OCC_SCH Wkdy Day,                   !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {e5a5d884-b26f-41af-ad87-c957da60e244}, !- Handle
  Lab_OCC_SCH Winter Design Day,          !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {552df574-6e09-47fb-9c23-e2478fd0e9a4}, !- Handle
  Lab_OCC_Activity,                       !- Name
  {66ef350f-92a5-4c0b-bfad-58d9160181d3}, !- Schedule Type Limits Name
  {1d70b4a0-2185-4d3f-80a1-3475d660f821}, !- Default Day Schedule Name
  {b4668ce2-f843-4fbb-be8a-8fb75cf6f166}, !- Summer Design Day Schedule Name
  {63446c95-f39c-4ec9-9e59-e72fe2c986d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d70b4a0-2185-4d3f-80a1-3475d660f821}, !- Handle
  Lab_OCC_Activity Default,               !- Name
  {66ef350f-92a5-4c0b-bfad-58d9160181d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  167;                                    !- Value Until Time 1

OS:Schedule:Day,
  {63446c95-f39c-4ec9-9e59-e72fe2c986d3}, !- Handle
  Lab_OCC_Activity Winter Design Day,     !- Name
  {66ef350f-92a5-4c0b-bfad-58d9160181d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  167;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b4668ce2-f843-4fbb-be8a-8fb75cf6f166}, !- Handle
  Lab_OCC_Activity Summer Design Day,     !- Name
  {66ef350f-92a5-4c0b-bfad-58d9160181d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  167;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {66ef350f-92a5-4c0b-bfad-58d9160181d3}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e8cff5ac-86cd-41ac-bbb6-5625c5576356}, !- Handle
  Lab_LIGHT_CORRIDOR_SCH,                 !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {d180d285-fdbc-47f5-8b0a-44de626d937d}, !- Default Day Schedule Name
  {9ad1aa63-97b6-43cd-87f7-641bd86b94c3}, !- Summer Design Day Schedule Name
  {3111dca9-b68e-4b96-b206-309cbe5a575c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d180d285-fdbc-47f5-8b0a-44de626d937d}, !- Handle
  Lab_LIGHT_CORRIDOR_SCH Default,         !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3111dca9-b68e-4b96-b206-309cbe5a575c}, !- Handle
  Lab_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ad1aa63-97b6-43cd-87f7-641bd86b94c3}, !- Handle
  Lab_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9388fe2c-1f20-41e6-8849-6e5a769a7521}, !- Handle
  Lab_EQUIP_SCH,                          !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {5845b044-53df-4589-a3f0-258efed2ce41}, !- Default Day Schedule Name
  {8e6d6f73-6b21-4c0d-b827-1f63214760bd}, !- Summer Design Day Schedule Name
  {d27d5207-38b5-4960-8b7c-ffe329a143fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5845b044-53df-4589-a3f0-258efed2ce41}, !- Handle
  Lab_EQUIP_SCH Default,                  !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2;                                    !- Value Until Time 5

OS:Schedule:Day,
  {8e6d6f73-6b21-4c0d-b827-1f63214760bd}, !- Handle
  Lab_EQUIP_SCH Summer Design Day,        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2283847-18b2-4ea4-9e07-cc09bf9c7aa8}, !- Handle
  Schedule Rule 2,                        !- Name
  {9388fe2c-1f20-41e6-8849-6e5a769a7521}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30d78d34-e369-4941-a4ec-74beb182b0e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30d78d34-e369-4941-a4ec-74beb182b0e5}, !- Handle
  Lab_EQUIP_SCH Wkdy Day,                 !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {d27d5207-38b5-4960-8b7c-ffe329a143fb}, !- Handle
  Lab_EQUIP_SCH Winter Design Day,        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {df2d744f-ec67-45ce-bcb3-60ffbb734d25}, !- Handle
  Lab_INFIL_SCH_PNNL,                     !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {b4e3622a-61c6-43ce-8dcc-f61930f96014}, !- Default Day Schedule Name
  {e089815e-9004-41af-b4e8-7f00a0afa0ec}, !- Summer Design Day Schedule Name
  {18c7c42d-140e-49a6-a342-0e42f807974d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4e3622a-61c6-43ce-8dcc-f61930f96014}, !- Handle
  Lab_INFIL_SCH_PNNL Default,             !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e089815e-9004-41af-b4e8-7f00a0afa0ec}, !- Handle
  Lab_INFIL_SCH_PNNL Summer Design Day,   !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {66c284e1-3057-4802-a433-d381e7d2ccfa}, !- Handle
  Schedule Rule 3,                        !- Name
  {df2d744f-ec67-45ce-bcb3-60ffbb734d25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a009f3d6-7afd-461a-9ae0-6e93e00e7747}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a009f3d6-7afd-461a-9ae0-6e93e00e7747}, !- Handle
  Lab_INFIL_SCH_PNNL SmrDsn|Wkdy Day,     !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {18c7c42d-140e-49a6-a342-0e42f807974d}, !- Handle
  Lab_INFIL_SCH_PNNL Winter Design Day,   !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5c924c5-43dd-47a7-bd34-c6627036e288}, !- Handle
  Schedule Rule 4,                        !- Name
  {df2d744f-ec67-45ce-bcb3-60ffbb734d25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a2f2caf-1aef-4c18-8920-d7b3787792a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a2f2caf-1aef-4c18-8920-d7b3787792a9}, !- Handle
  Lab_INFIL_SCH_PNNL WntrDsn|Sat Day,     !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {b0d39d44-10b6-4e3d-8f05-5889cc96a494}, !- Handle
  Laboratory Lab with fume hood People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {66e86090-cdaf-49b7-9ddb-a55a199c77a2}, !- Handle
  Laboratory Lab with fume hood People,   !- Name
  {b0d39d44-10b6-4e3d-8f05-5889cc96a494}, !- People Definition Name
  {88033962-2128-4a22-bc4d-a99ffab3a476}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0b41b344-60b3-43e8-b80c-29a1a1cac04c}, !- Work Efficiency Schedule Name
  {0fc1fe77-8318-4e43-8bbf-06aaf859df94}, !- Clothing Insulation Schedule Name
  {2611a664-6ad7-41fb-8933-05df47e57e02}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0fc1fe77-8318-4e43-8bbf-06aaf859df94}, !- Handle
  Clothing Schedule,                      !- Name
  {fd2d4191-7dfa-4deb-9056-ea388319dcef}, !- Schedule Type Limits Name
  {5b0ffcf8-64ed-487d-a5a9-8e8cf9f7c46a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b0ffcf8-64ed-487d-a5a9-8e8cf9f7c46a}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {fd2d4191-7dfa-4deb-9056-ea388319dcef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b833372-6d96-4b64-b5c7-d22c4986826a}, !- Handle
  Schedule Rule 5,                        !- Name
  {0fc1fe77-8318-4e43-8bbf-06aaf859df94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d92f0425-17e3-453a-a593-7e9100ce1651}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d92f0425-17e3-453a-a593-7e9100ce1651}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {fd2d4191-7dfa-4deb-9056-ea388319dcef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fd2d4191-7dfa-4deb-9056-ea388319dcef}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {2611a664-6ad7-41fb-8933-05df47e57e02}, !- Handle
  Air Velocity Schedule,                  !- Name
  {2e3335fd-581f-40be-85e2-d35f04063fbb}, !- Schedule Type Limits Name
  {8b888155-9a1a-4ebb-bef7-cd81df8d7ca8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b888155-9a1a-4ebb-bef7-cd81df8d7ca8}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {2e3335fd-581f-40be-85e2-d35f04063fbb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2e3335fd-581f-40be-85e2-d35f04063fbb}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {0b41b344-60b3-43e8-b80c-29a1a1cac04c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {3941f7c9-7ef8-4dd8-a2a6-ec47fd1acfb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3941f7c9-7ef8-4dd8-a2a6-ec47fd1acfb4}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {63cb57d4-ca5c-43b3-9bc5-5cea77513ee5}, !- Handle
  Laboratory Lab with fume hood Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.6076701042291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.38,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {37247610-5904-49b3-9ac0-431312d0a8ac}, !- Handle
  Laboratory Lab with fume hood Lights,   !- Name
  {63cb57d4-ca5c-43b3-9bc5-5cea77513ee5}, !- Lights Definition Name
  {88033962-2128-4a22-bc4d-a99ffab3a476}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {370af726-1938-4d44-b785-6fb8a25e8f86}, !- Handle
  {63cb57d4-ca5c-43b3-9bc5-5cea77513ee5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4626efcf-19e1-4d1f-ba3a-f7ffb681da16}, !- Handle
  Laboratory Lab with fume hood Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {007431f4-d6d3-4a3c-954c-ce8788372ceb}, !- Handle
  Laboratory Lab with fume hood Elec Equip, !- Name
  {4626efcf-19e1-4d1f-ba3a-f7ffb681da16}, !- Electric Equipment Definition Name
  {88033962-2128-4a22-bc4d-a99ffab3a476}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2c2887ce-86c5-47bc-b8ae-ae13a139a50f}, !- Handle
  Laboratory Lab with fume hood Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  15,                                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7d9d2a49-b457-4605-99c1-352a42e649f4}, !- Handle
  Laboratory Lab with fume hood Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b6fe1995-54d7-44bd-9e87-1b0acae6bd85}, !- Number of People Schedule Name
  {552df574-6e09-47fb-9c23-e2478fd0e9a4}, !- People Activity Level Schedule Name
  {66e46691-2407-4859-a54c-81f239a2d150}, !- Lighting Schedule Name
  {9388fe2c-1f20-41e6-8849-6e5a769a7521}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df2d744f-ec67-45ce-bcb3-60ffbb734d25}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {66e46691-2407-4859-a54c-81f239a2d150}, !- Handle
  Lab_LIGHT_SCH,                          !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {0ce75aae-74d7-4d5a-b5f2-d819bc1cf197}, !- Default Day Schedule Name
  {beb118e4-d06e-44cc-921f-6fa89c2323ba}, !- Summer Design Day Schedule Name
  {1af0e48a-344c-4b34-8ea6-98f618b68d54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ce75aae-74d7-4d5a-b5f2-d819bc1cf197}, !- Handle
  Lab_LIGHT_SCH Default,                  !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {beb118e4-d06e-44cc-921f-6fa89c2323ba}, !- Handle
  Lab_LIGHT_SCH Summer Design Day,        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a5e31b4-407c-45fa-997e-54e6261ef12e}, !- Handle
  Schedule Rule 6,                        !- Name
  {66e46691-2407-4859-a54c-81f239a2d150}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a386243-6921-4e4c-97eb-52c547f7328e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a386243-6921-4e4c-97eb-52c547f7328e}, !- Handle
  Lab_LIGHT_SCH Wkdy Day,                 !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {1af0e48a-344c-4b34-8ea6-98f618b68d54}, !- Handle
  Lab_LIGHT_SCH Winter Design Day,        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {46f9dfb7-36e9-4c0b-9970-8a375e261838}, !- Handle
  Laboratory Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b862d41a-8830-4fb1-819a-d208298429d8}, !- Handle
  Laboratory Office People,               !- Name
  {46f9dfb7-36e9-4c0b-9970-8a375e261838}, !- People Definition Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0b41b344-60b3-43e8-b80c-29a1a1cac04c}, !- Work Efficiency Schedule Name
  {0fc1fe77-8318-4e43-8bbf-06aaf859df94}, !- Clothing Insulation Schedule Name
  {2611a664-6ad7-41fb-8933-05df47e57e02}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {51f92609-5849-4895-8b5b-05aa6d429dc1}, !- Handle
  Laboratory Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.38,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d213005a-37bc-4719-b6c1-e47a749e4a70}, !- Handle
  Laboratory Office Lights,               !- Name
  {51f92609-5849-4895-8b5b-05aa6d429dc1}, !- Lights Definition Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {38442a0c-664b-47de-90fc-f4cd0ce494b6}, !- Handle
  {51f92609-5849-4895-8b5b-05aa6d429dc1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b5d8157c-bce9-411c-995f-01976de07e79}, !- Handle
  Laboratory Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {02f8c895-ae0c-418d-9ce3-cf1e46e5b271}, !- Handle
  Laboratory Office Elec Equip,           !- Name
  {b5d8157c-bce9-411c-995f-01976de07e79}, !- Electric Equipment Definition Name
  {3e60b743-0b42-4340-bec4-7500ffee973d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b7ce44d8-fabf-4db2-96ab-b864edd2c5e2}, !- Handle
  Laboratory Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3712591d-96e8-4ad8-8209-84363728ab2a}, !- Handle
  Laboratory Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bb5bcef7-947f-4f04-abb3-d95f4f5ed744}, !- Number of People Schedule Name
  {64f0e645-df4a-4b8b-bfb0-b54ce373f040}, !- People Activity Level Schedule Name
  {93d724d6-820f-4181-bfd0-82b3cb013d99}, !- Lighting Schedule Name
  {af499bb3-b545-428e-924b-01b2c66faa2f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4eda92b0-63ea-4e29-8118-62afdbc41d82}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bb5bcef7-947f-4f04-abb3-d95f4f5ed744}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {e8dc41c7-f27b-4d4f-b59e-53e3eb68c844}, !- Default Day Schedule Name
  {29b70be3-3307-4c70-848c-7a95d576ed25}, !- Summer Design Day Schedule Name
  {738413ea-b71e-4fd4-a12e-417a8c60a04b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8dc41c7-f27b-4d4f-b59e-53e3eb68c844}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28661c50-77b9-4fe9-9ddb-ac77d83c19e9}, !- Handle
  Schedule Rule 7,                        !- Name
  {bb5bcef7-947f-4f04-abb3-d95f4f5ed744}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c94670af-8a99-4742-a203-bb835d62c475}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
