  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c94670af-8a99-4742-a203-bb835d62c475}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {29b70be3-3307-4c70-848c-7a95d576ed25}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {7de07694-41a6-43f9-a525-c34987ae7a61}, !- Handle
  Schedule Rule 8,                        !- Name
  {bb5bcef7-947f-4f04-abb3-d95f4f5ed744}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e9ce436-7a97-4dbf-bcba-dd523a90401f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e9ce436-7a97-4dbf-bcba-dd523a90401f}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {738413ea-b71e-4fd4-a12e-417a8c60a04b}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {64f0e645-df4a-4b8b-bfb0-b54ce373f040}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {66ef350f-92a5-4c0b-bfad-58d9160181d3}, !- Schedule Type Limits Name
  {814ed772-f4a5-4401-9cff-86f63704e99d}, !- Default Day Schedule Name
  {900fe13b-085b-410a-9f43-23ac16b3327f}, !- Summer Design Day Schedule Name
  {7b2a846b-374f-4005-9126-bd2574cbf852}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {814ed772-f4a5-4401-9cff-86f63704e99d}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {66ef350f-92a5-4c0b-bfad-58d9160181d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7b2a846b-374f-4005-9126-bd2574cbf852}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {66ef350f-92a5-4c0b-bfad-58d9160181d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {900fe13b-085b-410a-9f43-23ac16b3327f}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {66ef350f-92a5-4c0b-bfad-58d9160181d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {93d724d6-820f-4181-bfd0-82b3cb013d99}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {215fe45e-8278-49db-a84a-332e76680eb9}, !- Default Day Schedule Name
  {b77300e5-6a0d-4d64-a469-730ad9ba1aaa}, !- Summer Design Day Schedule Name
  {553b517c-6600-4b74-9a13-127be9e2b050}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {215fe45e-8278-49db-a84a-332e76680eb9}, !- Handle
  Schedule Day 17,                        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c7bbaa7-ea63-4e67-8119-792d00c638e5}, !- Handle
  Schedule Rule 9,                        !- Name
  {93d724d6-820f-4181-bfd0-82b3cb013d99}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ef6e5d1b-45f1-4bee-84b0-aa680ceffb36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef6e5d1b-45f1-4bee-84b0-aa680ceffb36}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {b77300e5-6a0d-4d64-a469-730ad9ba1aaa}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04a03af1-3e01-401b-86ba-897c8ce4b880}, !- Handle
  Schedule Rule 10,                       !- Name
  {93d724d6-820f-4181-bfd0-82b3cb013d99}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d67df361-3a7a-4f1f-b6d7-52ae5f122411}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d67df361-3a7a-4f1f-b6d7-52ae5f122411}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {dc6beb4a-e9c6-4c05-968e-3cbac2379b8e}, !- Handle
  Schedule Rule 11,                       !- Name
  {93d724d6-820f-4181-bfd0-82b3cb013d99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dee53f8e-5341-4b1c-959e-063be3f80fb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dee53f8e-5341-4b1c-959e-063be3f80fb3}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {553b517c-6600-4b74-9a13-127be9e2b050}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {af499bb3-b545-428e-924b-01b2c66faa2f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {e2c734ce-1db6-470c-8256-0ebbc70f8873}, !- Default Day Schedule Name
  {3de20c4e-d68a-483b-835a-ce076246bb61}, !- Summer Design Day Schedule Name
  {5a720040-977f-48a2-b293-4eb4028f14df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2c734ce-1db6-470c-8256-0ebbc70f8873}, !- Handle
  Schedule Day 20,                        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1eb38cdc-024e-41b1-978d-8dc8b1406646}, !- Handle
  Schedule Rule 12,                       !- Name
  {af499bb3-b545-428e-924b-01b2c66faa2f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ef6ab38b-a22a-4dcb-b65c-189dce7fdfaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef6ab38b-a22a-4dcb-b65c-189dce7fdfaa}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {3de20c4e-d68a-483b-835a-ce076246bb61}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fc37bfe-f581-40f3-a2bc-760917de1e05}, !- Handle
  Schedule Rule 13,                       !- Name
  {af499bb3-b545-428e-924b-01b2c66faa2f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8750cd8d-bd3b-4e24-9daf-61d8f0284edc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8750cd8d-bd3b-4e24-9daf-61d8f0284edc}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {48531e7c-16a8-4fde-8caa-046577af9de6}, !- Handle
  Schedule Rule 14,                       !- Name
  {af499bb3-b545-428e-924b-01b2c66faa2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {988fd8b4-02e1-4304-83d9-31670f56d7c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {988fd8b4-02e1-4304-83d9-31670f56d7c4}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {5a720040-977f-48a2-b293-4eb4028f14df}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4eda92b0-63ea-4e29-8118-62afdbc41d82}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {7e9b60fd-ba62-4826-8147-cc3ba62a080d}, !- Default Day Schedule Name
  {73f69b2f-ee07-4783-ab22-96d63bd0d525}, !- Summer Design Day Schedule Name
  {3f3a0b5a-1857-44b2-823a-356f8db6c7bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e9b60fd-ba62-4826-8147-cc3ba62a080d}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73f69b2f-ee07-4783-ab22-96d63bd0d525}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {160807f5-793a-4c67-a738-5999edd374ab}, !- Handle
  Schedule Rule 15,                       !- Name
  {4eda92b0-63ea-4e29-8118-62afdbc41d82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f816bd46-d13f-4913-a993-1871524e3f49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f816bd46-d13f-4913-a993-1871524e3f49}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3f3a0b5a-1857-44b2-823a-356f8db6c7bb}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b3b3959-c137-4c12-bd34-e3707d20edfe}, !- Handle
  Schedule Rule 16,                       !- Name
  {4eda92b0-63ea-4e29-8118-62afdbc41d82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c961a43-bbdb-4b60-b79d-74799f25d757}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c961a43-bbdb-4b60-b79d-74799f25d757}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {469ebce3-bb57-435d-a663-95047398e6b0}, !- Handle
  Laboratory Open lab People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c559e699-b857-47bc-bc8a-897955f9888f}, !- Handle
  Laboratory Open lab People,             !- Name
  {469ebce3-bb57-435d-a663-95047398e6b0}, !- People Definition Name
  {b6ea9123-9191-4fbf-a9d9-fa652db5746a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0b41b344-60b3-43e8-b80c-29a1a1cac04c}, !- Work Efficiency Schedule Name
  {0fc1fe77-8318-4e43-8bbf-06aaf859df94}, !- Clothing Insulation Schedule Name
  {2611a664-6ad7-41fb-8933-05df47e57e02}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {73c0e1b5-5257-41b0-a049-d39b2c35b4d6}, !- Handle
  Laboratory Open lab Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.6076701042291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.38,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {eab88e62-11e3-4575-a7f2-0c2fd0ad5ade}, !- Handle
  Laboratory Open lab Lights,             !- Name
  {73c0e1b5-5257-41b0-a049-d39b2c35b4d6}, !- Lights Definition Name
  {b6ea9123-9191-4fbf-a9d9-fa652db5746a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e047ffc4-ae03-4c09-b2e5-a0cd6e12c1c3}, !- Handle
  {73c0e1b5-5257-41b0-a049-d39b2c35b4d6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {99996dbb-092f-4662-b1ab-1f8c236e7f68}, !- Handle
  Laboratory Open lab Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {33a2e49b-acd4-40d3-a724-751b3216a49c}, !- Handle
  Laboratory Open lab Elec Equip,         !- Name
  {99996dbb-092f-4662-b1ab-1f8c236e7f68}, !- Electric Equipment Definition Name
  {b6ea9123-9191-4fbf-a9d9-fa652db5746a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bbafdd0b-5240-4826-ae36-58d1e880cd29}, !- Handle
  Laboratory Open lab Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  6,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c2b71134-a1c8-4a35-9746-e38fc6afd82b}, !- Handle
  Laboratory Open lab Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b6fe1995-54d7-44bd-9e87-1b0acae6bd85}, !- Number of People Schedule Name
  {552df574-6e09-47fb-9c23-e2478fd0e9a4}, !- People Activity Level Schedule Name
  {66e46691-2407-4859-a54c-81f239a2d150}, !- Lighting Schedule Name
  {9388fe2c-1f20-41e6-8849-6e5a769a7521}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {df2d744f-ec67-45ce-bcb3-60ffbb734d25}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {d2cff2fd-2c65-4715-85e1-c2d4fc87b778}, !- Handle
  Foundation F 0.9W/m*K Perim 9.14m Area 20.9m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1e06c521-95d0-47f4-9330-b424f9d1fdc6}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 371.03m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  371.033319259627,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b006f08f-d16c-461f-898c-4b2c011e7b53}, !- Handle
  Foundation F 0.9W/m*K Perim 36.29m Area 165.93m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  165.931144756382,                       !- Area {m2}
  36.2929013027958;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cdadc3da-72f1-44c7-b08a-c3b2a80f3356}, !- Handle
  Foundation F 0.9W/m*K Perim 15.87m Area 72.58m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  72.5786967403721,                       !- Area {m2}
  15.8746055862581;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {46ee01d5-0e31-481c-b477-367e9c28bff2}, !- Handle
  Foundation F 0.9W/m*K Perim 66.99m Area 306.28m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  306.283398591302,                       !- Area {m2}
  66.9911195519033;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5fbee011-be2d-455d-a4ec-36d296d06016}, !- Handle
  Foundation F 0.9W/m*K Perim 10.22m Area 46.74m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  46.7409403701856,                       !- Area {m2}
  10.223302793129;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8d28e400-c6bd-4fb7-a03c-db0eb6c28a1d}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 2431.3m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  2431.30209006102,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {62c42f1c-8cb6-475f-b8bf-ff2df17ee30d}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 576.14m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  576.135493762877,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {5d2e448c-271f-43c6-b324-98eebec7fe33}, !- Handle
  ComStock 90.1-2016 - Laboratory - ASHRAE 169-2013-5B, !- Name
  {ed55e336-87ab-4805-8b25-b554c789a80d}, !- Default Exterior Surface Constructions Name
  {b215a81f-8658-44bf-a648-72ce5e3e294a}, !- Default Interior Surface Constructions Name
  {fd5d8f77-a8d6-4c6a-aaf3-bb3bee515ba1}, !- Default Ground Contact Surface Constructions Name
  {e48cca32-180b-4f20-bfbc-e7bc43f183c2}, !- Default Exterior SubSurface Constructions Name
  {5c6e63e2-30f8-4dcf-a423-1bd74858dc65}, !- Default Interior SubSurface Constructions Name
  {9f210107-fc2d-4afb-b3a9-f927401d0eaf}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ed55e336-87ab-4805-8b25-b554c789a80d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {fb95de41-a4c1-4f8f-a09c-71681430c876}, !- Floor Construction Name
  {d7426be9-39f1-4f34-826a-73edb69cd894}, !- Wall Construction Name
  {1d5b39ff-5d55-47fe-9921-cf3d83d1fb46}; !- Roof Ceiling Construction Name

OS:Construction,
  {fb95de41-a4c1-4f8f-a09c-71681430c876}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {7559efc4-22a3-48ce-8655-08a77c0a6400}, !- Layer 1
  {deb6e922-22c9-4255-882f-9efe21a94e9c}, !- Layer 2
  {58be086f-b083-401b-99a1-b10970f2d144}; !- Layer 3

OS:Material:NoMass,
  {7559efc4-22a3-48ce-8655-08a77c0a6400}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {deb6e922-22c9-4255-882f-9efe21a94e9c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {58be086f-b083-401b-99a1-b10970f2d144}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fed761da-d995-433b-914f-a621d43670f2}, !- Handle
  {fb95de41-a4c1-4f8f-a09c-71681430c876}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d7426be9-39f1-4f34-826a-73edb69cd894}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Name
  ,                                       !- Surface Rendering Name
  {3ef7652f-7ce2-4600-8a37-8ae024746bc2}, !- Layer 1
  {741cd857-ebd8-474e-bcc2-0fb336f3ef5e}, !- Layer 2
  {13227bf3-9253-40a5-aaef-e8e42c8ce9f6}, !- Layer 3
  {741cd857-ebd8-474e-bcc2-0fb336f3ef5e}; !- Layer 4

OS:Material,
  {3ef7652f-7ce2-4600-8a37-8ae024746bc2}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {741cd857-ebd8-474e-bcc2-0fb336f3ef5e}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {13227bf3-9253-40a5-aaef-e8e42c8ce9f6}, !- Handle
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b76f3a0d-825c-4298-8c7c-b463e3c5faaf}, !- Handle
  {d7426be9-39f1-4f34-826a-73edb69cd894}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d5b39ff-5d55-47fe-9921-cf3d83d1fb46}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {5aa9395d-8033-4b55-b071-01116d9769d1}, !- Layer 1
  {9d17b4d4-ea98-4bfc-bfd0-082bc67c3d13}, !- Layer 2
  {8a276f12-d69b-49e3-bd22-31bb5a1e1522}; !- Layer 3

OS:Material,
  {5aa9395d-8033-4b55-b071-01116d9769d1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9d17b4d4-ea98-4bfc-bfd0-082bc67c3d13}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8a276f12-d69b-49e3-bd22-31bb5a1e1522}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8d8c0642-e075-42ba-8383-239a186fe52b}, !- Handle
  {1d5b39ff-5d55-47fe-9921-cf3d83d1fb46}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b215a81f-8658-44bf-a648-72ce5e3e294a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Floor Construction Name
  {42ddf92d-4864-424a-bb87-b3c53c8062be}, !- Wall Construction Name
  {98a5543a-23ec-4396-beec-c112b6c6ef48}; !- Roof Ceiling Construction Name

OS:Construction,
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {84cd5601-4aa4-4ce5-bafd-0c3619bef50c}, !- Layer 1
  {e0a1ed25-4540-4894-babd-59699aed293c}; !- Layer 2

OS:Material,
  {84cd5601-4aa4-4ce5-bafd-0c3619bef50c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e0a1ed25-4540-4894-babd-59699aed293c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ae3bd6cc-bebc-4237-acb5-eba8add126a6}, !- Handle
  {048893f1-5cc7-4296-930c-2b06556e84f9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {42ddf92d-4864-424a-bb87-b3c53c8062be}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {5c82b587-9a37-4f7f-938c-79fecea577ef}, !- Layer 1
  {5c82b587-9a37-4f7f-938c-79fecea577ef}; !- Layer 2

OS:Material,
  {5c82b587-9a37-4f7f-938c-79fecea577ef}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8afb0458-a7d3-49ec-b33f-f7e232dd1a8a}, !- Handle
  {42ddf92d-4864-424a-bb87-b3c53c8062be}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {e0a1ed25-4540-4894-babd-59699aed293c}, !- Layer 1
  {84cd5601-4aa4-4ce5-bafd-0c3619bef50c}; !- Layer 2

OS:StandardsInformation:Construction,
  {7a2d1855-91cf-4c74-b765-e358170bdb0c}, !- Handle
  {98a5543a-23ec-4396-beec-c112b6c6ef48}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fd5d8f77-a8d6-4c6a-aaf3-bb3bee515ba1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f8bb7d9d-06c6-4779-95ed-6eba1fba27f5}, !- Floor Construction Name
  {bb4823a8-2e8a-49db-b016-a51ad1d0e1a4}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {f8bb7d9d-06c6-4779-95ed-6eba1fba27f5}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {8f64a9f6-9f97-427c-ac26-a6a4a639c7f7}, !- Layer 1
  {58be086f-b083-401b-99a1-b10970f2d144}; !- Layer 2

OS:Material:NoMass,
  {57bc2dbf-9775-4737-9c8a-14f9671fb8bd}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8f64a9f6-9f97-427c-ac26-a6a4a639c7f7}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {590b4455-36fc-45bd-9a21-42a3ced0471d}, !- Handle
  {f8bb7d9d-06c6-4779-95ed-6eba1fba27f5}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {bb4823a8-2e8a-49db-b016-a51ad1d0e1a4}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {573c4856-f9eb-4bb8-b065-e37edb20e299}; !- Layer 1

OS:Material,
  {573c4856-f9eb-4bb8-b065-e37edb20e299}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b47411e2-cea7-4440-96ea-cfa59c0cc2fb}, !- Handle
  {bb4823a8-2e8a-49db-b016-a51ad1d0e1a4}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e48cca32-180b-4f20-bfbc-e7bc43f183c2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {e1ff01aa-a1a0-48e6-b528-aa270677eff8}, !- Fixed Window Construction Name
  {e1ff01aa-a1a0-48e6-b528-aa270677eff8}, !- Operable Window Construction Name
  {9f048a3b-dadf-493d-9e8a-cb6d85b23c5d}, !- Door Construction Name
  {2e5b54a6-27a6-4a01-bb36-cd01548cabce}, !- Glass Door Construction Name
  {99f71cba-142a-4f8a-8ba2-d4a23f1a19af}, !- Overhead Door Construction Name
  {2610d4c2-507b-43b8-9804-1dd2a5e83e2d}, !- Skylight Construction Name
  {5126bd72-130d-4deb-9b96-6d43b76adf9e}, !- Tubular Daylight Dome Construction Name
  {5126bd72-130d-4deb-9b96-6d43b76adf9e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e1ff01aa-a1a0-48e6-b528-aa270677eff8}, !- Handle
  Simple Glazing U 0.68 SHGC 0.38,        !- Name
  ,                                       !- Surface Rendering Name
  {81841858-cfe6-440e-9665-cb6de377b841}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {81841858-cfe6-440e-9665-cb6de377b841}, !- Handle
  Simple Glazing U 0.68 SHGC 0.38,        !- Name
  3.86121907195717,                       !- U-Factor {W/m2-K}
  0.38,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {fb0f2780-6862-45b7-ad1d-97e3eff93d85}, !- Handle
  {e1ff01aa-a1a0-48e6-b528-aa270677eff8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {9f048a3b-dadf-493d-9e8a-cb6d85b23c5d}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {396c4ca3-63c0-4666-8158-a3b1abd9e527}, !- Layer 1
  {57bc2dbf-9775-4737-9c8a-14f9671fb8bd}; !- Layer 2

OS:Material,
  {396c4ca3-63c0-4666-8158-a3b1abd9e527}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f53ad5a3-8781-4c31-bde8-30c05d5fdc8b}, !- Handle
  {9f048a3b-dadf-493d-9e8a-cb6d85b23c5d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2e5b54a6-27a6-4a01-bb36-cd01548cabce}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {78533343-5f4f-461d-b385-1314a0fcd096}, !- Layer 1
  {dd65fb85-7943-485c-854f-a05c0a8c9954}, !- Layer 2
  {9d6fcddc-a463-42c2-9ab0-3e4662c43e63}; !- Layer 3

OS:WindowMaterial:Glazing,
  {78533343-5f4f-461d-b385-1314a0fcd096}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {dd65fb85-7943-485c-854f-a05c0a8c9954}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {9d6fcddc-a463-42c2-9ab0-3e4662c43e63}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {259e31f7-9dd2-4fa4-8ca4-4db6688f1776}, !- Handle
  {2e5b54a6-27a6-4a01-bb36-cd01548cabce}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {99f71cba-142a-4f8a-8ba2-d4a23f1a19af}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {ad37b5e2-0054-4896-a911-b8ea9f6f6666}; !- Layer 1

OS:Material:NoMass,
  {ad37b5e2-0054-4896-a911-b8ea9f6f6666}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {24dc9f7a-4fdc-4b4f-9af9-97fc6ae527da}, !- Handle
  {99f71cba-142a-4f8a-8ba2-d4a23f1a19af}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {2610d4c2-507b-43b8-9804-1dd2a5e83e2d}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {0e6e947a-887c-4221-b7e5-cbf20ab37b55}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {0e6e947a-887c-4221-b7e5-cbf20ab37b55}, !- Handle
  Simple Glazing U 0.5 SHGC 0.4,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {ba3807a6-33d6-4a65-8ea6-9f8d689c6a0d}, !- Handle
  {2610d4c2-507b-43b8-9804-1dd2a5e83e2d}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5126bd72-130d-4deb-9b96-6d43b76adf9e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c91bc632-6df2-4b00-811c-544771289747}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c91bc632-6df2-4b00-811c-544771289747}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {4015940d-f07d-4735-a750-c18b56d85a72}, !- Handle
  {5126bd72-130d-4deb-9b96-6d43b76adf9e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {5c6e63e2-30f8-4dcf-a423-1bd74858dc65}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5126bd72-130d-4deb-9b96-6d43b76adf9e}, !- Fixed Window Construction Name
  {5126bd72-130d-4deb-9b96-6d43b76adf9e}, !- Operable Window Construction Name
  {37b8c31b-3375-4324-9029-092745616faf}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {37b8c31b-3375-4324-9029-092745616faf}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {81f7efb3-dcce-4abb-aaac-108e1f0adc6c}; !- Layer 1

OS:Material,
  {81f7efb3-dcce-4abb-aaac-108e1f0adc6c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {52c6ebd0-9d0e-441a-93bb-3434cd36bfde}, !- Handle
  {37b8c31b-3375-4324-9029-092745616faf}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9f210107-fc2d-4afb-b3a9-f927401d0eaf}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {81f7efb3-dcce-4abb-aaac-108e1f0adc6c}; !- Layer 1

OS:StandardsInformation:Construction,
  {9849d5ef-036a-4602-9a7c-4a885220a002}, !- Handle
  {9f210107-fc2d-4afb-b3a9-f927401d0eaf}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:SpaceInfiltration:DesignFlowRate,
  {bd238f33-2688-4c47-84d2-8d9bd6afa2f8}, !- Handle
  Laboratory Equipment corridor A  - Story ground Infiltration, !- Name
  {f5702356-f76c-44c4-9de1-dc57c380a766}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {debf7d9b-a159-47b5-8a04-ceda20f4ce55}, !- Handle
  Laboratory Equipment corridor C  - Story ground Infiltration, !- Name
  {aa3c23ab-d585-482e-901f-c20b8cdd0e8e}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d33f0ba-73b8-4e4b-b673-0b891a7e272d}, !- Handle
  Laboratory Lab with fume hood A  - Story ground Infiltration, !- Name
  {b097362f-b95a-41c7-a4a5-50783b520703}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e19eccfa-7438-4322-97d8-59020201f3e9}, !- Handle
  Laboratory Lab with fume hood A end_b - Story ground Infiltration, !- Name
  {f321cff8-b7f6-4723-b3b1-b2768b614a9f}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b84d655-a758-4f5a-8d45-432ab5bcafaa}, !- Handle
  Laboratory Lab with fume hood B end_b - Story ground Infiltration, !- Name
  {e1f276ad-8700-48b8-8040-d911469b7d7a}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48ca3af4-f48e-47bc-b09c-053cc1ec3957}, !- Handle
  Laboratory Lab with fume hood C  - Story ground Infiltration, !- Name
  {74abb4c2-54ee-4d1a-bd37-c2b5df6c20c5}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e650bfc9-4c8a-43ed-80bb-89616e4ce252}, !- Handle
  Laboratory Lab with fume hood C end_b - Story ground Infiltration, !- Name
  {7697058a-2a94-490d-aeba-bc91134eaf83}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4e0ba1e-0bd1-4e1c-bb21-5534b4e5916d}, !- Handle
  Laboratory Office A  - Story top Infiltration, !- Name
  {25dda289-c090-4054-be51-e7122e6c93a0}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57cc56f5-013f-4ebc-8ebd-80e6cd95f195}, !- Handle
  Laboratory Office A end_a - Story top Infiltration, !- Name
  {751d6af5-dfdd-4e86-b605-7c54f5e44704}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8386fbc4-f73f-4045-b509-3427772d247a}, !- Handle
  Laboratory Office A end_b - Story top Infiltration, !- Name
  {aa21729e-1d95-48d7-a73b-8f81b748a99a}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41667f2f-93cd-411a-889d-c0b56df427e1}, !- Handle
  Laboratory Office B end_a - Story top Infiltration, !- Name
  {f3d7dd8a-bb22-4967-a1bd-899992e41492}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95700728-7da8-4d00-98f8-f2405b0253fa}, !- Handle
  Laboratory Office B end_b - Story top Infiltration, !- Name
  {31ff938b-4799-4bdc-a01d-c686dab575cb}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f25299c-8557-4ad0-854b-4421a5805938}, !- Handle
  Laboratory Office C  - Story top Infiltration, !- Name
  {dc0ff5c9-de58-4e96-8d37-4ceb7160d3ef}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b8fbe5d-cc5d-4f0e-aec1-c8121c6b164f}, !- Handle
  Laboratory Office C end_a - Story top Infiltration, !- Name
  {219618d0-ce1a-4875-a6db-dfd40df40928}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d4af899-4e1b-4084-95e6-98ef9ad60049}, !- Handle
  Laboratory Office C end_b - Story top Infiltration, !- Name
  {742d9685-83df-4965-89da-ccb22ca57a8b}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b77e24f6-5009-4e6e-af81-5d7e4a29edfa}, !- Handle
  Laboratory Open lab A  - Story ground Infiltration, !- Name
  {b74451b1-3d83-4835-a266-6489e8ab77bb}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65598a97-9917-4043-88c1-332107e149e4}, !- Handle
  Laboratory Open lab A end_a - Story ground Infiltration, !- Name
  {6a377f93-14d3-4936-ba0e-fb20f0a8f00d}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f88886f6-a5bf-43bd-909e-e6d98bd94889}, !- Handle
  Laboratory Open lab B end_a - Story ground Infiltration, !- Name
  {c60f59ba-8ab6-49d9-9071-304e2f116626}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2684603b-2cae-48be-8ce3-e2d2b5d76723}, !- Handle
  Laboratory Open lab C  - Story ground Infiltration, !- Name
  {ab5db502-036b-455d-afff-544717872a8d}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c012b8e-47b9-4589-8af5-ebbb057b50be}, !- Handle
  Laboratory Open lab C end_a - Story ground Infiltration, !- Name
  {533312a6-c4cc-4349-983d-92d6b9083f5b}, !- Space or SpaceType Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {79ae94bf-67fc-4091-abef-c4afe480966c}, !- Handle
  10,                                     !- January Ground Temperature {C}
  2.9,                                    !- February Ground Temperature {C}
  1.4,                                    !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.1,                                   !- May Ground Temperature {C}
  6.1,                                    !- June Ground Temperature {C}
  5.8,                                    !- July Ground Temperature {C}
  15.5,                                   !- August Ground Temperature {C}
  23.1,                                   !- September Ground Temperature {C}
  22.3,                                   !- October Ground Temperature {C}
  22.6,                                   !- November Ground Temperature {C}
  19.2;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {ca43be8a-926f-439f-bb9f-a4ca9b81518b}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {d37f6c49-e0ca-4c33-991b-cf5c9b41d13c}, !- Default Day Schedule Name
  {96cbcc22-f4c7-4a9c-a1fe-bd06410a2285}, !- Summer Design Day Schedule Name
  {1e667b3b-8bc4-44a6-a59a-066338eb761f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d37f6c49-e0ca-4c33-991b-cf5c9b41d13c}, !- Handle
  24 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0165833333333333,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0215583333333334,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1567125,                              !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0447749999999999,                     !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00746250000000011,                    !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0522375,                              !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.135154166666667,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0431166666666666,                     !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.00497500000000001,                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00580416666666665,                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:AdditionalProperties,
  {16dd8278-3e39-4a27-be8e-8bf9291f1750}, !- Handle
  {ca43be8a-926f-439f-bb9f-a4ca9b81518b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  487.50000000000108,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-17 00:39:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-17 00:39:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e667b3b-8bc4-44a6-a59a-066338eb761f}, !- Handle
  24 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96cbcc22-f4c7-4a9c-a1fe-bd06410a2285}, !- Handle
  24 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ba026fc-379c-4ade-a25f-fcdd43872724}, !- Handle
  Schedule Rule 17,                       !- Name
  {ca43be8a-926f-439f-bb9f-a4ca9b81518b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c15b7798-cabf-4efb-8c45-0014b75b78e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c15b7798-cabf-4efb-8c45-0014b75b78e7}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0165833333333333,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0431166666666666,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0431166666666666,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0107791666666667,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00580416666666667,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {7b0a62f7-c614-4581-ae7e-0af05430d7e9}, !- Handle
  Schedule Rule 18,                       !- Name
  {ca43be8a-926f-439f-bb9f-a4ca9b81518b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2ff97a7-f614-4324-92e9-baa4417e87b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e2ff97a7-f614-4324-92e9-baa4417e87b0}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0107791666666667,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0199,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0199,                                 !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00497499999999999,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00580416666666667,                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {69aa9425-2558-4bd9-aec8-91a44aca09f0}, !- Handle
  Elevator Schedule 1,                    !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {ae986503-409b-4699-96a1-5507e76c35ba}, !- Default Day Schedule Name
  {6385a520-0109-4067-9dd8-bb330a872d5d}, !- Summer Design Day Schedule Name
  {91de2283-8157-4f87-adf5-621b6767c652}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9aa2216f-93ef-49b0-b61a-5112db2a282b}, !- Handle
  {69aa9425-2558-4bd9-aec8-91a44aca09f0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  487.50000000000108,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-17 00:39:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-17 00:39:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ae986503-409b-4699-96a1-5507e76c35ba}, !- Handle
  24 space(s) Occ Sch Default 1,          !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0165833333333333,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0215583333333334,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1567125,                              !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0447749999999999,                     !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00746250000000011,                    !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0522375,                              !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.135154166666667,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0431166666666666,                     !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.00497500000000001,                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00580416666666665,                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Day,
  {6385a520-0109-4067-9dd8-bb330a872d5d}, !- Handle
  24 space(s) Occ Sch Summer Design Day 1, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91de2283-8157-4f87-adf5-621b6767c652}, !- Handle
  24 space(s) Occ Sch Winter Design Day 1, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d77a44db-3bb0-4185-9372-c5c84a60858d}, !- Handle
  Schedule Rule 19,                       !- Name
  {69aa9425-2558-4bd9-aec8-91a44aca09f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b763adb9-8067-4df7-8951-310a9fc2eab5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b763adb9-8067-4df7-8951-310a9fc2eab5}, !- Handle
  Schedule Day 27,                        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0107791666666667,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0199,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0199,                                 !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00497499999999999,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00580416666666667,                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {fed0c5b5-dcaa-48bd-bc38-0f97e3041ca0}, !- Handle
  Schedule Rule 20,                       !- Name
  {69aa9425-2558-4bd9-aec8-91a44aca09f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4e9f378-3a7a-4f47-83b2-fd756b3294dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f4e9f378-3a7a-4f47-83b2-fd756b3294dc}, !- Handle
  Schedule Day 28,                        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0165833333333333,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0431166666666666,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0431166666666666,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0107791666666667,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00580416666666667,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {6c17e894-c083-46b6-ac9f-a358041de1d6}, !- Handle
  Elevator Schedule 2,                    !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {4e4c204d-b532-4129-bc46-86804f746f31}, !- Default Day Schedule Name
  {de633dd8-3d16-460c-b78a-506ad1b055f6}, !- Summer Design Day Schedule Name
  {b88df6fd-954f-4b7b-a4aa-d5340ff27696}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e8c53b77-cc27-4f7d-bbd9-1941a1a8f714}, !- Handle
  {6c17e894-c083-46b6-ac9f-a358041de1d6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  487.50000000000108,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-17 00:39:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-17 00:39:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e4c204d-b532-4129-bc46-86804f746f31}, !- Handle
  24 space(s) Occ Sch Default 2,          !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Day,
  {de633dd8-3d16-460c-b78a-506ad1b055f6}, !- Handle
  24 space(s) Occ Sch Summer Design Day 2, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b88df6fd-954f-4b7b-a4aa-d5340ff27696}, !- Handle
  24 space(s) Occ Sch Winter Design Day 2, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {485a3ab8-86dc-4c37-9c26-9541b783f182}, !- Handle
  Schedule Rule 21,                       !- Name
  {6c17e894-c083-46b6-ac9f-a358041de1d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7074b43-d8c2-40c9-bb22-93ad73c6a789}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a7074b43-d8c2-40c9-bb22-93ad73c6a789}, !- Handle
  Schedule Day 29,                        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {cd6fd513-f50a-417d-9e2b-5581a86e2384}, !- Handle
  Schedule Rule 22,                       !- Name
  {6c17e894-c083-46b6-ac9f-a358041de1d6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d14d248-3ebd-4dc7-9d38-f43911d3a083}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7d14d248-3ebd-4dc7-9d38-f43911d3a083}, !- Handle
  Schedule Day 30,                        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {d7e3ff63-ae09-4630-bc48-684384f2dc4c}, !- Handle
  Elevator Schedule 3,                    !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {46eac18d-467b-4fd8-91bd-d3d9130cd69c}, !- Default Day Schedule Name
  {4a30a345-aaf8-4a2f-838e-244bfd4c44ae}, !- Summer Design Day Schedule Name
  {8d2b5da6-c9ca-4dd7-b8e2-e686de8fabb4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5e5405bf-ad95-4907-a753-241f025ec3dc}, !- Handle
  {d7e3ff63-ae09-4630-bc48-684384f2dc4c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  487.50000000000108,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-17 00:39:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-17 00:39:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {46eac18d-467b-4fd8-91bd-d3d9130cd69c}, !- Handle
  24 space(s) Occ Sch Default 3,          !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Day,
  {4a30a345-aaf8-4a2f-838e-244bfd4c44ae}, !- Handle
  24 space(s) Occ Sch Summer Design Day 3, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d2b5da6-c9ca-4dd7-b8e2-e686de8fabb4}, !- Handle
  24 space(s) Occ Sch Winter Design Day 3, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {278c6ef4-ea64-43b9-a802-2232c76bc546}, !- Handle
  Schedule Rule 23,                       !- Name
  {d7e3ff63-ae09-4630-bc48-684384f2dc4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27789d93-0f4d-43a7-96ab-2e2a6aa62a81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {27789d93-0f4d-43a7-96ab-2e2a6aa62a81}, !- Handle
  Schedule Day 31,                        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {86b8c044-4db2-484d-83ff-a5e391bfe86d}, !- Handle
  Schedule Rule 24,                       !- Name
  {d7e3ff63-ae09-4630-bc48-684384f2dc4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5edc8fe-5402-453e-b99c-d6a67503ab4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f5edc8fe-5402-453e-b99c-d6a67503ab4e}, !- Handle
  Schedule Day 32,                        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ElectricEquipment:Definition,
  {11593532-06e9-447d-9a95-79e83b3b0697}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1ba8fc42-bd77-4be1-8382-582a1e95e704}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {11593532-06e9-447d-9a95-79e83b3b0697}, !- Electric Equipment Definition Name
  {228586c6-c534-49b8-a113-9694cca0265a}, !- Space or SpaceType Name
  {69aa9425-2558-4bd9-aec8-91a44aca09f0}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0a508945-4ecb-4a5c-a2dd-c4e5bd2ea583}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2005547e-7866-403c-8514-c49a8eee5f19}, !- Handle
  3 Elevator Fans,                        !- Name
  {0a508945-4ecb-4a5c-a2dd-c4e5bd2ea583}, !- Electric Equipment Definition Name
  {228586c6-c534-49b8-a113-9694cca0265a}, !- Space or SpaceType Name
  {d7e3ff63-ae09-4630-bc48-684384f2dc4c}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {99bd3566-5bd5-4c0a-ae22-e08bdcaf794c}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8aa4221e-1f86-44b7-91ed-c20067fa8610}, !- Handle
  3 Elevator Lights,                      !- Name
  {99bd3566-5bd5-4c0a-ae22-e08bdcaf794c}, !- Electric Equipment Definition Name
  {228586c6-c534-49b8-a113-9694cca0265a}, !- Space or SpaceType Name
  {6c17e894-c083-46b6-ac9f-a358041de1d6}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ec041f6f-81e9-4368-bf74-ea20ba293bbc}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {6f541bf8-c72e-4d7e-b404-1b06b089516c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f541bf8-c72e-4d7e-b404-1b06b089516c}, !- Handle
  Schedule Day 33,                        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {4d5fe5c7-c0fa-425b-a15c-285455f7a2e1}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {6c60b279-2542-4714-ba35-19acc96a634b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c60b279-2542-4714-ba35-19acc96a634b}, !- Handle
  Schedule Day 34,                        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {2e0ad2e6-f111-40e2-9d23-598fc48341f0}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.06;                                   !- Design Level {W}

OS:Exterior:Lights,
  {f42b1e69-3e49-42bd-bd5c-fa17a19bfa97}, !- Handle
  Parking Areas and Drives,               !- Name
  {2e0ad2e6-f111-40e2-9d23-598fc48341f0}, !- Exterior Lights Definition Name
  {4d5fe5c7-c0fa-425b-a15c-285455f7a2e1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  40500.0000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {80b1b904-442b-497a-b32a-33985fda6ae0}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {0ab0bfb9-64b5-441d-ba5d-0113d739ea73}, !- Handle
  Building Facades,                       !- Name
  {80b1b904-442b-497a-b32a-33985fda6ae0}, !- Exterior Lights Definition Name
  {ec041f6f-81e9-4368-bf74-ea20ba293bbc}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  19379.2558049982,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {533e3772-e9cf-409c-8694-4eca1f8a98e8}, !- Handle
  Main Entries Def (W/ft),                !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c896d074-1f42-42c8-8dbf-99fac26f4fa1}, !- Handle
  Main Entries,                           !- Name
  {533e3772-e9cf-409c-8694-4eca1f8a98e8}, !- Exterior Lights Definition Name
  {4d5fe5c7-c0fa-425b-a15c-285455f7a2e1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  80.0000000000002,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bdae8df6-af5e-463a-95c8-43ba6e510312}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {bc21f817-8d9c-4296-834f-c78f167e8935}, !- Handle
  Other Doors,                            !- Name
  {bdae8df6-af5e-463a-95c8-43ba6e510312}, !- Exterior Lights Definition Name
  {4d5fe5c7-c0fa-425b-a15c-285455f7a2e1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  49.0000000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4b46528d-cb4e-483b-9ab5-c69931949f31}, !- Handle
  Lab_BLDG_SWH_SCH,                       !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {67b4dd39-c972-42f2-9648-91cb2c81d7c4}, !- Default Day Schedule Name
  {7f10b39b-0b7e-40d9-8491-4e6ea84cd5ec}, !- Summer Design Day Schedule Name
  {ff2860ee-c72d-446c-8865-26b8a740b903}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {67b4dd39-c972-42f2-9648-91cb2c81d7c4}, !- Handle
  Lab_BLDG_SWH_SCH Default,               !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {ff2860ee-c72d-446c-8865-26b8a740b903}, !- Handle
  Lab_BLDG_SWH_SCH Winter Design Day,     !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {7f10b39b-0b7e-40d9-8491-4e6ea84cd5ec}, !- Handle
  Lab_BLDG_SWH_SCH Summer Design Day,     !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {582b1b16-a5a5-4bb9-80d9-58eda5b43b33}, !- Handle
  Schedule Rule 25,                       !- Name
  {4b46528d-cb4e-483b-9ab5-c69931949f31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {984858d8-d485-4ab6-a2ee-bfb1c5e2acd0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {984858d8-d485-4ab6-a2ee-bfb1c5e2acd0}, !- Handle
  Lab_BLDG_SWH_SCH Wkdy|SmrDsn Day,       !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:WaterUse:Connections,
  {f75b03e3-3d3b-48ef-ab41-b7528dd71649}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016 WUC 0.12gpm at 140F, !- Name
  {20336d3b-7fae-4580-a2dd-fbedd4eb0166}, !- Inlet Node Name
  {60b850d4-1480-4de4-944e-c9b08dce5771}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5244248e-c769-4998-9957-8aad593fbc6d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e450c3aa-ceab-46e2-a6dc-7cb5b7a79e04}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.37896628068886e-06,                   !- Peak Flow Rate {m3/s}
  {ab7d3ae1-8ce7-49f7-8cab-a9ea43f8b7a4}, !- Target Temperature Schedule Name
  {4033bd3f-abb8-41b2-a845-8d88d657cfea}, !- Sensible Fraction Schedule Name
  {4fc3fc87-b8e7-439c-9cc3-f178ed794cda}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4033bd3f-abb8-41b2-a845-8d88d657cfea}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {bef3a4ca-f9f0-40cf-8c2c-cd6fada95171}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bef3a4ca-f9f0-40cf-8c2c-cd6fada95171}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fc3fc87-b8e7-439c-9cc3-f178ed794cda}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {531f705d-6621-4c49-aba9-8ec1fd6dd41a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {531f705d-6621-4c49-aba9-8ec1fd6dd41a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab7d3ae1-8ce7-49f7-8cab-a9ea43f8b7a4}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  {539c4a7b-e008-4155-9692-80f9ce637c9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {539c4a7b-e008-4155-9692-80f9ce637c9a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {5244248e-c769-4998-9957-8aad593fbc6d}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016 Service Water Use 0.12gpm at 140F, !- Name
  {e450c3aa-ceab-46e2-a6dc-7cb5b7a79e04}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4b46528d-cb4e-483b-9ab5-c69931949f31}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6b8d2e86-ffa7-41ca-94eb-bb4511f28b87}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {4e5752eb-34d3-473e-9896-6378ad5003c4}, !- Default Day Schedule Name
  {a59192d9-a181-4d40-bfc1-71cd9ca78190}, !- Summer Design Day Schedule Name
  {c49ef8e1-eca6-40d7-a800-3ebb026f3922}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e5752eb-34d3-473e-9896-6378ad5003c4}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {a59192d9-a181-4d40-bfc1-71cd9ca78190}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {f6fe5ce7-72f7-42bc-90e8-14d74ca986a7}, !- Handle
  Schedule Rule 26,                       !- Name
  {6b8d2e86-ffa7-41ca-94eb-bb4511f28b87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba18e2bc-0432-4137-89e7-67f5d416753b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba18e2bc-0432-4137-89e7-67f5d416753b}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {c49ef8e1-eca6-40d7-a800-3ebb026f3922}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {a768617b-3a16-4f63-81fd-a07fe019b58d}, !- Handle
  Schedule Rule 27,                       !- Name
  {6b8d2e86-ffa7-41ca-94eb-bb4511f28b87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60ae8f7a-e57d-4100-a059-e042d9f86ca4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60ae8f7a-e57d-4100-a059-e042d9f86ca4}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {f5cb3087-de44-4066-9a35-7bee4387534e}, !- Handle
  Laboratory Office - ComStock 90.1-2016 WUC 0.79gpm at 140F, !- Name
  {2b450737-c79e-43a2-8595-8cc7d5582854}, !- Inlet Node Name
  {35c5734c-87ff-4901-9407-5806058a5e14}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3b4c718-880c-4351-acea-088375e745ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad226829-b42d-47b7-b135-fe18e5aa8655}, !- Handle
  Laboratory Office - ComStock 90.1-2016 Service Water Use Def 0.79gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.99987703459472e-05,                   !- Peak Flow Rate {m3/s}
  {ab7d3ae1-8ce7-49f7-8cab-a9ea43f8b7a4}, !- Target Temperature Schedule Name
  {4033bd3f-abb8-41b2-a845-8d88d657cfea}, !- Sensible Fraction Schedule Name
  {4fc3fc87-b8e7-439c-9cc3-f178ed794cda}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a3b4c718-880c-4351-acea-088375e745ec}, !- Handle
  Laboratory Office - ComStock 90.1-2016 Service Water Use 0.79gpm at 140F, !- Name
  {ad226829-b42d-47b7-b135-fe18e5aa8655}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6b8d2e86-ffa7-41ca-94eb-bb4511f28b87}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {32f97378-3565-48cc-8cc6-1f04b152cd63}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016 WUC 0.41gpm at 140F, !- Name
  {9df6edc5-2a0a-4beb-a7b4-b878d37d36b3}, !- Inlet Node Name
  {32f75a36-0189-476b-a896-b4523e392549}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f970127-d555-40b8-ab23-309e173a34b9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {407cfc08-fb50-4808-aaa3-d09c053e4c09}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016 Service Water Use Def 0.41gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.5826381982411e-05,                    !- Peak Flow Rate {m3/s}
  {ab7d3ae1-8ce7-49f7-8cab-a9ea43f8b7a4}, !- Target Temperature Schedule Name
  {4033bd3f-abb8-41b2-a845-8d88d657cfea}, !- Sensible Fraction Schedule Name
  {4fc3fc87-b8e7-439c-9cc3-f178ed794cda}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5f970127-d555-40b8-ab23-309e173a34b9}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016 Service Water Use 0.41gpm at 140F, !- Name
  {407cfc08-fb50-4808-aaa3-d09c053e4c09}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4b46528d-cb4e-483b-9ab5-c69931949f31}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {d9279331-667a-4f02-a657-324439b0e242}, !- Handle
  Laboratory Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {46aa3066-9548-4767-98fb-64c7f73bc1cb}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d086895c-3895-4e80-bcc8-593ec3cfee06}, !- Plant Side Inlet Node Name
  {a4712b17-b084-4e92-92ae-dc5510e2a992}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5a97be52-f556-410c-9d3f-67132bd9168e}, !- Demand Side Inlet Node Name
  {75f1bed6-f2cb-4b9d-85c1-54c5e29143de}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5dcaae4e-5efa-46fe-aa08-f96472872d93}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1d3de41a-9faf-4726-b422-291e742019fe}, !- Demand Mixer Name
  {7a3de9a2-6b64-423b-ad8a-bbff84b80a5c}, !- Demand Splitter Name
  {4b3245ad-60df-4c51-b610-0dcc000d0de2}, !- Supply Mixer Name
  {7672ec33-661c-472f-9a3c-969852b655b3}; !- Supply Splitter Name

OS:Node,
  {0df2366d-35ca-42c7-93f4-a7c7f256c093}, !- Handle
  Laboratory Shared Service Water Loop Supply Inlet Node, !- Name
  {d086895c-3895-4e80-bcc8-593ec3cfee06}, !- Inlet Port
  {9d705f3c-cc99-4a5f-8cb2-d32dee503900}; !- Outlet Port

OS:Node,
  {46aa3066-9548-4767-98fb-64c7f73bc1cb}, !- Handle
  Laboratory Shared Service Water Loop Supply Outlet Node, !- Name
  {37fd23b3-5d2d-477c-bf34-5a7be54a4dd2}, !- Inlet Port
  {a4712b17-b084-4e92-92ae-dc5510e2a992}; !- Outlet Port

OS:Node,
  {774d6d63-cc91-482f-b8ca-a2579429b0a4}, !- Handle
  47gal HeatPump Water Heater - 47kBtu/hr Supply Inlet Water Node, !- Name
  {ce5c5ee2-874f-4b75-90dd-a2cbab05c460}, !- Inlet Port
  {1f86aa6d-36d3-44dd-aa83-8c3671af96d0}; !- Outlet Port

OS:Connector:Mixer,
  {4b3245ad-60df-4c51-b610-0dcc000d0de2}, !- Handle
  Connector Mixer 1,                      !- Name
  {391bce94-01fe-4ced-aa61-0d486219e017}, !- Outlet Branch Name
  {d2a73848-7495-429e-a628-45004e6eb8ad}, !- Inlet Branch Name 1
  {d9d739c6-c04e-4691-aef3-b9b7ad0e731a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7672ec33-661c-472f-9a3c-969852b655b3}, !- Handle
  Connector Splitter 1,                   !- Name
  {2ce61018-cc9d-4770-91ef-4e888c3664ea}, !- Inlet Branch Name
  {ce5c5ee2-874f-4b75-90dd-a2cbab05c460}, !- Outlet Branch Name 1
  {e4f24baa-db69-4c42-8c36-40c9e0671db7}; !- Outlet Branch Name 2

OS:Connection,
  {d086895c-3895-4e80-bcc8-593ec3cfee06}, !- Handle
  {d9279331-667a-4f02-a657-324439b0e242}, !- Source Object
  14,                                     !- Outlet Port
  {0df2366d-35ca-42c7-93f4-a7c7f256c093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce5c5ee2-874f-4b75-90dd-a2cbab05c460}, !- Handle
  {7672ec33-661c-472f-9a3c-969852b655b3}, !- Source Object
  3,                                      !- Outlet Port
  {774d6d63-cc91-482f-b8ca-a2579429b0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4712b17-b084-4e92-92ae-dc5510e2a992}, !- Handle
  {46aa3066-9548-4767-98fb-64c7f73bc1cb}, !- Source Object
  3,                                      !- Outlet Port
  {d9279331-667a-4f02-a657-324439b0e242}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8424e577-4e83-439b-b0dd-169df9e40660}, !- Handle
  Laboratory Shared Service Water Loop Demand Inlet Node, !- Name
  {5a97be52-f556-410c-9d3f-67132bd9168e}, !- Inlet Port
  {8423c0f0-944f-49ce-b2ee-4933c6256471}; !- Outlet Port

OS:Node,
  {f8bdcb17-6b5d-4c27-b696-531fafb96221}, !- Handle
  Laboratory Shared Service Water Loop Demand Outlet Node, !- Name
  {cee6cbff-9331-4e2a-a637-2a35430a3bf8}, !- Inlet Port
  {75f1bed6-f2cb-4b9d-85c1-54c5e29143de}; !- Outlet Port

OS:Node,
  {b5dc6b29-8bfc-422e-8e2d-ca6241288f9c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {73494504-bcb5-4275-bd2d-21bd53d2a021}, !- Inlet Port
  {eedf9d27-95a4-4d00-acc0-b8f4977e4dee}; !- Outlet Port

OS:Connector:Mixer,
  {1d3de41a-9faf-4726-b422-291e742019fe}, !- Handle
  Connector Mixer 2,                      !- Name
  {0cf8e464-157e-4cd1-9c3c-bc6315db3012}, !- Outlet Branch Name
  {c2ea564e-e839-41da-995b-60f7235a5e82}, !- Inlet Branch Name 1
  {83bf650f-9223-426b-9daf-4783b5cfa3bf}, !- Inlet Branch Name 2
  {7d7c2b50-e46c-447b-a2cc-3734bf8505c5}, !- Inlet Branch Name 3
  {9b47f57d-4f72-48a1-b8e8-e1576c01922e}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {7a3de9a2-6b64-423b-ad8a-bbff84b80a5c}, !- Handle
  Connector Splitter 2,                   !- Name
  {a774f31d-7dfd-46c2-aa3f-73ace9c77a0c}, !- Inlet Branch Name
  {73494504-bcb5-4275-bd2d-21bd53d2a021}, !- Outlet Branch Name 1
  {2bd8f680-1f1f-4de0-9b49-b78d2a1011e9}, !- Outlet Branch Name 2
  {b50d18da-073d-4d7a-b89b-4f172c4cecca}, !- Outlet Branch Name 3
  {26ad98cd-4bb8-410a-b5ef-68dd53ee42f1}; !- Outlet Branch Name 4

OS:Connection,
  {5a97be52-f556-410c-9d3f-67132bd9168e}, !- Handle
  {d9279331-667a-4f02-a657-324439b0e242}, !- Source Object
  17,                                     !- Outlet Port
  {8424e577-4e83-439b-b0dd-169df9e40660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73494504-bcb5-4275-bd2d-21bd53d2a021}, !- Handle
  {7a3de9a2-6b64-423b-ad8a-bbff84b80a5c}, !- Source Object
  3,                                      !- Outlet Port
  {b5dc6b29-8bfc-422e-8e2d-ca6241288f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f1bed6-f2cb-4b9d-85c1-54c5e29143de}, !- Handle
  {f8bdcb17-6b5d-4c27-b696-531fafb96221}, !- Source Object
  3,                                      !- Outlet Port
  {d9279331-667a-4f02-a657-324439b0e242}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e19ec4cc-2876-4b58-b764-d58d135ca454}, !- Handle
  {d9279331-667a-4f02-a657-324439b0e242}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5dcaae4e-5efa-46fe-aa08-f96472872d93}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {29b6bb20-ef7f-4e05-a226-819bfb063fb9}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cf68a526-b45f-4855-aa8c-aad7f4571f18}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {29b6bb20-ef7f-4e05-a226-819bfb063fb9}, !- Schedule Type Limits Name
  {961bcb6f-a3cb-430d-9e7d-246fb7f3dc00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {961bcb6f-a3cb-430d-9e7d-246fb7f3dc00}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {29b6bb20-ef7f-4e05-a226-819bfb063fb9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5dc65929-9ae5-43d3-9984-40cc76f5ce9c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {cf68a526-b45f-4855-aa8c-aad7f4571f18}, !- Schedule Name
  {46aa3066-9548-4767-98fb-64c7f73bc1cb}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2fb9ce3f-9f9b-4740-a41e-3808a77771c5}, !- Handle
  Laboratory Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {9d705f3c-cc99-4a5f-8cb2-d32dee503900}, !- Inlet Node Name
  {fbca3a0b-4d4a-490c-8d2f-e7b51feaff16}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6dea743f-1acd-4d25-a9ad-1ae6a4cccb8a}, !- Handle
  Laboratory Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {fbca3a0b-4d4a-490c-8d2f-e7b51feaff16}, !- Inlet Port
  {2ce61018-cc9d-4770-91ef-4e888c3664ea}; !- Outlet Port

OS:Connection,
  {9d705f3c-cc99-4a5f-8cb2-d32dee503900}, !- Handle
  {0df2366d-35ca-42c7-93f4-a7c7f256c093}, !- Source Object
  3,                                      !- Outlet Port
  {2fb9ce3f-9f9b-4740-a41e-3808a77771c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbca3a0b-4d4a-490c-8d2f-e7b51feaff16}, !- Handle
  {2fb9ce3f-9f9b-4740-a41e-3808a77771c5}, !- Source Object
  3,                                      !- Outlet Port
  {6dea743f-1acd-4d25-a9ad-1ae6a4cccb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce61018-cc9d-4770-91ef-4e888c3664ea}, !- Handle
  {6dea743f-1acd-4d25-a9ad-1ae6a4cccb8a}, !- Source Object
  3,                                      !- Outlet Port
  {7672ec33-661c-472f-9a3c-969852b655b3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c6a8013a-fb96-4823-84ee-35493c5090db}, !- Handle
  47gal HeatPump Water Heater - 47kBtu/hr, !- Name
  0.179271593955053,                      !- Tank Volume {m3}
  {cf68a526-b45f-4855-aa8c-aad7f4571f18}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  13879.4194371076,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  {bf1a612a-1751-4fa4-a887-642774c11a85}, !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {480ede07-caab-4160-9f0c-c7df7ac06c4c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1f86aa6d-36d3-44dd-aa83-8c3671af96d0}, !- Use Side Inlet Node Name
  {b5bedb36-6997-41ab-8362-1f68d5b74cd3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {1377cdea-1243-4b10-9f55-d964e368d129}, !- Handle
  {c6a8013a-fb96-4823-84ee-35493c5090db}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Curve:Cubic,
  {bf1a612a-1751-4fa4-a887-642774c11a85}, !- Handle
  HPWH_COP_2.8,                           !- Name
  2.8,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ScheduleTypeLimits,
  {cf1fb156-8ec1-46d8-b4e6-09a0cddd9e35}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {480ede07-caab-4160-9f0c-c7df7ac06c4c}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {cf1fb156-8ec1-46d8-b4e6-09a0cddd9e35}, !- Schedule Type Limits Name
  {82af4126-709d-43ce-bd30-4c740644b387}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82af4126-709d-43ce-bd30-4c740644b387}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {cf1fb156-8ec1-46d8-b4e6-09a0cddd9e35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {4e71eb5a-e4ee-45bb-9b1b-477846274e6c}, !- Handle
  47gal HeatPump Water Heater - 47kBtu/hr Supply Outlet Water Node, !- Name
  {b5bedb36-6997-41ab-8362-1f68d5b74cd3}, !- Inlet Port
  {d2a73848-7495-429e-a628-45004e6eb8ad}; !- Outlet Port

OS:Connection,
  {1f86aa6d-36d3-44dd-aa83-8c3671af96d0}, !- Handle
  {774d6d63-cc91-482f-b8ca-a2579429b0a4}, !- Source Object
  3,                                      !- Outlet Port
  {c6a8013a-fb96-4823-84ee-35493c5090db}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b5bedb36-6997-41ab-8362-1f68d5b74cd3}, !- Handle
  {c6a8013a-fb96-4823-84ee-35493c5090db}, !- Source Object
  32,                                     !- Outlet Port
  {4e71eb5a-e4ee-45bb-9b1b-477846274e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a73848-7495-429e-a628-45004e6eb8ad}, !- Handle
  {4e71eb5a-e4ee-45bb-9b1b-477846274e6c}, !- Source Object
  3,                                      !- Outlet Port
  {4b3245ad-60df-4c51-b610-0dcc000d0de2}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {b78f1afd-c8b0-42e9-b436-eaa7d681f03f}, !- Handle
  {c6a8013a-fb96-4823-84ee-35493c5090db}; !- Object Name

OS:Schedule:Ruleset,
  {e9739936-3904-48f6-a2c8-290843e7b1f0}, !- Handle
  Laboratory Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  {2d57dddc-d16e-461a-8336-774c750ce8e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d57dddc-d16e-461a-8336-774c750ce8e7}, !- Handle
  Laboratory Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ee37cf6-e9fd-45a0-a9d4-95d0b98b1c8f}, !- Handle
  Laboratory Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {39469de2-eb5b-4d4a-8421-b909a3f01780}, !- Schedule Type Limits Name
  {6f020c4f-85e9-4249-a474-594d662c54e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f020c4f-85e9-4249-a474-594d662c54e2}, !- Handle
  Laboratory Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {39469de2-eb5b-4d4a-8421-b909a3f01780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {39469de2-eb5b-4d4a-8421-b909a3f01780}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {6ff7aac0-5135-4872-ad15-a5a7ae17f10d}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6973419b-dbd5-47f3-a5a9-61b9a53e6fd8}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {6ff7aac0-5135-4872-ad15-a5a7ae17f10d}; !- Layer 1

OS:Pipe:Indoor,
  {fe61edfe-47b4-448c-ade5-25a7b5d14ec3}, !- Handle
  Laboratory Shared Service Water Loop Pipe 20.0ft, !- Name
  {6973419b-dbd5-47f3-a5a9-61b9a53e6fd8}, !- Construction
  {8423c0f0-944f-49ce-b2ee-4933c6256471}, !- Fluid Inlet Node
  {7f8554ad-2b93-443f-a5e7-c458337fde99}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {e9739936-3904-48f6-a2c8-290843e7b1f0}, !- Ambient Temperature Schedule
  {9ee37cf6-e9fd-45a0-a9d4-95d0b98b1c8f}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {d6cb2789-9612-45f9-ae16-3c2a2b9ebd3e}, !- Handle
  Laboratory Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {7f8554ad-2b93-443f-a5e7-c458337fde99}, !- Inlet Port
  {a774f31d-7dfd-46c2-aa3f-73ace9c77a0c}; !- Outlet Port

OS:Connection,
  {8423c0f0-944f-49ce-b2ee-4933c6256471}, !- Handle
  {8424e577-4e83-439b-b0dd-169df9e40660}, !- Source Object
  3,                                      !- Outlet Port
  {fe61edfe-47b4-448c-ade5-25a7b5d14ec3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f8554ad-2b93-443f-a5e7-c458337fde99}, !- Handle
  {fe61edfe-47b4-448c-ade5-25a7b5d14ec3}, !- Source Object
  4,                                      !- Outlet Port
  {d6cb2789-9612-45f9-ae16-3c2a2b9ebd3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a774f31d-7dfd-46c2-aa3f-73ace9c77a0c}, !- Handle
  {d6cb2789-9612-45f9-ae16-3c2a2b9ebd3e}, !- Source Object
  3,                                      !- Outlet Port
  {7a3de9a2-6b64-423b-ad8a-bbff84b80a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {18a8623e-ccf3-434a-9fc4-dc697190e000}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {dbff6abf-78dc-4acf-a809-59e0501fbe24}, !- Inlet Node Name
  {2ba7db03-8442-440e-82bb-18c796a3710c}; !- Outlet Node Name

OS:Node,
  {b2e0874b-02b1-4650-84a6-2efdd3a77730}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {e4f24baa-db69-4c42-8c36-40c9e0671db7}, !- Inlet Port
  {dbff6abf-78dc-4acf-a809-59e0501fbe24}; !- Outlet Port

OS:Connection,
  {e4f24baa-db69-4c42-8c36-40c9e0671db7}, !- Handle
  {7672ec33-661c-472f-9a3c-969852b655b3}, !- Source Object
  4,                                      !- Outlet Port
  {b2e0874b-02b1-4650-84a6-2efdd3a77730}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96669125-62e5-43f6-86dd-e74df748a0dd}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {2ba7db03-8442-440e-82bb-18c796a3710c}, !- Inlet Port
  {d9d739c6-c04e-4691-aef3-b9b7ad0e731a}; !- Outlet Port

OS:Connection,
  {dbff6abf-78dc-4acf-a809-59e0501fbe24}, !- Handle
  {b2e0874b-02b1-4650-84a6-2efdd3a77730}, !- Source Object
  3,                                      !- Outlet Port
  {18a8623e-ccf3-434a-9fc4-dc697190e000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba7db03-8442-440e-82bb-18c796a3710c}, !- Handle
  {18a8623e-ccf3-434a-9fc4-dc697190e000}, !- Source Object
  3,                                      !- Outlet Port
  {96669125-62e5-43f6-86dd-e74df748a0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d739c6-c04e-4691-aef3-b9b7ad0e731a}, !- Handle
  {96669125-62e5-43f6-86dd-e74df748a0dd}, !- Source Object
  3,                                      !- Outlet Port
  {4b3245ad-60df-4c51-b610-0dcc000d0de2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09094518-64b9-47ac-a163-826e34f642ce}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {eedf9d27-95a4-4d00-acc0-b8f4977e4dee}, !- Inlet Node Name
  {480e94ca-4ec5-4019-882d-9a0558f0f6a4}; !- Outlet Node Name

OS:Node,
  {70de4e88-4e52-4bb6-be13-131a31152c3a}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {480e94ca-4ec5-4019-882d-9a0558f0f6a4}, !- Inlet Port
  {c2ea564e-e839-41da-995b-60f7235a5e82}; !- Outlet Port

OS:Connection,
  {eedf9d27-95a4-4d00-acc0-b8f4977e4dee}, !- Handle
  {b5dc6b29-8bfc-422e-8e2d-ca6241288f9c}, !- Source Object
  3,                                      !- Outlet Port
  {09094518-64b9-47ac-a163-826e34f642ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {480e94ca-4ec5-4019-882d-9a0558f0f6a4}, !- Handle
  {09094518-64b9-47ac-a163-826e34f642ce}, !- Source Object
  3,                                      !- Outlet Port
  {70de4e88-4e52-4bb6-be13-131a31152c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ea564e-e839-41da-995b-60f7235a5e82}, !- Handle
  {70de4e88-4e52-4bb6-be13-131a31152c3a}, !- Source Object
  3,                                      !- Outlet Port
  {1d3de41a-9faf-4726-b422-291e742019fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b5c0884-dfff-4b13-98b7-5a9e3add65a2}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {96dfd15a-be7e-4e7e-85a7-730ebaab63b4}, !- Inlet Node Name
  {37fd23b3-5d2d-477c-bf34-5a7be54a4dd2}; !- Outlet Node Name

OS:Node,
  {06cfafbc-d5fc-4847-be0e-cebfd6ebb058}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {391bce94-01fe-4ced-aa61-0d486219e017}, !- Inlet Port
  {96dfd15a-be7e-4e7e-85a7-730ebaab63b4}; !- Outlet Port

OS:Connection,
  {391bce94-01fe-4ced-aa61-0d486219e017}, !- Handle
  {4b3245ad-60df-4c51-b610-0dcc000d0de2}, !- Source Object
  2,                                      !- Outlet Port
  {06cfafbc-d5fc-4847-be0e-cebfd6ebb058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96dfd15a-be7e-4e7e-85a7-730ebaab63b4}, !- Handle
  {06cfafbc-d5fc-4847-be0e-cebfd6ebb058}, !- Source Object
  3,                                      !- Outlet Port
  {5b5c0884-dfff-4b13-98b7-5a9e3add65a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37fd23b3-5d2d-477c-bf34-5a7be54a4dd2}, !- Handle
  {5b5c0884-dfff-4b13-98b7-5a9e3add65a2}, !- Source Object
  3,                                      !- Outlet Port
  {46aa3066-9548-4767-98fb-64c7f73bc1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dcdc8e40-ea73-42e0-b517-f12b697383d6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9c1e46f2-41c0-40e9-ab46-53f1cdd2d900}, !- Inlet Node Name
  {cee6cbff-9331-4e2a-a637-2a35430a3bf8}; !- Outlet Node Name

OS:Node,
  {9f45fa70-b841-459c-86b8-2501b59332e8}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {0cf8e464-157e-4cd1-9c3c-bc6315db3012}, !- Inlet Port
  {9c1e46f2-41c0-40e9-ab46-53f1cdd2d900}; !- Outlet Port

OS:Connection,
  {0cf8e464-157e-4cd1-9c3c-bc6315db3012}, !- Handle
  {1d3de41a-9faf-4726-b422-291e742019fe}, !- Source Object
  2,                                      !- Outlet Port
  {9f45fa70-b841-459c-86b8-2501b59332e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1e46f2-41c0-40e9-ab46-53f1cdd2d900}, !- Handle
  {9f45fa70-b841-459c-86b8-2501b59332e8}, !- Source Object
  3,                                      !- Outlet Port
  {dcdc8e40-ea73-42e0-b517-f12b697383d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee6cbff-9331-4e2a-a637-2a35430a3bf8}, !- Handle
  {dcdc8e40-ea73-42e0-b517-f12b697383d6}, !- Source Object
  3,                                      !- Outlet Port
  {f8bdcb17-6b5d-4c27-b696-531fafb96221}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6528b2d3-9c93-4a98-b0d6-78f65aab845b}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016 WUC 0.12gpm at 140F Inlet Water Node, !- Name
  {2bd8f680-1f1f-4de0-9b49-b78d2a1011e9}, !- Inlet Port
  {20336d3b-7fae-4580-a2dd-fbedd4eb0166}; !- Outlet Port

OS:Connection,
  {2bd8f680-1f1f-4de0-9b49-b78d2a1011e9}, !- Handle
  {7a3de9a2-6b64-423b-ad8a-bbff84b80a5c}, !- Source Object
  4,                                      !- Outlet Port
  {6528b2d3-9c93-4a98-b0d6-78f65aab845b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {626b49e5-c9d3-454c-bca0-d44d373743f5}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016 WUC 0.12gpm at 140F Outlet Water Node, !- Name
  {60b850d4-1480-4de4-944e-c9b08dce5771}, !- Inlet Port
  {83bf650f-9223-426b-9daf-4783b5cfa3bf}; !- Outlet Port

OS:Connection,
  {20336d3b-7fae-4580-a2dd-fbedd4eb0166}, !- Handle
  {6528b2d3-9c93-4a98-b0d6-78f65aab845b}, !- Source Object
  3,                                      !- Outlet Port
  {f75b03e3-3d3b-48ef-ab41-b7528dd71649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b850d4-1480-4de4-944e-c9b08dce5771}, !- Handle
  {f75b03e3-3d3b-48ef-ab41-b7528dd71649}, !- Source Object
  3,                                      !- Outlet Port
  {626b49e5-c9d3-454c-bca0-d44d373743f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83bf650f-9223-426b-9daf-4783b5cfa3bf}, !- Handle
  {626b49e5-c9d3-454c-bca0-d44d373743f5}, !- Source Object
  3,                                      !- Outlet Port
  {1d3de41a-9faf-4726-b422-291e742019fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {99d0fbf9-8d4d-4118-9640-e14b772336ed}, !- Handle
  Laboratory Office - ComStock 90.1-2016 WUC 0.79gpm at 140F Inlet Water Node, !- Name
  {b50d18da-073d-4d7a-b89b-4f172c4cecca}, !- Inlet Port
  {2b450737-c79e-43a2-8595-8cc7d5582854}; !- Outlet Port

OS:Connection,
  {b50d18da-073d-4d7a-b89b-4f172c4cecca}, !- Handle
  {7a3de9a2-6b64-423b-ad8a-bbff84b80a5c}, !- Source Object
  5,                                      !- Outlet Port
  {99d0fbf9-8d4d-4118-9640-e14b772336ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb5e8bdf-5a2c-4564-9b63-756b741b57a3}, !- Handle
  Laboratory Office - ComStock 90.1-2016 WUC 0.79gpm at 140F Outlet Water Node, !- Name
  {35c5734c-87ff-4901-9407-5806058a5e14}, !- Inlet Port
  {7d7c2b50-e46c-447b-a2cc-3734bf8505c5}; !- Outlet Port

OS:Connection,
  {2b450737-c79e-43a2-8595-8cc7d5582854}, !- Handle
  {99d0fbf9-8d4d-4118-9640-e14b772336ed}, !- Source Object
  3,                                      !- Outlet Port
  {f5cb3087-de44-4066-9a35-7bee4387534e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c5734c-87ff-4901-9407-5806058a5e14}, !- Handle
  {f5cb3087-de44-4066-9a35-7bee4387534e}, !- Source Object
  3,                                      !- Outlet Port
  {eb5e8bdf-5a2c-4564-9b63-756b741b57a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d7c2b50-e46c-447b-a2cc-3734bf8505c5}, !- Handle
  {eb5e8bdf-5a2c-4564-9b63-756b741b57a3}, !- Source Object
  3,                                      !- Outlet Port
  {1d3de41a-9faf-4726-b422-291e742019fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {afb80f11-0566-45d6-9963-80eee7cf7cc3}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016 WUC 0.41gpm at 140F Inlet Water Node, !- Name
  {26ad98cd-4bb8-410a-b5ef-68dd53ee42f1}, !- Inlet Port
  {9df6edc5-2a0a-4beb-a7b4-b878d37d36b3}; !- Outlet Port

OS:Connection,
  {26ad98cd-4bb8-410a-b5ef-68dd53ee42f1}, !- Handle
  {7a3de9a2-6b64-423b-ad8a-bbff84b80a5c}, !- Source Object
  6,                                      !- Outlet Port
  {afb80f11-0566-45d6-9963-80eee7cf7cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2948fb60-85a5-42fa-8b80-d36a9afb467e}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016 WUC 0.41gpm at 140F Outlet Water Node, !- Name
  {32f75a36-0189-476b-a896-b4523e392549}, !- Inlet Port
  {9b47f57d-4f72-48a1-b8e8-e1576c01922e}; !- Outlet Port

OS:Connection,
  {9df6edc5-2a0a-4beb-a7b4-b878d37d36b3}, !- Handle
  {afb80f11-0566-45d6-9963-80eee7cf7cc3}, !- Source Object
  3,                                      !- Outlet Port
  {32f97378-3565-48cc-8cc6-1f04b152cd63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f75a36-0189-476b-a896-b4523e392549}, !- Handle
  {32f97378-3565-48cc-8cc6-1f04b152cd63}, !- Source Object
  3,                                      !- Outlet Port
  {2948fb60-85a5-42fa-8b80-d36a9afb467e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b47f57d-4f72-48a1-b8e8-e1576c01922e}, !- Handle
  {2948fb60-85a5-42fa-8b80-d36a9afb467e}, !- Source Object
  3,                                      !- Outlet Port
  {1d3de41a-9faf-4726-b422-291e742019fe}, !- Target Object
  6;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4242e29f-b63e-48b3-bafe-4e6dc0f0a578}, !- Handle
  Laboratory Equipment corridor - ComStock 90.1-2016 Thermostat, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Handle
  Lab_HTGSETP_SCH,                        !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  {bcee5c16-12eb-4a7b-914a-42f09e6c3932}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {89a4dd7f-f991-4d03-b344-01e22543a79e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bcee5c16-12eb-4a7b-914a-42f09e6c3932}, !- Handle
  Lab_HTGSETP_SCH Default,                !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Day,
  {89a4dd7f-f991-4d03-b344-01e22543a79e}, !- Handle
  Lab_HTGSETP_SCH Winter Design Day,      !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {3f6a8b65-f461-40ff-9a84-aab03c345b0a}, !- Handle
  Schedule Rule 28,                       !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e3011a0-38b9-41b1-90af-e5a390493b25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e3011a0-38b9-41b1-90af-e5a390493b25}, !- Handle
  Lab_HTGSETP_SCH Wkdy|WntrDsn Day,       !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {c45bb692-a649-4c03-9a23-6e6381014a42}, !- Handle
  Lab_CLGSETP_SCH,                        !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  {ba3e85ab-208e-4f83-b455-7d9de5245516}, !- Default Day Schedule Name
  {3935c9bf-e789-42e2-a35a-52782a7e1f88}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {ba3e85ab-208e-4f83-b455-7d9de5245516}, !- Handle
  Lab_CLGSETP_SCH Default,                !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Day,
  {3935c9bf-e789-42e2-a35a-52782a7e1f88}, !- Handle
  Lab_CLGSETP_SCH Summer Design Day,      !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {86874edc-95ed-4ce1-aba4-7b722a6aab2d}, !- Handle
  Schedule Rule 29,                       !- Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6be5bcdd-9c00-44fb-b4e4-41933654eb53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6be5bcdd-9c00-44fb-b4e4-41933654eb53}, !- Handle
  Lab_CLGSETP_SCH Wkdy|SmrDsn Day,        !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {395fcba0-ac73-4dc6-b277-0d1d169ad08f}, !- Handle
  Laboratory Equipment corridor - ComStock 90.1-2016 Thermostat 1, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c154eba4-7ac5-4a43-9a4d-50f719959543}, !- Handle
  Laboratory Equipment corridor - ComStock 90.1-2016 Thermostat 2, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {736c9d9e-8f8b-46d5-b50e-7becec388c38}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016 Thermostat, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a66d047e-1a0b-404e-819e-ef02cdcab5c1}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016 Thermostat 1, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f70195d4-5d12-42e3-b188-4c5506bfe3c0}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016 Thermostat 2, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7142d7ea-fde9-4299-96dc-a8c03a9f2a4c}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016 Thermostat 3, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04764660-3a54-4ecd-87f3-91ccfc839e07}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016 Thermostat 4, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3371259b-7fc1-49de-9a3c-fc26a46fa16e}, !- Handle
  Laboratory Lab with fume hood - ComStock 90.1-2016 Thermostat 5, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93bc700c-3b7d-4f29-b864-77007cda73ad}, !- Handle
  Laboratory Office - ComStock 90.1-2016 Thermostat, !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Heating Setpoint Temperature Schedule Name
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  {d35f0151-d7d0-4099-99fc-6089b43eecef}, !- Default Day Schedule Name
  {f5dc9d73-6863-445a-aa6b-3f5b9a15a47d}, !- Summer Design Day Schedule Name
  {57a21ab3-8b01-4bfb-8910-8aaa1ca2a31f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d35f0151-d7d0-4099-99fc-6089b43eecef}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f5dc9d73-6863-445a-aa6b-3f5b9a15a47d}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {26c5591c-420f-40f4-9cdb-27a75d1ddc49}, !- Handle
  Schedule Rule 30,                       !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {214a5ec6-93b7-4034-9dc3-1c9115161571}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {214a5ec6-93b7-4034-9dc3-1c9115161571}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {4e05d39f-c0df-45d8-a17a-102e90040a04}, !- Handle
  Schedule Rule 31,                       !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d98d654e-b4a3-4863-9f1b-5d71198617a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d98d654e-b4a3-4863-9f1b-5d71198617a5}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {57a21ab3-8b01-4bfb-8910-8aaa1ca2a31f}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  {52414221-1b97-4dde-b0b8-28538eb2193e}, !- Default Day Schedule Name
  {a2a6bcd7-8baf-40b4-af0f-2d94ac6276a8}, !- Summer Design Day Schedule Name
  {08bf1e67-b652-4382-b744-e441d811703a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52414221-1b97-4dde-b0b8-28538eb2193e}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {08bf1e67-b652-4382-b744-e441d811703a}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ff66970c-dc5f-41a0-a878-5ee1afeb55b2}, !- Handle
  Schedule Rule 32,                       !- Name
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {475a192f-f761-47cf-9b03-24292a2aff99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {475a192f-f761-47cf-9b03-24292a2aff99}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a2a6bcd7-8baf-40b4-af0f-2d94ac6276a8}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {a7ce7496-59b0-4461-a68c-a7d9b5dda46a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {ddf36a7a-0d1b-4d84-819d-aaf3ee57c810}, !- Handle
  Laboratory Office - ComStock 90.1-2016 Thermostat 1, !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Heating Setpoint Temperature Schedule Name
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97283154-5be2-4f51-9dee-bc5c11f092db}, !- Handle
  Laboratory Office - ComStock 90.1-2016 Thermostat 2, !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Heating Setpoint Temperature Schedule Name
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d790b69-1dff-4f57-874e-5354292cecc3}, !- Handle
  Laboratory Office - ComStock 90.1-2016 Thermostat 3, !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Heating Setpoint Temperature Schedule Name
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {264481da-9414-4d6d-8577-afb9621b0e46}, !- Handle
  Laboratory Office - ComStock 90.1-2016 Thermostat 4, !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Heating Setpoint Temperature Schedule Name
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {611bdd42-fa87-4ded-9cbb-f7d5c307d8c4}, !- Handle
  Laboratory Office - ComStock 90.1-2016 Thermostat 5, !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Heating Setpoint Temperature Schedule Name
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c25a68a1-ab81-4732-a14a-b8180f7087ab}, !- Handle
  Laboratory Office - ComStock 90.1-2016 Thermostat 6, !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Heating Setpoint Temperature Schedule Name
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e63bbdd6-7a5d-48c8-91b3-9a1288e300f5}, !- Handle
  Laboratory Office - ComStock 90.1-2016 Thermostat 7, !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Heating Setpoint Temperature Schedule Name
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a654c1b-2e5a-48e4-8b44-284509ee18e1}, !- Handle
  Laboratory Office - ComStock 90.1-2016 Thermostat 8, !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Heating Setpoint Temperature Schedule Name
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5654510e-b079-4ff6-9965-fb2ce2fbcaed}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016 Thermostat, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {489369ba-9e3f-4fe6-95bc-f7156e832f03}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016 Thermostat 1, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81bce448-3644-48fd-bbf1-7dca5bf81967}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016 Thermostat 2, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d94d7647-5608-4998-b350-dba81b89f374}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016 Thermostat 3, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db30f48c-c60b-4e71-bcc0-8983d77ab1b6}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016 Thermostat 4, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2efcc876-a8a3-41c3-baf9-e577eee62771}, !- Handle
  Laboratory Open lab - ComStock 90.1-2016 Thermostat 5, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Heating Setpoint Temperature Schedule Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {11f89c81-f0fa-4830-9a99-4ffc2c71b563}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {300d2c78-ae0d-4c27-a5a0-7a3e304ffe0e}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {11f89c81-f0fa-4830-9a99-4ffc2c71b563}; !- Layer 1

OS:InternalMass:Definition,
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Handle
  Internal Mass Definition 1,             !- Name
  {300d2c78-ae0d-4c27-a5a0-7a3e304ffe0e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a2b91640-a440-40fc-a5f2-8aea60e915e7}, !- Handle
  Laboratory Open lab A end_a - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {6a377f93-14d3-4936-ba0e-fb20f0a8f00d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad126173-5e38-42aa-8b11-69be8df548c9}, !- Handle
  Laboratory Office B end_b - Story top Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {31ff938b-4799-4bdc-a01d-c686dab575cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {20644b6d-0b70-4898-a509-e576f7cc4507}, !- Handle
  Laboratory Equipment corridor B  - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {d389f6cf-6f62-4696-8190-0d7da4b46063}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86b7be22-5e5a-49fd-ba91-6aad90538832}, !- Handle
  Laboratory Office A  - Story top Mass,  !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {25dda289-c090-4054-be51-e7122e6c93a0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d591fcc-7690-4123-85dc-b526b1ddecb5}, !- Handle
  Laboratory Office A end_a - Story top Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {751d6af5-dfdd-4e86-b605-7c54f5e44704}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77654acc-e07b-4447-935e-a551374f0784}, !- Handle
  Laboratory Office B  - Story top Mass,  !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {e1b3da1e-7f8e-4444-aa5f-a9cf0106fc80}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b7bd3c0-d89c-4085-a320-ce015fcd7dd6}, !- Handle
  Laboratory Lab with fume hood B end_b - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {e1f276ad-8700-48b8-8040-d911469b7d7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {78d16827-1578-4aa3-b965-acc001d149a2}, !- Handle
  Laboratory Lab with fume hood A end_b - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {f321cff8-b7f6-4723-b3b1-b2768b614a9f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {220c2c38-b4b9-47b7-a7cb-1ba16d70b744}, !- Handle
  Laboratory Office A end_b - Story top Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {aa21729e-1d95-48d7-a73b-8f81b748a99a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a374be3-7cab-408e-8e20-f897ccec613f}, !- Handle
  Laboratory Office C  - Story top Mass,  !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {dc0ff5c9-de58-4e96-8d37-4ceb7160d3ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ebf8f71b-cdf8-4ee1-8fcb-d317ac81d878}, !- Handle
  Laboratory Lab with fume hood A  - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {b097362f-b95a-41c7-a4a5-50783b520703}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {07195e94-b713-48be-b38a-f7f5933e9e37}, !- Handle
  Laboratory Lab with fume hood C  - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {74abb4c2-54ee-4d1a-bd37-c2b5df6c20c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c70f749-8608-419f-8d10-99486c94fa90}, !- Handle
  Laboratory Open lab C  - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {ab5db502-036b-455d-afff-544717872a8d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3d85c31a-7b1d-452d-aa81-5f32674f7ec4}, !- Handle
  Laboratory Equipment corridor A  - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {f5702356-f76c-44c4-9de1-dc57c380a766}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b7381ea-fe63-4797-93e3-10f8234c5c7c}, !- Handle
  Laboratory Open lab B end_a - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {c60f59ba-8ab6-49d9-9071-304e2f116626}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c47de254-47ec-4586-b3e9-4756ec8021fc}, !- Handle
  Laboratory Equipment corridor C  - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {aa3c23ab-d585-482e-901f-c20b8cdd0e8e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c8fdfa1-ee2b-41c3-ae05-713b4d713414}, !- Handle
  Laboratory Office C end_b - Story top Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {742d9685-83df-4965-89da-ccb22ca57a8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d0c4c82-08ad-4dbb-a73f-9de5b5d9b2dc}, !- Handle
  Laboratory Open lab B  - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {228586c6-c534-49b8-a113-9694cca0265a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2dced12c-44a5-4a07-8e75-cf056df36daa}, !- Handle
  Laboratory Open lab A  - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {b74451b1-3d83-4835-a266-6489e8ab77bb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48217721-9ffa-4e29-a872-3507a61fc06a}, !- Handle
  Laboratory Office B end_a - Story top Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {f3d7dd8a-bb22-4967-a1bd-899992e41492}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {90786dc9-77ad-4b26-b51c-f2417ebefdc0}, !- Handle
  Laboratory Lab with fume hood B  - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {8648f4a8-e1ae-40cb-8fc7-e4c1a99f540e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3556dba8-b8e7-4b4f-9a97-4f805cf60aa3}, !- Handle
  Laboratory Open lab C end_a - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {533312a6-c4cc-4349-983d-92d6b9083f5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a21130ae-dd50-4ee5-96da-94d056820a67}, !- Handle
  Laboratory Office C end_a - Story top Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {219618d0-ce1a-4875-a6db-dfd40df40928}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {022bfe02-cef1-45c3-ab17-f3a2a1c7a0a1}, !- Handle
  Laboratory Lab with fume hood C end_b - Story ground Mass, !- Name
  {a62f972a-43c0-4ba0-beae-2b4fc32fcfac}, !- Internal Mass Definition Name
  {7697058a-2a94-490d-aeba-bc91134eaf83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {091991c6-9c9e-4cd2-8f93-20940dfefe37}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat, !- Name
  ,                                       !- Controller List Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule
  {35e744c0-cda0-425b-933a-591656ac5fc3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4f717617-a906-49df-a7fc-e1985c53ecc4}, !- Supply Side Inlet Node Name
  {72792e42-19ab-4b41-ae04-0ec0f4cc824d}, !- Demand Side Outlet Node Name
  {51a4b7fd-61d9-47d5-b584-44118560ecdb}, !- Demand Side Inlet Node A
  {acafc12f-7916-4e9d-a185-636b7ef0a41e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Demand Mixer Name
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {48725fc5-7cd1-465b-b7fe-d9a72c309a18}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {4f717617-a906-49df-a7fc-e1985c53ecc4}, !- Inlet Port
  {1d61d21d-ed33-4c3c-881f-6e1d0f4d5aad}; !- Outlet Port

OS:Node,
  {b2d78f18-4a9f-45ce-a9a6-f780cac29898}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {cc3e4749-06d8-4081-a16a-da10dfa829db}, !- Inlet Port
  {acafc12f-7916-4e9d-a185-636b7ef0a41e}; !- Outlet Port

OS:Connection,
  {4f717617-a906-49df-a7fc-e1985c53ecc4}, !- Handle
  {091991c6-9c9e-4cd2-8f93-20940dfefe37}, !- Source Object
  9,                                      !- Outlet Port
  {48725fc5-7cd1-465b-b7fe-d9a72c309a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acafc12f-7916-4e9d-a185-636b7ef0a41e}, !- Handle
  {b2d78f18-4a9f-45ce-a9a6-f780cac29898}, !- Source Object
  3,                                      !- Outlet Port
  {091991c6-9c9e-4cd2-8f93-20940dfefe37}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {276f296b-2d90-494e-bf3b-a67ce6f0b7d3}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {51a4b7fd-61d9-47d5-b584-44118560ecdb}, !- Inlet Port
  {25c0630f-e4d1-460f-86c0-40306c969ae9}; !- Outlet Port

OS:Node,
  {0d854353-b726-4f72-9eea-15de6058c074}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {d0654848-ef60-4c87-9418-00adf7ca9096}, !- Inlet Port
  {72792e42-19ab-4b41-ae04-0ec0f4cc824d}; !- Outlet Port

OS:Node,
  {9ba7fb12-d406-4e49-aa6e-f39b26be44e5}, !- Handle
  Zone Laboratory Lab with fume hood C  - Story ground PFP Term Outlet Air Node, !- Name
  {4c0a3a53-4364-4fe3-a5be-709a3e1f9cbf}, !- Inlet Port
  {69cfc416-f5d4-40e2-bb60-157be437515c}; !- Outlet Port

OS:Connection,
  {51a4b7fd-61d9-47d5-b584-44118560ecdb}, !- Handle
  {091991c6-9c9e-4cd2-8f93-20940dfefe37}, !- Source Object
  11,                                     !- Outlet Port
  {276f296b-2d90-494e-bf3b-a67ce6f0b7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72792e42-19ab-4b41-ae04-0ec0f4cc824d}, !- Handle
  {0d854353-b726-4f72-9eea-15de6058c074}, !- Source Object
  3,                                      !- Outlet Port
  {091991c6-9c9e-4cd2-8f93-20940dfefe37}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {25c0630f-e4d1-460f-86c0-40306c969ae9}, !- Inlet Node Name
  {8038a4e3-1af2-4769-b496-e6856413c94d}, !- Outlet Node Name 1
  {5e456d2c-d7dd-4438-bebc-a8371dbc2ffe}, !- Outlet Node Name 2
  {e557f141-cc91-449d-982e-234b9d06c079}, !- Outlet Node Name 3
  {e0c16de8-8a13-471b-a28c-69c456862c3a}, !- Outlet Node Name 4
  {34af306f-e42e-4ecc-ad06-1d59d0d743f3}, !- Outlet Node Name 5
  {d406301f-0d1b-4bef-bb31-6f979917012b}, !- Outlet Node Name 6
  {8272fe74-f85b-4895-943c-5ebae590e96c}, !- Outlet Node Name 7
  {fde3acfe-7a91-4bde-8745-011188c12765}, !- Outlet Node Name 8
  {36d38a11-adfe-4209-9f2b-d0ca5a5b49c2}, !- Outlet Node Name 9
  {3c8a2c21-5770-4634-8fd9-6d477f9f8b34}, !- Outlet Node Name 10
  {c77be7be-3c4a-4349-9b13-b4911cae847e}, !- Outlet Node Name 11
  {3db0f0f6-288e-4b6f-b927-f9bcfabd28bf}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d0654848-ef60-4c87-9418-00adf7ca9096}, !- Outlet Node Name
  {a0acd6cb-48a6-42a8-b3b9-7fbaadd06392}, !- Inlet Node Name 1
  {eb4d122e-6e53-422b-b649-9706a0d1a92e}, !- Inlet Node Name 2
  {27153aea-ff3e-41ba-bfcc-3a1294bbc44c}, !- Inlet Node Name 3
  {3ae6eeb7-f83d-4da3-b678-ca77013a1eb5}, !- Inlet Node Name 4
  {e790617d-4bbd-4fc2-a6ca-eff91de31bfc}, !- Inlet Node Name 5
  {38cc7706-7d51-4031-8a72-6a5191871d78}, !- Inlet Node Name 6
  {72c099c9-00df-4766-a5a6-a98e22b1509e}, !- Inlet Node Name 7
  {bb87ae43-a4d0-47d6-b696-0885ff423d9f}, !- Inlet Node Name 8
  {304f0738-90b1-4209-b757-50c2c194a19b}, !- Inlet Node Name 9
  {02a9ebe2-b3c9-421f-b67b-475fa86f4932}, !- Inlet Node Name 10
  {3ccca136-f6e1-4d2d-8224-c9665a50b9f2}, !- Inlet Node Name 11
  {1fc99555-e976-42ab-af23-45a620117967}; !- Inlet Node Name 12

OS:Connection,
  {25c0630f-e4d1-460f-86c0-40306c969ae9}, !- Handle
  {276f296b-2d90-494e-bf3b-a67ce6f0b7d3}, !- Source Object
  3,                                      !- Outlet Port
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0654848-ef60-4c87-9418-00adf7ca9096}, !- Handle
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Source Object
  2,                                      !- Outlet Port
  {0d854353-b726-4f72-9eea-15de6058c074}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae563485-a266-4ae3-b8e5-f6711e2a8c9a}, !- Handle
  {091991c6-9c9e-4cd2-8f93-20940dfefe37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  75.0632408409603,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {35e744c0-cda0-425b-933a-591656ac5fc3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c0a0b947-8105-4154-a6a6-500cb1265378}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {623a41e4-11f7-4c07-b42b-318f483f2bc4}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Fan, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a5ec14a4-3bbf-4be8-b19a-538689b19e91}, !- Air Inlet Node Name
  {cc3e4749-06d8-4081-a16a-da10dfa829db}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {cc3e4749-06d8-4081-a16a-da10dfa829db}, !- Handle
  {623a41e4-11f7-4c07-b42b-318f483f2bc4}, !- Source Object
  17,                                     !- Outlet Port
  {b2d78f18-4a9f-45ce-a9a6-f780cac29898}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {628eeba4-dfac-4296-9ab5-3639caa40961}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a28ee75d-194b-4606-8f6c-40e323364c58}, !- Air Inlet Node Name
  {f4a5d043-3f15-4eed-a7ee-2793211f178b}; !- Air Outlet Node Name

OS:Node,
  {2cd760d7-8dc3-45b3-a110-63a4b6d6e961}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {f4a5d043-3f15-4eed-a7ee-2793211f178b}, !- Inlet Port
  {a5ec14a4-3bbf-4be8-b19a-538689b19e91}; !- Outlet Port

OS:Connection,
  {f4a5d043-3f15-4eed-a7ee-2793211f178b}, !- Handle
  {628eeba4-dfac-4296-9ab5-3639caa40961}, !- Source Object
  6,                                      !- Outlet Port
  {2cd760d7-8dc3-45b3-a110-63a4b6d6e961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ec14a4-3bbf-4be8-b19a-538689b19e91}, !- Handle
  {2cd760d7-8dc3-45b3-a110-63a4b6d6e961}, !- Source Object
  3,                                      !- Outlet Port
  {623a41e4-11f7-4c07-b42b-318f483f2bc4}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {fb953f5b-80d3-4443-a377-4bcd39a7a29f}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat 2spd DX Clg Coil 6194kBtu/hr 9.7EER, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.36680611439836,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {047053e0-8a42-4f1d-b6f3-6fdf711dd95c}, !- Air Inlet Node Name
  {3742e405-f452-4243-985a-c5f1f05d9a53}, !- Air Outlet Node Name
  {57677068-b359-441a-a75b-4b896556c7b0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7797f851-d406-451b-82f2-4fc36e9db96d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2904966b-64e2-4cfc-b931-bcf5bf40f48b}, !- Energy Input Ratio Function of Temperature Curve Name
  {01179ab0-766b-487b-834a-e2294b75f5d4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cd68d385-25dd-4f2c-b92b-a67990d0f339}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.36680611439836,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {57677068-b359-441a-a75b-4b896556c7b0}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {2904966b-64e2-4cfc-b931-bcf5bf40f48b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {40b85ae3-2e98-49a9-96d2-d3af10685c72}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat 2spd DX Clg Coil Outlet Air Node, !- Name
  {3742e405-f452-4243-985a-c5f1f05d9a53}, !- Inlet Port
  {a28ee75d-194b-4606-8f6c-40e323364c58}; !- Outlet Port

OS:Connection,
  {3742e405-f452-4243-985a-c5f1f05d9a53}, !- Handle
  {fb953f5b-80d3-4443-a377-4bcd39a7a29f}, !- Source Object
  11,                                     !- Outlet Port
  {40b85ae3-2e98-49a9-96d2-d3af10685c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a28ee75d-194b-4606-8f6c-40e323364c58}, !- Handle
  {40b85ae3-2e98-49a9-96d2-d3af10685c72}, !- Source Object
  3,                                      !- Outlet Port
  {628eeba4-dfac-4296-9ab5-3639caa40961}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3e604dab-4543-4238-9a26-334a11771066}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e9be7ecf-5002-42a8-b272-f0a2bda1560e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e9be7ecf-5002-42a8-b272-f0a2bda1560e}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a70b1c00-5891-48b7-9186-f81b4fa7e8b7}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat OA System, !- Name
  {3e604dab-4543-4238-9a26-334a11771066}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9752a00d-8536-4782-87d2-3e204d74af3b}, !- Mixed Air Node Name
  {5e0e05cc-26c0-4882-9f7a-975d454652eb}, !- Outdoor Air Stream Node Name
  {76828399-5c01-4ab9-a4a6-ffe0369fb0c1}, !- Relief Air Stream Node Name
  {1d61d21d-ed33-4c3c-881f-6e1d0f4d5aad}; !- Return Air Stream Node Name

OS:Node,
  {9150fe62-3426-408e-a5e5-31b9258d9d5b}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5e0e05cc-26c0-4882-9f7a-975d454652eb}; !- Outlet Port

OS:Connection,
  {5e0e05cc-26c0-4882-9f7a-975d454652eb}, !- Handle
  {9150fe62-3426-408e-a5e5-31b9258d9d5b}, !- Source Object
  3,                                      !- Outlet Port
  {a70b1c00-5891-48b7-9186-f81b4fa7e8b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {65208bff-cd96-416d-aa1a-4c24c50cbf4d}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {76828399-5c01-4ab9-a4a6-ffe0369fb0c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76828399-5c01-4ab9-a4a6-ffe0369fb0c1}, !- Handle
  {a70b1c00-5891-48b7-9186-f81b4fa7e8b7}, !- Source Object
  7,                                      !- Outlet Port
  {65208bff-cd96-416d-aa1a-4c24c50cbf4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37263f5b-8ff2-44ec-9645-2feba2e36b2b}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {9752a00d-8536-4782-87d2-3e204d74af3b}, !- Inlet Port
  {047053e0-8a42-4f1d-b6f3-6fdf711dd95c}; !- Outlet Port

OS:Connection,
  {1d61d21d-ed33-4c3c-881f-6e1d0f4d5aad}, !- Handle
  {48725fc5-7cd1-465b-b7fe-d9a72c309a18}, !- Source Object
  3,                                      !- Outlet Port
  {a70b1c00-5891-48b7-9186-f81b4fa7e8b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9752a00d-8536-4782-87d2-3e204d74af3b}, !- Handle
  {a70b1c00-5891-48b7-9186-f81b4fa7e8b7}, !- Source Object
  5,                                      !- Outlet Port
  {37263f5b-8ff2-44ec-9645-2feba2e36b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {047053e0-8a42-4f1d-b6f3-6fdf711dd95c}, !- Handle
  {37263f5b-8ff2-44ec-9645-2feba2e36b2b}, !- Source Object
  3,                                      !- Outlet Port
  {fb953f5b-80d3-4443-a377-4bcd39a7a29f}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c0a0b947-8105-4154-a6a6-500cb1265378}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d394a46a-dba1-4cd2-97fe-fd0e7ae8e652}, !- Control Zone or Zone List Name
  {a58fdc19-fbe6-4279-ab0a-0190312e31eb}, !- Cooling Control Zone or Zone List Name
  {9a1b9882-1f70-42b2-8529-b03db81c5b86}, !- Heating Control Zone or Zone List Name
  {0ca8cab9-53e9-4052-89d3-d79f7f586ea0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d394a46a-dba1-4cd2-97fe-fd0e7ae8e652}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a58fdc19-fbe6-4279-ab0a-0190312e31eb}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List, !- Name
  {4ffdc318-bd38-4856-9de4-94aca4e5efbb}, !- Model Object 1
  {e386035d-cd90-4b2d-93a4-03e0d736642c}, !- Model Object 2
  {406c502c-4422-496d-9da5-ea27465d0ac8}, !- Model Object 3
  {7e3d19cb-96f4-48d9-8fed-8d7117da51de}, !- Model Object 4
  {43865262-d98f-4351-a77b-f9d848159c28}, !- Model Object 5
  {ae0e9a73-e1fe-40f5-9b04-c69d8d5fe011}, !- Model Object 6
  {9192788b-58f8-4a9d-9902-50dfacffab36}, !- Model Object 7
  {3dbfee6a-7e27-4b31-b660-7c56cace3061}, !- Model Object 8
  {480b8f35-769d-4010-8500-3c3d59d26f5b}, !- Model Object 9
  {ab6cf290-40be-4cee-aef1-9080b762b5a3}, !- Model Object 10
  {2756e9a0-b0ca-4369-a31e-9a6fd06f6c9e}, !- Model Object 11
  {904f9fa6-d87c-4855-8d32-fa7c6f37386b}; !- Model Object 12

OS:ModelObjectList,
  {9a1b9882-1f70-42b2-8529-b03db81c5b86}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0ca8cab9-53e9-4052-89d3-d79f7f586ea0}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List, !- Name
  {4ffdc318-bd38-4856-9de4-94aca4e5efbb}, !- Model Object 1
  {e386035d-cd90-4b2d-93a4-03e0d736642c}, !- Model Object 2
  {406c502c-4422-496d-9da5-ea27465d0ac8}, !- Model Object 3
  {7e3d19cb-96f4-48d9-8fed-8d7117da51de}, !- Model Object 4
  {43865262-d98f-4351-a77b-f9d848159c28}, !- Model Object 5
  {ae0e9a73-e1fe-40f5-9b04-c69d8d5fe011}, !- Model Object 6
  {9192788b-58f8-4a9d-9902-50dfacffab36}, !- Model Object 7
  {3dbfee6a-7e27-4b31-b660-7c56cace3061}, !- Model Object 8
  {480b8f35-769d-4010-8500-3c3d59d26f5b}, !- Model Object 9
  {ab6cf290-40be-4cee-aef1-9080b762b5a3}, !- Model Object 10
  {2756e9a0-b0ca-4369-a31e-9a6fd06f6c9e}, !- Model Object 11
  {904f9fa6-d87c-4855-8d32-fa7c6f37386b}; !- Model Object 12

OS:Coil:Heating:Electric,
  {37151d36-1d84-4b52-93ef-9cd4a14ed49b}, !- Handle
  Zone Laboratory Lab with fume hood C  - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {43481c83-3f15-4989-b4bc-78f056ced5f3}, !- Handle
  Zone Laboratory Lab with fume hood C  - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2724ce76-96e1-4cb6-b9bd-b6824c7207f1}, !- Handle
  Zone Laboratory Lab with fume hood C  - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f348fcdb-c4ea-4e53-9844-53d8aa4f3225}, !- Supply Air Inlet Node Name
  {70490a32-d3ba-4400-aa99-9e39f52255f6}, !- Secondary Air Inlet Node Name
  {4c0a3a53-4364-4fe3-a5be-709a3e1f9cbf}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {43481c83-3f15-4989-b4bc-78f056ced5f3}, !- Fan Name
  {37151d36-1d84-4b52-93ef-9cd4a14ed49b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {29cc6e96-e18a-431b-9726-b511e2b47ba5}, !- Handle
  Zone Laboratory Lab with fume hood C  - Story ground Return Air Node, !- Name
  {c4eaf837-76d0-435c-9929-e7a87f064d87}, !- Inlet Port
  {a0acd6cb-48a6-42a8-b3b9-7fbaadd06392}; !- Outlet Port

OS:Connection,
  {69cfc416-f5d4-40e2-bb60-157be437515c}, !- Handle
  {9ba7fb12-d406-4e49-aa6e-f39b26be44e5}, !- Source Object
  3,                                      !- Outlet Port
  {1222f4f9-9d3f-40e2-847e-a570b95c5b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4eaf837-76d0-435c-9929-e7a87f064d87}, !- Handle
  {b5d2f307-df0b-4d4b-8a20-10ab45b7a7fd}, !- Source Object
  2,                                      !- Outlet Port
  {29cc6e96-e18a-431b-9726-b511e2b47ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0acd6cb-48a6-42a8-b3b9-7fbaadd06392}, !- Handle
  {29cc6e96-e18a-431b-9726-b511e2b47ba5}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3d36290-2b32-4096-97d7-c78591b07806}, !- Handle
  Zone Laboratory Lab with fume hood C  - Story ground PFP Term Inlet Air Node, !- Name
  {8038a4e3-1af2-4769-b496-e6856413c94d}, !- Inlet Port
  {f348fcdb-c4ea-4e53-9844-53d8aa4f3225}; !- Outlet Port

OS:Connection,
  {8038a4e3-1af2-4769-b496-e6856413c94d}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  3,                                      !- Outlet Port
  {e3d36290-2b32-4096-97d7-c78591b07806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f348fcdb-c4ea-4e53-9844-53d8aa4f3225}, !- Handle
  {e3d36290-2b32-4096-97d7-c78591b07806}, !- Source Object
  3,                                      !- Outlet Port
  {2724ce76-96e1-4cb6-b9bd-b6824c7207f1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4c0a3a53-4364-4fe3-a5be-709a3e1f9cbf}, !- Handle
  {2724ce76-96e1-4cb6-b9bd-b6824c7207f1}, !- Source Object
  9,                                      !- Outlet Port
  {9ba7fb12-d406-4e49-aa6e-f39b26be44e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5f4c82c-74b7-4cd9-9aee-1b025155ffa6}, !- Handle
  Node 55,                                !- Name
  {c9d32df9-19ac-4187-8f1f-d6bb90dc69c9}, !- Inlet Port
  {70490a32-d3ba-4400-aa99-9e39f52255f6}; !- Outlet Port

OS:Connection,
  {c9d32df9-19ac-4187-8f1f-d6bb90dc69c9}, !- Handle
  {0e5a42ac-4340-4474-a04d-cac27ad3bf20}, !- Source Object
  2,                                      !- Outlet Port
  {a5f4c82c-74b7-4cd9-9aee-1b025155ffa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70490a32-d3ba-4400-aa99-9e39f52255f6}, !- Handle
  {a5f4c82c-74b7-4cd9-9aee-1b025155ffa6}, !- Source Object
  3,                                      !- Outlet Port
  {2724ce76-96e1-4cb6-b9bd-b6824c7207f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {59b56a1b-fa0d-4b1b-84fd-dd2311d13c5f}, !- Handle
  Zone Laboratory Lab with fume hood C end_b - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ae7272eb-72c1-4241-af0c-f00ab973a0c1}, !- Handle
  Zone Laboratory Lab with fume hood C end_b - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2b5bded6-adcf-447b-9099-90bfd87dcbb4}, !- Handle
  Zone Laboratory Lab with fume hood C end_b - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a829ca49-a4f4-4477-88c5-5c32bc6c549d}, !- Supply Air Inlet Node Name
  {baa2fb15-a14d-49eb-9e53-8b4fc616a312}, !- Secondary Air Inlet Node Name
  {6460a47f-e805-4e25-9b4a-d4bcd682dbcb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ae7272eb-72c1-4241-af0c-f00ab973a0c1}, !- Fan Name
  {59b56a1b-fa0d-4b1b-84fd-dd2311d13c5f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b32b6bb6-6adc-4bed-8863-b2cd442264b8}, !- Handle
  Zone Laboratory Lab with fume hood C end_b - Story ground PFP Term Outlet Air Node, !- Name
  {6460a47f-e805-4e25-9b4a-d4bcd682dbcb}, !- Inlet Port
  {61b367a1-14cb-47cb-8590-5d42043bfa26}; !- Outlet Port

OS:Node,
  {a0b9222a-4ad3-409b-a9a4-a3f6bcf35c7d}, !- Handle
  Zone Laboratory Lab with fume hood C end_b - Story ground Return Air Node, !- Name
  {7fbfaa46-e860-41dc-91bb-47f28d6ac7eb}, !- Inlet Port
  {eb4d122e-6e53-422b-b649-9706a0d1a92e}; !- Outlet Port

OS:Connection,
  {61b367a1-14cb-47cb-8590-5d42043bfa26}, !- Handle
  {b32b6bb6-6adc-4bed-8863-b2cd442264b8}, !- Source Object
  3,                                      !- Outlet Port
  {5c17ee9d-2b23-4893-bee4-a615abf0e1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fbfaa46-e860-41dc-91bb-47f28d6ac7eb}, !- Handle
  {b7a1aadd-b163-4ed6-8ca4-c7f2b9c30136}, !- Source Object
  2,                                      !- Outlet Port
  {a0b9222a-4ad3-409b-a9a4-a3f6bcf35c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb4d122e-6e53-422b-b649-9706a0d1a92e}, !- Handle
  {a0b9222a-4ad3-409b-a9a4-a3f6bcf35c7d}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4bff0919-3a6c-4a83-9fe1-e1bc14303598}, !- Handle
  Zone Laboratory Lab with fume hood C end_b - Story ground PFP Term Inlet Air Node, !- Name
  {5e456d2c-d7dd-4438-bebc-a8371dbc2ffe}, !- Inlet Port
  {a829ca49-a4f4-4477-88c5-5c32bc6c549d}; !- Outlet Port

OS:Connection,
  {5e456d2c-d7dd-4438-bebc-a8371dbc2ffe}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  4,                                      !- Outlet Port
  {4bff0919-3a6c-4a83-9fe1-e1bc14303598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a829ca49-a4f4-4477-88c5-5c32bc6c549d}, !- Handle
  {4bff0919-3a6c-4a83-9fe1-e1bc14303598}, !- Source Object
  3,                                      !- Outlet Port
  {2b5bded6-adcf-447b-9099-90bfd87dcbb4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6460a47f-e805-4e25-9b4a-d4bcd682dbcb}, !- Handle
  {2b5bded6-adcf-447b-9099-90bfd87dcbb4}, !- Source Object
  9,                                      !- Outlet Port
  {b32b6bb6-6adc-4bed-8863-b2cd442264b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {002ca459-d76d-4846-a33f-6fbe3166508a}, !- Handle
  Node 59,                                !- Name
  {b1e0f1f0-90e2-498f-a8ec-99187f1dbe5b}, !- Inlet Port
  {baa2fb15-a14d-49eb-9e53-8b4fc616a312}; !- Outlet Port

OS:Connection,
  {b1e0f1f0-90e2-498f-a8ec-99187f1dbe5b}, !- Handle
  {c10b9826-ebb4-4e3b-81d9-133262aa7e44}, !- Source Object
  2,                                      !- Outlet Port
  {002ca459-d76d-4846-a33f-6fbe3166508a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa2fb15-a14d-49eb-9e53-8b4fc616a312}, !- Handle
  {002ca459-d76d-4846-a33f-6fbe3166508a}, !- Source Object
  3,                                      !- Outlet Port
  {2b5bded6-adcf-447b-9099-90bfd87dcbb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {94482db6-2b04-46ad-a572-1032bb6fac8c}, !- Handle
  Zone Laboratory Open lab A end_a - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fd8e4729-54a1-4d3f-86a2-22a67681897a}, !- Handle
  Zone Laboratory Open lab A end_a - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {91883a62-3df8-4227-8942-6ed577f61216}, !- Handle
  Zone Laboratory Open lab A end_a - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d5c2e1e2-1713-44f5-878c-0cb0e1f472cd}, !- Supply Air Inlet Node Name
  {1a90fcff-3f9f-487b-8793-5afadcdaed10}, !- Secondary Air Inlet Node Name
  {a1458e6f-cabe-47df-9fdc-ebb8b55bc3ef}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fd8e4729-54a1-4d3f-86a2-22a67681897a}, !- Fan Name
  {94482db6-2b04-46ad-a572-1032bb6fac8c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {56d9a424-c64c-4776-ba8f-52ca1613b17a}, !- Handle
  Zone Laboratory Open lab A end_a - Story ground PFP Term Outlet Air Node, !- Name
  {a1458e6f-cabe-47df-9fdc-ebb8b55bc3ef}, !- Inlet Port
  {6d7c569e-5427-474e-9a65-a3a89b346fff}; !- Outlet Port

OS:Node,
  {0ab420d9-d929-4472-8919-bb81e15db344}, !- Handle
  Zone Laboratory Open lab A end_a - Story ground Return Air Node, !- Name
  {5c4ba69c-2d35-4ab5-9bd6-4807eb0435c2}, !- Inlet Port
  {27153aea-ff3e-41ba-bfcc-3a1294bbc44c}; !- Outlet Port

OS:Connection,
  {6d7c569e-5427-474e-9a65-a3a89b346fff}, !- Handle
  {56d9a424-c64c-4776-ba8f-52ca1613b17a}, !- Source Object
  3,                                      !- Outlet Port
  {447e16dc-563d-4765-9234-104c2703b714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4ba69c-2d35-4ab5-9bd6-4807eb0435c2}, !- Handle
  {9a036842-c64e-4b5e-8457-aa12fc57c8cc}, !- Source Object
  2,                                      !- Outlet Port
  {0ab420d9-d929-4472-8919-bb81e15db344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27153aea-ff3e-41ba-bfcc-3a1294bbc44c}, !- Handle
  {0ab420d9-d929-4472-8919-bb81e15db344}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {077dc4c1-865c-4815-ae8f-2190556135a6}, !- Handle
  Zone Laboratory Open lab A end_a - Story ground PFP Term Inlet Air Node, !- Name
  {e557f141-cc91-449d-982e-234b9d06c079}, !- Inlet Port
  {d5c2e1e2-1713-44f5-878c-0cb0e1f472cd}; !- Outlet Port

OS:Connection,
  {e557f141-cc91-449d-982e-234b9d06c079}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  5,                                      !- Outlet Port
  {077dc4c1-865c-4815-ae8f-2190556135a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c2e1e2-1713-44f5-878c-0cb0e1f472cd}, !- Handle
  {077dc4c1-865c-4815-ae8f-2190556135a6}, !- Source Object
  3,                                      !- Outlet Port
  {91883a62-3df8-4227-8942-6ed577f61216}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a1458e6f-cabe-47df-9fdc-ebb8b55bc3ef}, !- Handle
  {91883a62-3df8-4227-8942-6ed577f61216}, !- Source Object
  9,                                      !- Outlet Port
  {56d9a424-c64c-4776-ba8f-52ca1613b17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d27f7c17-cbf2-4cf1-921c-df74c3c17891}, !- Handle
  Node 63,                                !- Name
  {8c6a06cc-ba2d-4226-9c34-ec4f96b0fa05}, !- Inlet Port
  {1a90fcff-3f9f-487b-8793-5afadcdaed10}; !- Outlet Port

OS:Connection,
  {8c6a06cc-ba2d-4226-9c34-ec4f96b0fa05}, !- Handle
  {78996e07-652e-408f-a73f-0a723c949b3c}, !- Source Object
  2,                                      !- Outlet Port
  {d27f7c17-cbf2-4cf1-921c-df74c3c17891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a90fcff-3f9f-487b-8793-5afadcdaed10}, !- Handle
  {d27f7c17-cbf2-4cf1-921c-df74c3c17891}, !- Source Object
  3,                                      !- Outlet Port
  {91883a62-3df8-4227-8942-6ed577f61216}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {76cf97de-74a4-427f-9fa0-f90ac9cceb49}, !- Handle
  Zone Laboratory Lab with fume hood A  - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4aa4acdb-d690-4351-9127-269ce8313d57}, !- Handle
  Zone Laboratory Lab with fume hood A  - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8dd67338-1bd9-4201-a3ef-070489a6899e}, !- Handle
  Zone Laboratory Lab with fume hood A  - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5067d5f7-7f77-45e0-ae1d-f66a1be28ad0}, !- Supply Air Inlet Node Name
  {0b73ad33-2cc0-471b-8c66-28da915876e0}, !- Secondary Air Inlet Node Name
  {d2f61fd5-013c-421d-8d6b-077f105bcfcc}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4aa4acdb-d690-4351-9127-269ce8313d57}, !- Fan Name
  {76cf97de-74a4-427f-9fa0-f90ac9cceb49}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a1921ab4-9b80-4833-8b22-3f42178cd930}, !- Handle
  Zone Laboratory Lab with fume hood A  - Story ground PFP Term Outlet Air Node, !- Name
  {d2f61fd5-013c-421d-8d6b-077f105bcfcc}, !- Inlet Port
  {7cf2eacf-cc1c-4185-b1c9-850fd7b746ab}; !- Outlet Port

OS:Node,
  {0c9763ef-b421-4309-88cb-cf2e7bb26fc3}, !- Handle
  Zone Laboratory Lab with fume hood A  - Story ground Return Air Node, !- Name
  {6fe63abc-98aa-45e7-ad00-a5aa2c255953}, !- Inlet Port
  {3ae6eeb7-f83d-4da3-b678-ca77013a1eb5}; !- Outlet Port

OS:Connection,
  {7cf2eacf-cc1c-4185-b1c9-850fd7b746ab}, !- Handle
  {a1921ab4-9b80-4833-8b22-3f42178cd930}, !- Source Object
  3,                                      !- Outlet Port
  {b98096eb-2783-43e9-9e26-9339d57edf9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe63abc-98aa-45e7-ad00-a5aa2c255953}, !- Handle
  {446e9bf0-db18-40ab-888d-f3d82a1101d8}, !- Source Object
  2,                                      !- Outlet Port
  {0c9763ef-b421-4309-88cb-cf2e7bb26fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae6eeb7-f83d-4da3-b678-ca77013a1eb5}, !- Handle
  {0c9763ef-b421-4309-88cb-cf2e7bb26fc3}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {35e5cdaa-e6a9-45ea-980f-19e1e779aad6}, !- Handle
  Zone Laboratory Lab with fume hood A  - Story ground PFP Term Inlet Air Node, !- Name
  {e0c16de8-8a13-471b-a28c-69c456862c3a}, !- Inlet Port
  {5067d5f7-7f77-45e0-ae1d-f66a1be28ad0}; !- Outlet Port

OS:Connection,
  {e0c16de8-8a13-471b-a28c-69c456862c3a}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  6,                                      !- Outlet Port
  {35e5cdaa-e6a9-45ea-980f-19e1e779aad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5067d5f7-7f77-45e0-ae1d-f66a1be28ad0}, !- Handle
  {35e5cdaa-e6a9-45ea-980f-19e1e779aad6}, !- Source Object
  3,                                      !- Outlet Port
  {8dd67338-1bd9-4201-a3ef-070489a6899e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d2f61fd5-013c-421d-8d6b-077f105bcfcc}, !- Handle
  {8dd67338-1bd9-4201-a3ef-070489a6899e}, !- Source Object
  9,                                      !- Outlet Port
  {a1921ab4-9b80-4833-8b22-3f42178cd930}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a1c6c71-78d7-48e0-9fae-bbda4dc9883c}, !- Handle
  Node 67,                                !- Name
  {bb93e9dc-9b54-4190-a699-7deedfd20c26}, !- Inlet Port
  {0b73ad33-2cc0-471b-8c66-28da915876e0}; !- Outlet Port

OS:Connection,
  {bb93e9dc-9b54-4190-a699-7deedfd20c26}, !- Handle
  {2cce5f39-6d2f-4a39-b444-a757381922e5}, !- Source Object
  2,                                      !- Outlet Port
  {5a1c6c71-78d7-48e0-9fae-bbda4dc9883c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b73ad33-2cc0-471b-8c66-28da915876e0}, !- Handle
  {5a1c6c71-78d7-48e0-9fae-bbda4dc9883c}, !- Source Object
  3,                                      !- Outlet Port
  {8dd67338-1bd9-4201-a3ef-070489a6899e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {64947ff1-e0e7-4660-b82b-c4bea7ddf6c5}, !- Handle
  Zone Laboratory Lab with fume hood A end_b - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3bbbd86f-ed57-4128-8d13-d531c7670bd0}, !- Handle
  Zone Laboratory Lab with fume hood A end_b - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e97cb7ee-2dde-4400-a2f8-c8c6ab8e8106}, !- Handle
  Zone Laboratory Lab with fume hood A end_b - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fc1a34d3-f5d2-464a-99d9-4f5e8da71e90}, !- Supply Air Inlet Node Name
  {9ff436a2-4297-431a-bfc9-b4a9f27ff841}, !- Secondary Air Inlet Node Name
  {20b93f0d-6bfb-42c0-b297-3f01a30f8c47}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3bbbd86f-ed57-4128-8d13-d531c7670bd0}, !- Fan Name
  {64947ff1-e0e7-4660-b82b-c4bea7ddf6c5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {281dd149-36c4-42b4-8cf4-0d2664622edd}, !- Handle
  Zone Laboratory Lab with fume hood A end_b - Story ground PFP Term Outlet Air Node, !- Name
  {20b93f0d-6bfb-42c0-b297-3f01a30f8c47}, !- Inlet Port
  {de802966-a0e6-4b9b-b8f2-c77ddb8148af}; !- Outlet Port

OS:Node,
  {3cd5bd54-7898-472e-ad82-cb1f4b608bb3}, !- Handle
  Zone Laboratory Lab with fume hood A end_b - Story ground Return Air Node, !- Name
  {8919a549-024f-451d-90f1-49178782a708}, !- Inlet Port
  {e790617d-4bbd-4fc2-a6ca-eff91de31bfc}; !- Outlet Port

OS:Connection,
  {de802966-a0e6-4b9b-b8f2-c77ddb8148af}, !- Handle
  {281dd149-36c4-42b4-8cf4-0d2664622edd}, !- Source Object
  3,                                      !- Outlet Port
  {517e3260-ea61-478b-86f8-196990a7e73a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8919a549-024f-451d-90f1-49178782a708}, !- Handle
  {5eefc4f2-bc9c-497b-b520-683c2fadc44e}, !- Source Object
  2,                                      !- Outlet Port
  {3cd5bd54-7898-472e-ad82-cb1f4b608bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e790617d-4bbd-4fc2-a6ca-eff91de31bfc}, !- Handle
  {3cd5bd54-7898-472e-ad82-cb1f4b608bb3}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5a30aae0-2a6f-41b8-8841-d7b43ebd9ec1}, !- Handle
  Zone Laboratory Lab with fume hood A end_b - Story ground PFP Term Inlet Air Node, !- Name
  {34af306f-e42e-4ecc-ad06-1d59d0d743f3}, !- Inlet Port
  {fc1a34d3-f5d2-464a-99d9-4f5e8da71e90}; !- Outlet Port

OS:Connection,
  {34af306f-e42e-4ecc-ad06-1d59d0d743f3}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  7,                                      !- Outlet Port
  {5a30aae0-2a6f-41b8-8841-d7b43ebd9ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1a34d3-f5d2-464a-99d9-4f5e8da71e90}, !- Handle
  {5a30aae0-2a6f-41b8-8841-d7b43ebd9ec1}, !- Source Object
  3,                                      !- Outlet Port
  {e97cb7ee-2dde-4400-a2f8-c8c6ab8e8106}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {20b93f0d-6bfb-42c0-b297-3f01a30f8c47}, !- Handle
  {e97cb7ee-2dde-4400-a2f8-c8c6ab8e8106}, !- Source Object
  9,                                      !- Outlet Port
  {281dd149-36c4-42b4-8cf4-0d2664622edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5073cb96-6485-4283-a6d1-848807bd4031}, !- Handle
  Node 71,                                !- Name
  {eb915442-4c11-4307-b260-f7457215386f}, !- Inlet Port
  {9ff436a2-4297-431a-bfc9-b4a9f27ff841}; !- Outlet Port

OS:Connection,
  {eb915442-4c11-4307-b260-f7457215386f}, !- Handle
  {27f4c381-0659-4356-a305-939aa97c6d25}, !- Source Object
  2,                                      !- Outlet Port
  {5073cb96-6485-4283-a6d1-848807bd4031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff436a2-4297-431a-bfc9-b4a9f27ff841}, !- Handle
  {5073cb96-6485-4283-a6d1-848807bd4031}, !- Source Object
  3,                                      !- Outlet Port
  {e97cb7ee-2dde-4400-a2f8-c8c6ab8e8106}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9e32d7ed-757f-4ecc-bfd3-f78d59d6ee18}, !- Handle
  Zone Laboratory Lab with fume hood B  - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f28976f6-95ab-49a7-990f-21831b69932d}, !- Handle
  Zone Laboratory Lab with fume hood B  - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5b2252b7-5385-401e-8c5a-5f44499a1402}, !- Handle
  Zone Laboratory Lab with fume hood B  - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e41389a9-e890-4831-87c1-3067fd521c93}, !- Supply Air Inlet Node Name
  {e7fdf9aa-53f2-4f2f-ab93-ddc38d26f165}, !- Secondary Air Inlet Node Name
  {5b2ebd54-c525-4cfb-b5f6-8949a1e6cf93}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f28976f6-95ab-49a7-990f-21831b69932d}, !- Fan Name
  {9e32d7ed-757f-4ecc-bfd3-f78d59d6ee18}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {48f7af5e-63bd-4ead-9c27-47099271b9e8}, !- Handle
  Zone Laboratory Lab with fume hood B  - Story ground PFP Term Outlet Air Node, !- Name
  {5b2ebd54-c525-4cfb-b5f6-8949a1e6cf93}, !- Inlet Port
  {f320b6b0-2dc7-4b99-8ccb-729135c62d93}; !- Outlet Port

OS:Node,
  {9ad4344d-2d61-429f-8b94-053f6f8c9468}, !- Handle
  Zone Laboratory Lab with fume hood B  - Story ground Return Air Node, !- Name
  {468e68a3-f49d-46ea-8d3d-b5797bab2d8d}, !- Inlet Port
  {38cc7706-7d51-4031-8a72-6a5191871d78}; !- Outlet Port

OS:Connection,
  {f320b6b0-2dc7-4b99-8ccb-729135c62d93}, !- Handle
  {48f7af5e-63bd-4ead-9c27-47099271b9e8}, !- Source Object
  3,                                      !- Outlet Port
  {bffe5ac5-897c-426f-9483-892c8094a50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468e68a3-f49d-46ea-8d3d-b5797bab2d8d}, !- Handle
  {094f9fba-2fea-4d42-b778-6bbc3e49b10d}, !- Source Object
  2,                                      !- Outlet Port
  {9ad4344d-2d61-429f-8b94-053f6f8c9468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38cc7706-7d51-4031-8a72-6a5191871d78}, !- Handle
  {9ad4344d-2d61-429f-8b94-053f6f8c9468}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0342a463-fa0a-4d8a-b446-4e6e6f2c4c6c}, !- Handle
  Zone Laboratory Lab with fume hood B  - Story ground PFP Term Inlet Air Node, !- Name
  {d406301f-0d1b-4bef-bb31-6f979917012b}, !- Inlet Port
  {e41389a9-e890-4831-87c1-3067fd521c93}; !- Outlet Port

OS:Connection,
  {d406301f-0d1b-4bef-bb31-6f979917012b}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  8,                                      !- Outlet Port
  {0342a463-fa0a-4d8a-b446-4e6e6f2c4c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41389a9-e890-4831-87c1-3067fd521c93}, !- Handle
  {0342a463-fa0a-4d8a-b446-4e6e6f2c4c6c}, !- Source Object
  3,                                      !- Outlet Port
  {5b2252b7-5385-401e-8c5a-5f44499a1402}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5b2ebd54-c525-4cfb-b5f6-8949a1e6cf93}, !- Handle
  {5b2252b7-5385-401e-8c5a-5f44499a1402}, !- Source Object
  9,                                      !- Outlet Port
  {48f7af5e-63bd-4ead-9c27-47099271b9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d83ac5a3-e011-43f3-8b8a-029dc44ac5a6}, !- Handle
  Node 75,                                !- Name
  {9ea460ed-d7c3-460f-b73f-4acb12341673}, !- Inlet Port
  {e7fdf9aa-53f2-4f2f-ab93-ddc38d26f165}; !- Outlet Port

OS:Connection,
  {9ea460ed-d7c3-460f-b73f-4acb12341673}, !- Handle
  {da21edd5-f763-4284-a4c5-92323a48308b}, !- Source Object
  2,                                      !- Outlet Port
  {d83ac5a3-e011-43f3-8b8a-029dc44ac5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7fdf9aa-53f2-4f2f-ab93-ddc38d26f165}, !- Handle
  {d83ac5a3-e011-43f3-8b8a-029dc44ac5a6}, !- Source Object
  3,                                      !- Outlet Port
  {5b2252b7-5385-401e-8c5a-5f44499a1402}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e59fed6a-1897-4863-a0ab-9630549d9935}, !- Handle
  Zone Laboratory Lab with fume hood B end_b - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c3f000cf-8819-4516-8bf0-4b02b1efa784}, !- Handle
  Zone Laboratory Lab with fume hood B end_b - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0afc93ee-7e49-4bba-8996-8172cc92bfa4}, !- Handle
  Zone Laboratory Lab with fume hood B end_b - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {07066f7d-466f-43b4-9d00-c08193a36dde}, !- Supply Air Inlet Node Name
  {f2d9a6d3-557a-4c10-838c-77163f4a107c}, !- Secondary Air Inlet Node Name
  {67f9551b-1a8c-4d1c-b21d-0c8a6388b487}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c3f000cf-8819-4516-8bf0-4b02b1efa784}, !- Fan Name
  {e59fed6a-1897-4863-a0ab-9630549d9935}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a38f2c9c-b535-4e3b-b720-0950acbf46f4}, !- Handle
  Zone Laboratory Lab with fume hood B end_b - Story ground PFP Term Outlet Air Node, !- Name
  {67f9551b-1a8c-4d1c-b21d-0c8a6388b487}, !- Inlet Port
  {25c05b9b-221d-4d3b-afc3-b97287cc26d6}; !- Outlet Port

OS:Node,
  {de2c5ac1-5774-444d-845c-360083764327}, !- Handle
  Zone Laboratory Lab with fume hood B end_b - Story ground Return Air Node, !- Name
  {7372fa62-4fb8-4110-b771-455dd5654d3a}, !- Inlet Port
  {72c099c9-00df-4766-a5a6-a98e22b1509e}; !- Outlet Port

OS:Connection,
  {25c05b9b-221d-4d3b-afc3-b97287cc26d6}, !- Handle
  {a38f2c9c-b535-4e3b-b720-0950acbf46f4}, !- Source Object
  3,                                      !- Outlet Port
  {3e0125ef-d47b-43c9-8165-18d3a70ec05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7372fa62-4fb8-4110-b771-455dd5654d3a}, !- Handle
  {73c62dc8-15b4-45a6-9674-14f5f58af60c}, !- Source Object
  2,                                      !- Outlet Port
  {de2c5ac1-5774-444d-845c-360083764327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c099c9-00df-4766-a5a6-a98e22b1509e}, !- Handle
  {de2c5ac1-5774-444d-845c-360083764327}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {93496ff2-8bbe-4315-8957-24b8ef5462d3}, !- Handle
  Zone Laboratory Lab with fume hood B end_b - Story ground PFP Term Inlet Air Node, !- Name
  {8272fe74-f85b-4895-943c-5ebae590e96c}, !- Inlet Port
  {07066f7d-466f-43b4-9d00-c08193a36dde}; !- Outlet Port

OS:Connection,
  {8272fe74-f85b-4895-943c-5ebae590e96c}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  9,                                      !- Outlet Port
  {93496ff2-8bbe-4315-8957-24b8ef5462d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07066f7d-466f-43b4-9d00-c08193a36dde}, !- Handle
  {93496ff2-8bbe-4315-8957-24b8ef5462d3}, !- Source Object
  3,                                      !- Outlet Port
  {0afc93ee-7e49-4bba-8996-8172cc92bfa4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {67f9551b-1a8c-4d1c-b21d-0c8a6388b487}, !- Handle
  {0afc93ee-7e49-4bba-8996-8172cc92bfa4}, !- Source Object
  9,                                      !- Outlet Port
  {a38f2c9c-b535-4e3b-b720-0950acbf46f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab4cb6df-20ea-431d-9de8-ca1b9e81085a}, !- Handle
  Node 79,                                !- Name
  {dec89387-c365-484b-a2be-d1b3239277c3}, !- Inlet Port
  {f2d9a6d3-557a-4c10-838c-77163f4a107c}; !- Outlet Port

OS:Connection,
  {dec89387-c365-484b-a2be-d1b3239277c3}, !- Handle
  {34b440a0-5413-4864-8285-95bc02fc4fa6}, !- Source Object
  2,                                      !- Outlet Port
  {ab4cb6df-20ea-431d-9de8-ca1b9e81085a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d9a6d3-557a-4c10-838c-77163f4a107c}, !- Handle
  {ab4cb6df-20ea-431d-9de8-ca1b9e81085a}, !- Source Object
  3,                                      !- Outlet Port
  {0afc93ee-7e49-4bba-8996-8172cc92bfa4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7567278c-cc2c-4f77-a447-12ef9b0be5a0}, !- Handle
  Zone Laboratory Open lab A  - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2dc099ee-ad5c-4942-aeaa-33eb88259ea5}, !- Handle
  Zone Laboratory Open lab A  - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9a5da8f1-3852-4df3-b242-5836f7799168}, !- Handle
  Zone Laboratory Open lab A  - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e88dc0fb-73c3-4e2f-950d-47cf93a02b3c}, !- Supply Air Inlet Node Name
  {888be4e9-4a38-4c8c-8198-18bb9d37aad4}, !- Secondary Air Inlet Node Name
  {998216d1-f7af-4fe2-9a94-78350f25c5f8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2dc099ee-ad5c-4942-aeaa-33eb88259ea5}, !- Fan Name
  {7567278c-cc2c-4f77-a447-12ef9b0be5a0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4a34f11d-a88d-47b6-bb4d-c421ff6de068}, !- Handle
  Zone Laboratory Open lab A  - Story ground PFP Term Outlet Air Node, !- Name
  {998216d1-f7af-4fe2-9a94-78350f25c5f8}, !- Inlet Port
  {543843f4-5ee2-4b96-8d20-2f76c5006613}; !- Outlet Port

OS:Node,
  {8ecc0253-8e21-454c-bfb9-cb06c3dda075}, !- Handle
  Zone Laboratory Open lab A  - Story ground Return Air Node, !- Name
  {5cf4baa2-4595-4a51-8145-c436891b2a53}, !- Inlet Port
  {bb87ae43-a4d0-47d6-b696-0885ff423d9f}; !- Outlet Port

OS:Connection,
  {543843f4-5ee2-4b96-8d20-2f76c5006613}, !- Handle
  {4a34f11d-a88d-47b6-bb4d-c421ff6de068}, !- Source Object
  3,                                      !- Outlet Port
  {d140afdd-6404-4614-8109-f14296c623d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf4baa2-4595-4a51-8145-c436891b2a53}, !- Handle
  {84066931-46b3-498f-b378-4742f0a88321}, !- Source Object
  2,                                      !- Outlet Port
  {8ecc0253-8e21-454c-bfb9-cb06c3dda075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb87ae43-a4d0-47d6-b696-0885ff423d9f}, !- Handle
  {8ecc0253-8e21-454c-bfb9-cb06c3dda075}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3f708b80-5d37-487d-b1f5-988384526334}, !- Handle
  Zone Laboratory Open lab A  - Story ground PFP Term Inlet Air Node, !- Name
  {fde3acfe-7a91-4bde-8745-011188c12765}, !- Inlet Port
  {e88dc0fb-73c3-4e2f-950d-47cf93a02b3c}; !- Outlet Port

OS:Connection,
  {fde3acfe-7a91-4bde-8745-011188c12765}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  10,                                     !- Outlet Port
  {3f708b80-5d37-487d-b1f5-988384526334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88dc0fb-73c3-4e2f-950d-47cf93a02b3c}, !- Handle
  {3f708b80-5d37-487d-b1f5-988384526334}, !- Source Object
  3,                                      !- Outlet Port
  {9a5da8f1-3852-4df3-b242-5836f7799168}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {998216d1-f7af-4fe2-9a94-78350f25c5f8}, !- Handle
  {9a5da8f1-3852-4df3-b242-5836f7799168}, !- Source Object
  9,                                      !- Outlet Port
  {4a34f11d-a88d-47b6-bb4d-c421ff6de068}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8e0ef05-d715-46b4-93b3-cf3389fab9cf}, !- Handle
  Node 83,                                !- Name
  {e688991f-d42c-4c12-af3c-9c7396d4e342}, !- Inlet Port
  {888be4e9-4a38-4c8c-8198-18bb9d37aad4}; !- Outlet Port

OS:Connection,
  {e688991f-d42c-4c12-af3c-9c7396d4e342}, !- Handle
  {debba794-db8f-44af-bd43-bd57945b8764}, !- Source Object
  2,                                      !- Outlet Port
  {a8e0ef05-d715-46b4-93b3-cf3389fab9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888be4e9-4a38-4c8c-8198-18bb9d37aad4}, !- Handle
  {a8e0ef05-d715-46b4-93b3-cf3389fab9cf}, !- Source Object
  3,                                      !- Outlet Port
  {9a5da8f1-3852-4df3-b242-5836f7799168}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {beeb5c55-9370-4659-b713-8e5bbcd8a15f}, !- Handle
  Zone Laboratory Open lab C end_a - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1b110187-0dd1-4ab4-a0bf-b9cbd2660472}, !- Handle
  Zone Laboratory Open lab C end_a - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f879b13c-3150-4af8-b270-86d3799a53fa}, !- Handle
  Zone Laboratory Open lab C end_a - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e6a8974e-09cb-4bea-bce9-70b41029e8a7}, !- Supply Air Inlet Node Name
  {e17178e0-f6d3-404e-aae4-2828966aba49}, !- Secondary Air Inlet Node Name
  {01a7b99e-9936-4bb3-885d-6648a62c1813}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1b110187-0dd1-4ab4-a0bf-b9cbd2660472}, !- Fan Name
  {beeb5c55-9370-4659-b713-8e5bbcd8a15f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {94bfad34-4525-4bb2-b662-e6737b6b1f75}, !- Handle
  Zone Laboratory Open lab C end_a - Story ground PFP Term Outlet Air Node, !- Name
  {01a7b99e-9936-4bb3-885d-6648a62c1813}, !- Inlet Port
  {1b079cb1-b3be-4bbc-a3c4-a4183da9a51a}; !- Outlet Port

OS:Node,
  {2afefb60-433a-4222-8262-55ff1f3ed22c}, !- Handle
  Zone Laboratory Open lab C end_a - Story ground Return Air Node, !- Name
  {ace8e20d-195c-4633-8b9f-a5a37f974081}, !- Inlet Port
  {304f0738-90b1-4209-b757-50c2c194a19b}; !- Outlet Port

OS:Connection,
  {1b079cb1-b3be-4bbc-a3c4-a4183da9a51a}, !- Handle
  {94bfad34-4525-4bb2-b662-e6737b6b1f75}, !- Source Object
  3,                                      !- Outlet Port
  {0e1d2357-43c6-46a3-83d1-47b4cbd4e002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace8e20d-195c-4633-8b9f-a5a37f974081}, !- Handle
  {8ea6b443-e27b-495a-8421-a1b670b820e7}, !- Source Object
  2,                                      !- Outlet Port
  {2afefb60-433a-4222-8262-55ff1f3ed22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304f0738-90b1-4209-b757-50c2c194a19b}, !- Handle
  {2afefb60-433a-4222-8262-55ff1f3ed22c}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {94b2d8ea-35d8-4d52-b444-6adff7557314}, !- Handle
  Zone Laboratory Open lab C end_a - Story ground PFP Term Inlet Air Node, !- Name
  {36d38a11-adfe-4209-9f2b-d0ca5a5b49c2}, !- Inlet Port
  {e6a8974e-09cb-4bea-bce9-70b41029e8a7}; !- Outlet Port

OS:Connection,
  {36d38a11-adfe-4209-9f2b-d0ca5a5b49c2}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  11,                                     !- Outlet Port
  {94b2d8ea-35d8-4d52-b444-6adff7557314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a8974e-09cb-4bea-bce9-70b41029e8a7}, !- Handle
  {94b2d8ea-35d8-4d52-b444-6adff7557314}, !- Source Object
  3,                                      !- Outlet Port
  {f879b13c-3150-4af8-b270-86d3799a53fa}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {01a7b99e-9936-4bb3-885d-6648a62c1813}, !- Handle
  {f879b13c-3150-4af8-b270-86d3799a53fa}, !- Source Object
  9,                                      !- Outlet Port
  {94bfad34-4525-4bb2-b662-e6737b6b1f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa9a95d3-c01f-44b9-9c54-7c557085c263}, !- Handle
  Node 87,                                !- Name
  {6ac98d86-7151-4f5b-93a5-bf64e11523d4}, !- Inlet Port
  {e17178e0-f6d3-404e-aae4-2828966aba49}; !- Outlet Port

OS:Connection,
  {6ac98d86-7151-4f5b-93a5-bf64e11523d4}, !- Handle
  {d7062c99-4b98-47dd-85c9-895dd93dc1af}, !- Source Object
  2,                                      !- Outlet Port
  {aa9a95d3-c01f-44b9-9c54-7c557085c263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17178e0-f6d3-404e-aae4-2828966aba49}, !- Handle
  {aa9a95d3-c01f-44b9-9c54-7c557085c263}, !- Source Object
  3,                                      !- Outlet Port
  {f879b13c-3150-4af8-b270-86d3799a53fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2c270888-a7e6-46df-a874-53e9c1b5a03d}, !- Handle
  Zone Laboratory Open lab B end_a - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3aa3bd5f-c14b-4565-95af-c4a7fefbc150}, !- Handle
  Zone Laboratory Open lab B end_a - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3243f920-8d24-4417-8e96-578005607217}, !- Handle
  Zone Laboratory Open lab B end_a - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a42893bf-082e-4738-85f8-38f05b751f85}, !- Supply Air Inlet Node Name
  {4cd62649-251d-4aab-996a-9fcae4aa66f4}, !- Secondary Air Inlet Node Name
  {399b3a2f-47b1-4e27-a626-857b2a56d695}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3aa3bd5f-c14b-4565-95af-c4a7fefbc150}, !- Fan Name
  {2c270888-a7e6-46df-a874-53e9c1b5a03d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {54bb60ea-3e7f-4e6d-b2cd-1263afde4f05}, !- Handle
  Zone Laboratory Open lab B end_a - Story ground PFP Term Outlet Air Node, !- Name
  {399b3a2f-47b1-4e27-a626-857b2a56d695}, !- Inlet Port
  {af46692d-2175-45bd-9516-04fe3c969c0d}; !- Outlet Port

OS:Node,
  {ef51e5b5-ff0a-429e-9898-01a6d42133cc}, !- Handle
  Zone Laboratory Open lab B end_a - Story ground Return Air Node, !- Name
  {d214cb61-02ad-4e33-a534-3495dd441e5e}, !- Inlet Port
  {02a9ebe2-b3c9-421f-b67b-475fa86f4932}; !- Outlet Port

OS:Connection,
  {af46692d-2175-45bd-9516-04fe3c969c0d}, !- Handle
  {54bb60ea-3e7f-4e6d-b2cd-1263afde4f05}, !- Source Object
  3,                                      !- Outlet Port
  {ec7ef154-2b69-4020-8bb4-039f1f4f0ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d214cb61-02ad-4e33-a534-3495dd441e5e}, !- Handle
  {2e690a06-e253-49db-868a-ee09b49f9bf1}, !- Source Object
  2,                                      !- Outlet Port
  {ef51e5b5-ff0a-429e-9898-01a6d42133cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a9ebe2-b3c9-421f-b67b-475fa86f4932}, !- Handle
  {ef51e5b5-ff0a-429e-9898-01a6d42133cc}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {787ed7a3-95a0-43e8-8e56-15415d044a1f}, !- Handle
  Zone Laboratory Open lab B end_a - Story ground PFP Term Inlet Air Node, !- Name
  {3c8a2c21-5770-4634-8fd9-6d477f9f8b34}, !- Inlet Port
  {a42893bf-082e-4738-85f8-38f05b751f85}; !- Outlet Port

OS:Connection,
  {3c8a2c21-5770-4634-8fd9-6d477f9f8b34}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  12,                                     !- Outlet Port
  {787ed7a3-95a0-43e8-8e56-15415d044a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42893bf-082e-4738-85f8-38f05b751f85}, !- Handle
  {787ed7a3-95a0-43e8-8e56-15415d044a1f}, !- Source Object
  3,                                      !- Outlet Port
  {3243f920-8d24-4417-8e96-578005607217}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {399b3a2f-47b1-4e27-a626-857b2a56d695}, !- Handle
  {3243f920-8d24-4417-8e96-578005607217}, !- Source Object
  9,                                      !- Outlet Port
  {54bb60ea-3e7f-4e6d-b2cd-1263afde4f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e513b66-7d9a-45e5-8c20-a1ab9a77670a}, !- Handle
  Node 91,                                !- Name
  {5186549f-5033-4be1-8129-589308d3548c}, !- Inlet Port
  {4cd62649-251d-4aab-996a-9fcae4aa66f4}; !- Outlet Port

OS:Connection,
  {5186549f-5033-4be1-8129-589308d3548c}, !- Handle
  {308b1ca5-f4a4-41ce-924f-aa6cf2143d9f}, !- Source Object
  2,                                      !- Outlet Port
  {0e513b66-7d9a-45e5-8c20-a1ab9a77670a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd62649-251d-4aab-996a-9fcae4aa66f4}, !- Handle
  {0e513b66-7d9a-45e5-8c20-a1ab9a77670a}, !- Source Object
  3,                                      !- Outlet Port
  {3243f920-8d24-4417-8e96-578005607217}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fdc04d5b-2b21-497c-9c79-a22f88456687}, !- Handle
  Zone Laboratory Open lab C  - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {8d44d511-e265-4499-9292-b35f2e090b55}, !- Handle
  Zone Laboratory Open lab C  - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b97cb6e4-571f-4403-808e-854e10498549}, !- Handle
  Zone Laboratory Open lab C  - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ba1c7f3d-f93c-494d-8b7f-aab078dc8d4c}, !- Supply Air Inlet Node Name
  {283c33df-408e-40b5-b675-1db87c4837de}, !- Secondary Air Inlet Node Name
  {acff46b9-01bf-4f78-8786-541180ba4a3f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8d44d511-e265-4499-9292-b35f2e090b55}, !- Fan Name
  {fdc04d5b-2b21-497c-9c79-a22f88456687}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3fa2188b-6fdb-4ffa-a79e-2af29751c15c}, !- Handle
  Zone Laboratory Open lab C  - Story ground PFP Term Outlet Air Node, !- Name
  {acff46b9-01bf-4f78-8786-541180ba4a3f}, !- Inlet Port
  {534e6de8-0d64-4715-90b5-6043671ed63e}; !- Outlet Port

OS:Node,
  {7c6c2e6e-9afc-4ee4-a728-f7e334c5e3fe}, !- Handle
  Zone Laboratory Open lab C  - Story ground Return Air Node, !- Name
  {a5dcf5db-685a-4825-a039-6f027051135e}, !- Inlet Port
  {3ccca136-f6e1-4d2d-8224-c9665a50b9f2}; !- Outlet Port

OS:Connection,
  {534e6de8-0d64-4715-90b5-6043671ed63e}, !- Handle
  {3fa2188b-6fdb-4ffa-a79e-2af29751c15c}, !- Source Object
  3,                                      !- Outlet Port
  {157ad77f-8dd4-44c0-9a60-bc78b9f4fbdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5dcf5db-685a-4825-a039-6f027051135e}, !- Handle
  {9b6738aa-2e7c-444a-934e-9d8a69b6f800}, !- Source Object
  2,                                      !- Outlet Port
  {7c6c2e6e-9afc-4ee4-a728-f7e334c5e3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ccca136-f6e1-4d2d-8224-c9665a50b9f2}, !- Handle
  {7c6c2e6e-9afc-4ee4-a728-f7e334c5e3fe}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {62332945-7294-4745-9fe0-a4391892099e}, !- Handle
  Zone Laboratory Open lab C  - Story ground PFP Term Inlet Air Node, !- Name
  {c77be7be-3c4a-4349-9b13-b4911cae847e}, !- Inlet Port
  {ba1c7f3d-f93c-494d-8b7f-aab078dc8d4c}; !- Outlet Port

OS:Connection,
  {c77be7be-3c4a-4349-9b13-b4911cae847e}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  13,                                     !- Outlet Port
  {62332945-7294-4745-9fe0-a4391892099e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1c7f3d-f93c-494d-8b7f-aab078dc8d4c}, !- Handle
  {62332945-7294-4745-9fe0-a4391892099e}, !- Source Object
  3,                                      !- Outlet Port
  {b97cb6e4-571f-4403-808e-854e10498549}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {acff46b9-01bf-4f78-8786-541180ba4a3f}, !- Handle
  {b97cb6e4-571f-4403-808e-854e10498549}, !- Source Object
  9,                                      !- Outlet Port
  {3fa2188b-6fdb-4ffa-a79e-2af29751c15c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d96082d-69a4-40d7-a7ea-13943e4e30ad}, !- Handle
  Node 95,                                !- Name
  {2451b62e-1ff0-48d4-ae8b-a7a8b2f2df86}, !- Inlet Port
  {283c33df-408e-40b5-b675-1db87c4837de}; !- Outlet Port

OS:Connection,
  {2451b62e-1ff0-48d4-ae8b-a7a8b2f2df86}, !- Handle
  {0e41c775-165a-4775-a0d2-738489604c6e}, !- Source Object
  2,                                      !- Outlet Port
  {6d96082d-69a4-40d7-a7ea-13943e4e30ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283c33df-408e-40b5-b675-1db87c4837de}, !- Handle
  {6d96082d-69a4-40d7-a7ea-13943e4e30ad}, !- Source Object
  3,                                      !- Outlet Port
  {b97cb6e4-571f-4403-808e-854e10498549}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ea94b755-50a5-4fbb-afa6-6e2cf8f77c5d}, !- Handle
  Zone Laboratory Open lab B  - Story ground Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {33cab231-0019-4f30-992f-92e0a115e3a0}, !- Handle
  Zone Laboratory Open lab B  - Story ground PFP Term Fan, !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {803b2420-1ea2-4111-b182-4e1a555a0769}, !- Handle
  Zone Laboratory Open lab B  - Story ground PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f67c62f0-a9fe-410a-bfae-7d56fa3100f1}, !- Supply Air Inlet Node Name
  {93572510-0862-48e7-98ea-c1dd8739e71d}, !- Secondary Air Inlet Node Name
  {09d12dac-3f79-4034-be75-12553b82fa26}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {33cab231-0019-4f30-992f-92e0a115e3a0}, !- Fan Name
  {ea94b755-50a5-4fbb-afa6-6e2cf8f77c5d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {79d6633f-3ada-4b03-be91-cbd0b8789e1a}, !- Handle
  Zone Laboratory Open lab B  - Story ground PFP Term Outlet Air Node, !- Name
  {09d12dac-3f79-4034-be75-12553b82fa26}, !- Inlet Port
  {57bfc335-4ef9-4837-a510-e5970de29952}; !- Outlet Port

OS:Node,
  {0f685127-5087-48f7-9893-a3d8eb397fb1}, !- Handle
  Zone Laboratory Open lab B  - Story ground Return Air Node, !- Name
  {b0208238-99fb-461a-a793-87003b4a7d5e}, !- Inlet Port
  {1fc99555-e976-42ab-af23-45a620117967}; !- Outlet Port

OS:Connection,
  {57bfc335-4ef9-4837-a510-e5970de29952}, !- Handle
  {79d6633f-3ada-4b03-be91-cbd0b8789e1a}, !- Source Object
  3,                                      !- Outlet Port
  {9b437113-2129-41f3-afff-911be5c0ca6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0208238-99fb-461a-a793-87003b4a7d5e}, !- Handle
  {9d5f1e9d-7c67-4571-bbd5-5ef07d197981}, !- Source Object
  2,                                      !- Outlet Port
  {0f685127-5087-48f7-9893-a3d8eb397fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc99555-e976-42ab-af23-45a620117967}, !- Handle
  {0f685127-5087-48f7-9893-a3d8eb397fb1}, !- Source Object
  3,                                      !- Outlet Port
  {f3ad809d-ad59-4386-b299-3b52adf2fe90}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4773228b-3bb0-4d4c-aabc-84a92cd74d53}, !- Handle
  Zone Laboratory Open lab B  - Story ground PFP Term Inlet Air Node, !- Name
  {3db0f0f6-288e-4b6f-b927-f9bcfabd28bf}, !- Inlet Port
  {f67c62f0-a9fe-410a-bfae-7d56fa3100f1}; !- Outlet Port

OS:Connection,
  {3db0f0f6-288e-4b6f-b927-f9bcfabd28bf}, !- Handle
  {3a03ef39-f626-4d73-882f-2119128c4ff2}, !- Source Object
  14,                                     !- Outlet Port
  {4773228b-3bb0-4d4c-aabc-84a92cd74d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f67c62f0-a9fe-410a-bfae-7d56fa3100f1}, !- Handle
  {4773228b-3bb0-4d4c-aabc-84a92cd74d53}, !- Source Object
  3,                                      !- Outlet Port
  {803b2420-1ea2-4111-b182-4e1a555a0769}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {09d12dac-3f79-4034-be75-12553b82fa26}, !- Handle
  {803b2420-1ea2-4111-b182-4e1a555a0769}, !- Source Object
  9,                                      !- Outlet Port
  {79d6633f-3ada-4b03-be91-cbd0b8789e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f145a7f1-29ec-48f1-8b12-311d271dea43}, !- Handle
  Node 99,                                !- Name
  {86b223bb-7ce0-48a2-aa6f-6863638c9bf8}, !- Inlet Port
  {93572510-0862-48e7-98ea-c1dd8739e71d}; !- Outlet Port

OS:Connection,
  {86b223bb-7ce0-48a2-aa6f-6863638c9bf8}, !- Handle
  {50261324-a2cf-45f4-a349-96e8e77adb7b}, !- Source Object
  2,                                      !- Outlet Port
  {f145a7f1-29ec-48f1-8b12-311d271dea43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93572510-0862-48e7-98ea-c1dd8739e71d}, !- Handle
  {f145a7f1-29ec-48f1-8b12-311d271dea43}, !- Source Object
  3,                                      !- Outlet Port
  {803b2420-1ea2-4111-b182-4e1a555a0769}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f33b4c2-0627-474e-a277-7e0dc6d87be4}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {61b22be2-93ac-4630-a15c-4c2f72d3e053}, !- Availability Schedule
  {3a500982-68e9-47a4-88bc-ef5346f19246}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e2a86389-6f42-456b-a9f5-207c16edf957}, !- Supply Side Inlet Node Name
  {10e80acf-5f04-47c6-86df-fb4fd37ff158}, !- Demand Side Outlet Node Name
  {4c224681-cd7a-40f3-ac73-d1b978d31c13}, !- Demand Side Inlet Node A
  {69b4fb4a-7575-4aef-a211-71cd2a4cbc86}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {208ebf56-7b10-4dbd-9204-9f0ebdbeec8d}, !- Demand Mixer Name
  {0d92e926-26f7-4c7e-a96e-fbeb400660f9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dbfff333-d797-4f66-82c0-d0a117e66133}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Supply Inlet Node, !- Name
  {e2a86389-6f42-456b-a9f5-207c16edf957}, !- Inlet Port
  {154041b0-990c-4580-b7bf-0c89009b1a87}; !- Outlet Port

OS:Node,
  {72667089-24f3-4129-ab0c-035666a12fc0}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Supply Outlet Node, !- Name
  {78995c5e-380c-4338-8193-42101e4ade09}, !- Inlet Port
  {69b4fb4a-7575-4aef-a211-71cd2a4cbc86}; !- Outlet Port

OS:Connection,
  {e2a86389-6f42-456b-a9f5-207c16edf957}, !- Handle
  {5f33b4c2-0627-474e-a277-7e0dc6d87be4}, !- Source Object
  9,                                      !- Outlet Port
  {dbfff333-d797-4f66-82c0-d0a117e66133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b4fb4a-7575-4aef-a211-71cd2a4cbc86}, !- Handle
  {72667089-24f3-4129-ab0c-035666a12fc0}, !- Source Object
  3,                                      !- Outlet Port
  {5f33b4c2-0627-474e-a277-7e0dc6d87be4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3c91d50f-5499-4956-9c6b-4b5b8d37b7af}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Demand Inlet Node, !- Name
  {4c224681-cd7a-40f3-ac73-d1b978d31c13}, !- Inlet Port
  {0826196f-4811-4fd9-bcce-cbc6b35c71ca}; !- Outlet Port

OS:Node,
  {b0cfcbba-6c01-4619-ae50-660730dd26c0}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Demand Outlet Node, !- Name
  {8e4fe467-981c-4c6e-82e5-ce48c9f6c7a4}, !- Inlet Port
  {10e80acf-5f04-47c6-86df-fb4fd37ff158}; !- Outlet Port

OS:Node,
  {89574ad8-b9c4-4d4c-b67d-c96ac980027f}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {d4cf6e7b-8cc3-467f-a13a-0bc7ab431050}, !- Inlet Port
  {08e8ce0f-6102-4c13-9268-95233f4693c1}; !- Outlet Port

OS:Connection,
  {4c224681-cd7a-40f3-ac73-d1b978d31c13}, !- Handle
  {5f33b4c2-0627-474e-a277-7e0dc6d87be4}, !- Source Object
  11,                                     !- Outlet Port
  {3c91d50f-5499-4956-9c6b-4b5b8d37b7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e80acf-5f04-47c6-86df-fb4fd37ff158}, !- Handle
  {b0cfcbba-6c01-4619-ae50-660730dd26c0}, !- Source Object
  3,                                      !- Outlet Port
  {5f33b4c2-0627-474e-a277-7e0dc6d87be4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d92e926-26f7-4c7e-a96e-fbeb400660f9}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {0826196f-4811-4fd9-bcce-cbc6b35c71ca}, !- Inlet Node Name
  {926a1ac2-e914-4f09-b0c4-d9e6a18bfa1c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {208ebf56-7b10-4dbd-9204-9f0ebdbeec8d}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {8e4fe467-981c-4c6e-82e5-ce48c9f6c7a4}, !- Outlet Node Name
  {e9078167-f012-447b-bb27-7744313deda6}; !- Inlet Node Name 1

OS:Connection,
  {0826196f-4811-4fd9-bcce-cbc6b35c71ca}, !- Handle
  {3c91d50f-5499-4956-9c6b-4b5b8d37b7af}, !- Source Object
  3,                                      !- Outlet Port
  {0d92e926-26f7-4c7e-a96e-fbeb400660f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e4fe467-981c-4c6e-82e5-ce48c9f6c7a4}, !- Handle
  {208ebf56-7b10-4dbd-9204-9f0ebdbeec8d}, !- Source Object
  2,                                      !- Outlet Port
  {b0cfcbba-6c01-4619-ae50-660730dd26c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c36f35e2-c496-4cc1-8713-899873385f82}, !- Handle
  {5f33b4c2-0627-474e-a277-7e0dc6d87be4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3a500982-68e9-47a4-88bc-ef5346f19246}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {3140bd4e-199c-4ccc-818c-f579d382996f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d23ab33d-82d1-4f7a-8715-06ba93646ab0}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d0f89dfc-3e3f-4234-af5d-f57a6051d43b}, !- Control Zone Name
  {72667089-24f3-4129-ab0c-035666a12fc0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {218b1516-c6c3-4964-8328-b9cf6e64de4c}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground HP Htg Coil 91 Clg kBtu/hr 3.3COPH, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.54901949028545,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {066b7d03-9c5e-4217-add6-4e85ada8cd68}, !- Total Heating Capacity Function of Temperature Curve Name
  {59f09b02-1016-4866-9cd3-f7c9e9619331}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72d12cc8-e883-4278-a33c-3dc121e0246a}, !- Energy Input Ratio Function of Temperature Curve Name
  {2b0623c3-13c1-47c6-a297-00c7002b644f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2745472c-229d-4c9b-8e27-a8455c01c746}, !- Part Load Fraction Correlation Curve Name
  {16b1f367-442a-4b44-8b54-b95cc7ecb5b0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {16b1f367-442a-4b44-8b54-b95cc7ecb5b0}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {2ffbc5e3-deff-460d-b9f5-9c651eee2534}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Electric Backup Htg Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8f579766-6c36-4922-98ec-9b2340a93b0d}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP 1spd DX HP Clg Coil 91kBtu/hr 11.0EER, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79975201351641,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57677068-b359-441a-a75b-4b896556c7b0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7797f851-d406-451b-82f2-4fc36e9db96d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2904966b-64e2-4cfc-b931-bcf5bf40f48b}, !- Energy Input Ratio Function of Temperature Curve Name
  {01179ab0-766b-487b-834a-e2294b75f5d4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cd68d385-25dd-4f2c-b92b-a67990d0f339}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1a91bb9c-d774-4974-aab0-06cfb8d77325}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Fan, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {66d07305-f5f4-4fac-9a61-ec1445ec44d0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ebe573c9-e5bf-4376-aab5-f543b11b4dbe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {66d07305-f5f4-4fac-9a61-ec1445ec44d0}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ebe573c9-e5bf-4376-aab5-f543b11b4dbe}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {971b6934-71d5-47fc-9327-277159c7d2c6}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {d0f89dfc-3e3f-4234-af5d-f57a6051d43b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  {d6ce1ad5-a4f1-4c54-8776-7fa8c52f98f1}, !- Air Inlet Node Name
  {78995c5e-380c-4338-8193-42101e4ade09}, !- Air Outlet Node Name
  {1a91bb9c-d774-4974-aab0-06cfb8d77325}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {61b22be2-93ac-4630-a15c-4c2f72d3e053}, !- Supply Air Fan Operating Mode Schedule Name
  {218b1516-c6c3-4964-8328-b9cf6e64de4c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8f579766-6c36-4922-98ec-9b2340a93b0d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2ffbc5e3-deff-460d-b9f5-9c651eee2534}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {78995c5e-380c-4338-8193-42101e4ade09}, !- Handle
  {971b6934-71d5-47fc-9327-277159c7d2c6}, !- Source Object
  7,                                      !- Outlet Port
  {72667089-24f3-4129-ab0c-035666a12fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d320be08-1f4e-4381-94fc-4b4503b52dc9}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {61b22be2-93ac-4630-a15c-4c2f72d3e053}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5b1eca15-41b0-4b8c-b371-0ce77af368cd}, !- Maximum Fraction of Outdoor Air Schedule Name
  {22adf4c3-0644-41e1-a7e3-245fa0fea8cd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {22adf4c3-0644-41e1-a7e3-245fa0fea8cd}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a6a24144-4501-4438-bf4a-53271854d83c}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP OA System, !- Name
  {d320be08-1f4e-4381-94fc-4b4503b52dc9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7a461118-135f-426e-9e77-bec43d22d8c5}, !- Mixed Air Node Name
  {687899ad-c5a3-498a-97dd-636aa3f4b86c}, !- Outdoor Air Stream Node Name
  {f01b977c-8ff7-4a2e-9b81-a51921990a78}, !- Relief Air Stream Node Name
  {154041b0-990c-4580-b7bf-0c89009b1a87}; !- Return Air Stream Node Name

OS:Node,
  {819ab77e-21b4-457d-adf6-3f9c39a4790d}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {687899ad-c5a3-498a-97dd-636aa3f4b86c}; !- Outlet Port

OS:Connection,
  {687899ad-c5a3-498a-97dd-636aa3f4b86c}, !- Handle
  {819ab77e-21b4-457d-adf6-3f9c39a4790d}, !- Source Object
  3,                                      !- Outlet Port
  {a6a24144-4501-4438-bf4a-53271854d83c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d7c1f7a-84e9-4bab-8d50-c1128e72e63f}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Relief Air Node, !- Name
  {f01b977c-8ff7-4a2e-9b81-a51921990a78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f01b977c-8ff7-4a2e-9b81-a51921990a78}, !- Handle
  {a6a24144-4501-4438-bf4a-53271854d83c}, !- Source Object
  7,                                      !- Outlet Port
  {6d7c1f7a-84e9-4bab-8d50-c1128e72e63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04ca90c3-425b-4887-9867-1f2b7dc7a220}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Mixed Air Node, !- Name
  {7a461118-135f-426e-9e77-bec43d22d8c5}, !- Inlet Port
  {d6ce1ad5-a4f1-4c54-8776-7fa8c52f98f1}; !- Outlet Port

OS:Connection,
  {154041b0-990c-4580-b7bf-0c89009b1a87}, !- Handle
  {dbfff333-d797-4f66-82c0-d0a117e66133}, !- Source Object
  3,                                      !- Outlet Port
  {a6a24144-4501-4438-bf4a-53271854d83c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7a461118-135f-426e-9e77-bec43d22d8c5}, !- Handle
  {a6a24144-4501-4438-bf4a-53271854d83c}, !- Source Object
  5,                                      !- Outlet Port
  {04ca90c3-425b-4887-9867-1f2b7dc7a220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ce1ad5-a4f1-4c54-8776-7fa8c52f98f1}, !- Handle
  {04ca90c3-425b-4887-9867-1f2b7dc7a220}, !- Source Object
  3,                                      !- Outlet Port
  {971b6934-71d5-47fc-9327-277159c7d2c6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3140bd4e-199c-4ccc-818c-f579d382996f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {adc4d325-394f-409b-8359-bacc7a0f18de}, !- Control Zone or Zone List Name
  {28fc211d-2dc3-43bf-84e6-023b6d2a4d41}, !- Cooling Control Zone or Zone List Name
  {2550e762-8d80-4bd2-9d59-d768fbad521e}, !- Heating Control Zone or Zone List Name
  {b4e97b23-2eb9-450d-a1bb-b0c5d09af297}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {adc4d325-394f-409b-8359-bacc7a0f18de}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {28fc211d-2dc3-43bf-84e6-023b6d2a4d41}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2550e762-8d80-4bd2-9d59-d768fbad521e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b4e97b23-2eb9-450d-a1bb-b0c5d09af297}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e24777e-ce41-47dd-9116-7144bfd69241}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Diffuser, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  {1ee84b39-0ee2-4248-aebe-a826a1a6582d}, !- Air Inlet Node Name
  {d4cf6e7b-8cc3-467f-a13a-0bc7ab431050}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a71f113-2ff5-4f9a-b35e-e40791a2fe99}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground Return Air Node, !- Name
  {186a3006-ccda-44ac-b250-14c64af1e340}, !- Inlet Port
  {e9078167-f012-447b-bb27-7744313deda6}; !- Outlet Port

OS:Connection,
  {08e8ce0f-6102-4c13-9268-95233f4693c1}, !- Handle
  {89574ad8-b9c4-4d4c-b67d-c96ac980027f}, !- Source Object
  3,                                      !- Outlet Port
  {09eaee5f-c479-42a5-8f3c-2aad763c3b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186a3006-ccda-44ac-b250-14c64af1e340}, !- Handle
  {85b9692c-0062-48e1-9953-e3e13f56892b}, !- Source Object
  2,                                      !- Outlet Port
  {9a71f113-2ff5-4f9a-b35e-e40791a2fe99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9078167-f012-447b-bb27-7744313deda6}, !- Handle
  {9a71f113-2ff5-4f9a-b35e-e40791a2fe99}, !- Source Object
  3,                                      !- Outlet Port
  {208ebf56-7b10-4dbd-9204-9f0ebdbeec8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {840a6be6-677b-4fab-8a5e-302e79049a2e}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {926a1ac2-e914-4f09-b0c4-d9e6a18bfa1c}, !- Inlet Port
  {1ee84b39-0ee2-4248-aebe-a826a1a6582d}; !- Outlet Port

OS:Connection,
  {926a1ac2-e914-4f09-b0c4-d9e6a18bfa1c}, !- Handle
  {0d92e926-26f7-4c7e-a96e-fbeb400660f9}, !- Source Object
  3,                                      !- Outlet Port
  {840a6be6-677b-4fab-8a5e-302e79049a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee84b39-0ee2-4248-aebe-a826a1a6582d}, !- Handle
  {840a6be6-677b-4fab-8a5e-302e79049a2e}, !- Source Object
  3,                                      !- Outlet Port
  {3e24777e-ce41-47dd-9116-7144bfd69241}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4cf6e7b-8cc3-467f-a13a-0bc7ab431050}, !- Handle
  {3e24777e-ce41-47dd-9116-7144bfd69241}, !- Source Object
  4,                                      !- Outlet Port
  {89574ad8-b9c4-4d4c-b67d-c96ac980027f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f9b7b6a4-e2a4-4827-877f-406590015707}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {614c7d20-9037-4691-a146-76e4346cec2e}, !- Availability Schedule
  {ddea60ea-ce85-4f8a-9224-2ac4f843cf42}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36a43d92-6459-4de2-8f61-2f3cf845459a}, !- Supply Side Inlet Node Name
  {b3d767fe-5f3c-4bfd-95f7-e5d06c1498f6}, !- Demand Side Outlet Node Name
  {7fd78563-e9c2-4036-a3b4-9b3f046d3c09}, !- Demand Side Inlet Node A
  {d95e7078-9a2f-414b-aef7-4fc981fbb303}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {33f47304-2a69-439f-849e-9abfb3fcbedf}, !- Demand Mixer Name
  {200bd636-a91b-4b68-9b9e-40911c608342}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {77e4c663-34ab-420a-8b14-2416c0d9a596}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Supply Inlet Node, !- Name
  {36a43d92-6459-4de2-8f61-2f3cf845459a}, !- Inlet Port
  {a7fa5f97-7a07-469b-a9ea-bf9529ef901d}; !- Outlet Port

OS:Node,
  {0ad90c95-1a34-4662-a42a-cb3798645d3f}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Supply Outlet Node, !- Name
  {0c80e027-c630-4086-85fb-f9783c080479}, !- Inlet Port
  {d95e7078-9a2f-414b-aef7-4fc981fbb303}; !- Outlet Port

OS:Connection,
  {36a43d92-6459-4de2-8f61-2f3cf845459a}, !- Handle
  {f9b7b6a4-e2a4-4827-877f-406590015707}, !- Source Object
  9,                                      !- Outlet Port
  {77e4c663-34ab-420a-8b14-2416c0d9a596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d95e7078-9a2f-414b-aef7-4fc981fbb303}, !- Handle
  {0ad90c95-1a34-4662-a42a-cb3798645d3f}, !- Source Object
  3,                                      !- Outlet Port
  {f9b7b6a4-e2a4-4827-877f-406590015707}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {66d25460-8b6f-4076-821e-aa45321af1d1}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Demand Inlet Node, !- Name
  {7fd78563-e9c2-4036-a3b4-9b3f046d3c09}, !- Inlet Port
  {e0d07ce4-37eb-48a6-a85c-2cdb0a0b538a}; !- Outlet Port

OS:Node,
  {d7e1605e-4399-48f8-908f-da44f2f2bd33}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Demand Outlet Node, !- Name
  {94ddcb8a-e178-470c-b1a4-16f0569a10ac}, !- Inlet Port
  {b3d767fe-5f3c-4bfd-95f7-e5d06c1498f6}; !- Outlet Port

OS:Node,
  {647821b9-e299-4136-a6d6-b34abe43f349}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {f63e3211-49dd-4fda-b930-e004ced528b5}, !- Inlet Port
  {63d1ea6a-0f77-42d5-a647-c9fc0370d9a0}; !- Outlet Port

OS:Connection,
  {7fd78563-e9c2-4036-a3b4-9b3f046d3c09}, !- Handle
  {f9b7b6a4-e2a4-4827-877f-406590015707}, !- Source Object
  11,                                     !- Outlet Port
  {66d25460-8b6f-4076-821e-aa45321af1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d767fe-5f3c-4bfd-95f7-e5d06c1498f6}, !- Handle
  {d7e1605e-4399-48f8-908f-da44f2f2bd33}, !- Source Object
  3,                                      !- Outlet Port
  {f9b7b6a4-e2a4-4827-877f-406590015707}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {200bd636-a91b-4b68-9b9e-40911c608342}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e0d07ce4-37eb-48a6-a85c-2cdb0a0b538a}, !- Inlet Node Name
  {68726866-93f6-43b0-a684-2585bc75702b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {33f47304-2a69-439f-849e-9abfb3fcbedf}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {94ddcb8a-e178-470c-b1a4-16f0569a10ac}, !- Outlet Node Name
  {e941cb23-c817-4f3c-89dd-42612c41c15d}; !- Inlet Node Name 1

OS:Connection,
  {e0d07ce4-37eb-48a6-a85c-2cdb0a0b538a}, !- Handle
  {66d25460-8b6f-4076-821e-aa45321af1d1}, !- Source Object
  3,                                      !- Outlet Port
  {200bd636-a91b-4b68-9b9e-40911c608342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ddcb8a-e178-470c-b1a4-16f0569a10ac}, !- Handle
  {33f47304-2a69-439f-849e-9abfb3fcbedf}, !- Source Object
  2,                                      !- Outlet Port
  {d7e1605e-4399-48f8-908f-da44f2f2bd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5109659b-8c3f-43ff-bb5d-1fdb7c792f60}, !- Handle
  {f9b7b6a4-e2a4-4827-877f-406590015707}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ddea60ea-ce85-4f8a-9224-2ac4f843cf42}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {924e5942-8f58-400c-ae3a-b1709def1a78}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {951fbd67-af40-48ba-843a-540d0fe83117}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e9635fec-2629-400f-ad73-5a1f573f86dc}, !- Control Zone Name
  {0ad90c95-1a34-4662-a42a-cb3798645d3f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {7d3ddf71-5610-4f63-a15b-3c0ff81a3b36}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground HP Htg Coil 619 Clg kBtu/hr 3.2COPH, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.69148774466404,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {066b7d03-9c5e-4217-add6-4e85ada8cd68}, !- Total Heating Capacity Function of Temperature Curve Name
  {59f09b02-1016-4866-9cd3-f7c9e9619331}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72d12cc8-e883-4278-a33c-3dc121e0246a}, !- Energy Input Ratio Function of Temperature Curve Name
  {2b0623c3-13c1-47c6-a297-00c7002b644f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2745472c-229d-4c9b-8e27-a8455c01c746}, !- Part Load Fraction Correlation Curve Name
  {4e42e96e-0972-410a-87b8-5f9e270943e8}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {4e42e96e-0972-410a-87b8-5f9e270943e8}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {992098b8-b077-48c1-a4fb-dab6b1c3b63c}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Electric Backup Htg Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f5b746d9-5746-4667-8d64-a609f917022f}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP 1spd DX HP Clg Coil 619kBtu/hr 9.8EER, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.40010964509975,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57677068-b359-441a-a75b-4b896556c7b0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7797f851-d406-451b-82f2-4fc36e9db96d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2904966b-64e2-4cfc-b931-bcf5bf40f48b}, !- Energy Input Ratio Function of Temperature Curve Name
  {01179ab0-766b-487b-834a-e2294b75f5d4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cd68d385-25dd-4f2c-b92b-a67990d0f339}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c7fd8908-6692-43d7-b40d-da38594c0fa8}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Fan, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {633f99e3-2b8e-40d4-8e99-74b00d2329f5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7bc68367-bd55-4b79-bcd2-a194c47239c5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {633f99e3-2b8e-40d4-8e99-74b00d2329f5}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7bc68367-bd55-4b79-bcd2-a194c47239c5}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c1a6a024-483e-4125-83f6-0b3a042690c8}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {e9635fec-2629-400f-ad73-5a1f573f86dc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  {6870a0db-9206-4eeb-94b8-ce3502f263f3}, !- Air Inlet Node Name
  {0c80e027-c630-4086-85fb-f9783c080479}, !- Air Outlet Node Name
  {c7fd8908-6692-43d7-b40d-da38594c0fa8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {614c7d20-9037-4691-a146-76e4346cec2e}, !- Supply Air Fan Operating Mode Schedule Name
  {7d3ddf71-5610-4f63-a15b-3c0ff81a3b36}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f5b746d9-5746-4667-8d64-a609f917022f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {992098b8-b077-48c1-a4fb-dab6b1c3b63c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0c80e027-c630-4086-85fb-f9783c080479}, !- Handle
  {c1a6a024-483e-4125-83f6-0b3a042690c8}, !- Source Object
  7,                                      !- Outlet Port
  {0ad90c95-1a34-4662-a42a-cb3798645d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7372ccfa-60a5-4a43-b966-80949ae2e7b3}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {614c7d20-9037-4691-a146-76e4346cec2e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8d9f5a5a-6912-4a35-bebd-6211806ea1ed}, !- Maximum Fraction of Outdoor Air Schedule Name
  {28ab259c-ad7e-4ac3-b22a-0391a45ab768}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {28ab259c-ad7e-4ac3-b22a-0391a45ab768}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f174b9e4-3c51-41e6-ae34-3b9201d84c1f}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP OA System, !- Name
  {7372ccfa-60a5-4a43-b966-80949ae2e7b3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {35911d65-4a7c-44e2-9787-7caffd224edc}, !- Mixed Air Node Name
  {66c693cd-a7b0-480d-a405-7394146de47a}, !- Outdoor Air Stream Node Name
  {6a02c840-3841-4919-ae42-06dfc7f293d7}, !- Relief Air Stream Node Name
  {a7fa5f97-7a07-469b-a9ea-bf9529ef901d}; !- Return Air Stream Node Name

OS:Node,
  {4b1ed066-6e6a-41de-bd3f-1817eeb874a9}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {66c693cd-a7b0-480d-a405-7394146de47a}; !- Outlet Port

OS:Connection,
  {66c693cd-a7b0-480d-a405-7394146de47a}, !- Handle
  {4b1ed066-6e6a-41de-bd3f-1817eeb874a9}, !- Source Object
  3,                                      !- Outlet Port
  {f174b9e4-3c51-41e6-ae34-3b9201d84c1f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5aa8f610-2a3e-42dd-8634-e59ffd68b45b}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Relief Air Node, !- Name
  {6a02c840-3841-4919-ae42-06dfc7f293d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a02c840-3841-4919-ae42-06dfc7f293d7}, !- Handle
  {f174b9e4-3c51-41e6-ae34-3b9201d84c1f}, !- Source Object
  7,                                      !- Outlet Port
  {5aa8f610-2a3e-42dd-8634-e59ffd68b45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fef11e63-14f8-4861-a30b-6987c6890cee}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Mixed Air Node, !- Name
  {35911d65-4a7c-44e2-9787-7caffd224edc}, !- Inlet Port
  {6870a0db-9206-4eeb-94b8-ce3502f263f3}; !- Outlet Port

OS:Connection,
  {a7fa5f97-7a07-469b-a9ea-bf9529ef901d}, !- Handle
  {77e4c663-34ab-420a-8b14-2416c0d9a596}, !- Source Object
  3,                                      !- Outlet Port
  {f174b9e4-3c51-41e6-ae34-3b9201d84c1f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {35911d65-4a7c-44e2-9787-7caffd224edc}, !- Handle
  {f174b9e4-3c51-41e6-ae34-3b9201d84c1f}, !- Source Object
  5,                                      !- Outlet Port
  {fef11e63-14f8-4861-a30b-6987c6890cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6870a0db-9206-4eeb-94b8-ce3502f263f3}, !- Handle
  {fef11e63-14f8-4861-a30b-6987c6890cee}, !- Source Object
  3,                                      !- Outlet Port
  {c1a6a024-483e-4125-83f6-0b3a042690c8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {924e5942-8f58-400c-ae3a-b1709def1a78}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {39828a91-9578-4746-b82e-5ae60acaa584}, !- Control Zone or Zone List Name
  {3359c0af-74da-4286-abd3-21a58573988d}, !- Cooling Control Zone or Zone List Name
  {64ca8612-1b77-47ea-a76d-c8930e9f1996}, !- Heating Control Zone or Zone List Name
  {e92664d7-cc2d-4258-9cce-7981fdc78334}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {39828a91-9578-4746-b82e-5ae60acaa584}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {3359c0af-74da-4286-abd3-21a58573988d}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {64ca8612-1b77-47ea-a76d-c8930e9f1996}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e92664d7-cc2d-4258-9cce-7981fdc78334}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5df99ae1-ad14-44d7-95b2-8067ae14770c}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Diffuser, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  {6a7d3368-27b6-437f-9246-bec228ca1399}, !- Air Inlet Node Name
  {f63e3211-49dd-4fda-b930-e004ced528b5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47281b70-f680-4e0e-ae45-395c12b7146a}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground Return Air Node, !- Name
  {b67272b9-af28-4f7f-b1c7-a577b51ee7fb}, !- Inlet Port
  {e941cb23-c817-4f3c-89dd-42612c41c15d}; !- Outlet Port

OS:Connection,
  {63d1ea6a-0f77-42d5-a647-c9fc0370d9a0}, !- Handle
  {647821b9-e299-4136-a6d6-b34abe43f349}, !- Source Object
  3,                                      !- Outlet Port
  {632b8ec1-f7fa-4970-89d5-a658862161ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b67272b9-af28-4f7f-b1c7-a577b51ee7fb}, !- Handle
  {56a5e710-f2d7-48ee-8b8f-5bb0ce681546}, !- Source Object
  2,                                      !- Outlet Port
  {47281b70-f680-4e0e-ae45-395c12b7146a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e941cb23-c817-4f3c-89dd-42612c41c15d}, !- Handle
  {47281b70-f680-4e0e-ae45-395c12b7146a}, !- Source Object
  3,                                      !- Outlet Port
  {33f47304-2a69-439f-849e-9abfb3fcbedf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {caea31ed-5717-43fe-8b77-984ce0424308}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {68726866-93f6-43b0-a684-2585bc75702b}, !- Inlet Port
  {6a7d3368-27b6-437f-9246-bec228ca1399}; !- Outlet Port

OS:Connection,
  {68726866-93f6-43b0-a684-2585bc75702b}, !- Handle
  {200bd636-a91b-4b68-9b9e-40911c608342}, !- Source Object
  3,                                      !- Outlet Port
  {caea31ed-5717-43fe-8b77-984ce0424308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a7d3368-27b6-437f-9246-bec228ca1399}, !- Handle
  {caea31ed-5717-43fe-8b77-984ce0424308}, !- Source Object
  3,                                      !- Outlet Port
  {5df99ae1-ad14-44d7-95b2-8067ae14770c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f63e3211-49dd-4fda-b930-e004ced528b5}, !- Handle
  {5df99ae1-ad14-44d7-95b2-8067ae14770c}, !- Source Object
  4,                                      !- Outlet Port
  {647821b9-e299-4136-a6d6-b34abe43f349}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {37f4cf0c-3217-4b30-90a2-8404e28db62b}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {e86175a2-a1a8-4d6d-8683-4d8d6b7fb5db}, !- Availability Schedule
  {74a49b60-73f1-4186-b3bf-1334dc344273}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c0e8d308-f37e-4a0d-8559-d39642fa4122}, !- Supply Side Inlet Node Name
  {18dd57f0-9dd9-47c0-8321-3595787d11fd}, !- Demand Side Outlet Node Name
  {08af96f7-3c36-4de9-9c13-045698c4ae9f}, !- Demand Side Inlet Node A
  {ea679aa9-4acb-4484-9fa1-144a12a5bdad}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7b223e65-f8e0-4459-ab8e-f10e270b208f}, !- Demand Mixer Name
  {0fa0adb2-82eb-459c-ae80-5b59d0615a0e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dc453664-cf7a-42ec-9899-5cd21baf125c}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Supply Inlet Node, !- Name
  {c0e8d308-f37e-4a0d-8559-d39642fa4122}, !- Inlet Port
  {c678bea8-f6c9-4389-b40f-4fff147244db}; !- Outlet Port

OS:Node,
  {504cfbb8-f49d-4fef-a48e-0448a03b191f}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Supply Outlet Node, !- Name
  {2d4b9ce8-2807-4c77-896f-82d2b28526a7}, !- Inlet Port
  {ea679aa9-4acb-4484-9fa1-144a12a5bdad}; !- Outlet Port

OS:Connection,
  {c0e8d308-f37e-4a0d-8559-d39642fa4122}, !- Handle
  {37f4cf0c-3217-4b30-90a2-8404e28db62b}, !- Source Object
  9,                                      !- Outlet Port
  {dc453664-cf7a-42ec-9899-5cd21baf125c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea679aa9-4acb-4484-9fa1-144a12a5bdad}, !- Handle
  {504cfbb8-f49d-4fef-a48e-0448a03b191f}, !- Source Object
  3,                                      !- Outlet Port
  {37f4cf0c-3217-4b30-90a2-8404e28db62b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bfd7f2f3-1458-4cc3-b5fc-7b2dfdca9a72}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Demand Inlet Node, !- Name
  {08af96f7-3c36-4de9-9c13-045698c4ae9f}, !- Inlet Port
  {7ba9da85-a5d8-48bd-9a26-5b6a2a7c88cc}; !- Outlet Port

OS:Node,
  {6e10ed3a-d3e6-44e4-b359-dd9da5a0fd98}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Demand Outlet Node, !- Name
  {80b7cf20-7ed8-449f-a405-dd518aa4671a}, !- Inlet Port
  {18dd57f0-9dd9-47c0-8321-3595787d11fd}; !- Outlet Port

OS:Node,
  {60eb934e-4b2b-4f89-968d-fe7d5b5c5f54}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {d578aa12-6b75-4e90-95df-97ac7996067c}, !- Inlet Port
  {8b72c337-eda3-4f2a-a807-7c2671c2f88d}; !- Outlet Port

OS:Connection,
  {08af96f7-3c36-4de9-9c13-045698c4ae9f}, !- Handle
  {37f4cf0c-3217-4b30-90a2-8404e28db62b}, !- Source Object
  11,                                     !- Outlet Port
  {bfd7f2f3-1458-4cc3-b5fc-7b2dfdca9a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18dd57f0-9dd9-47c0-8321-3595787d11fd}, !- Handle
  {6e10ed3a-d3e6-44e4-b359-dd9da5a0fd98}, !- Source Object
  3,                                      !- Outlet Port
  {37f4cf0c-3217-4b30-90a2-8404e28db62b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0fa0adb2-82eb-459c-ae80-5b59d0615a0e}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7ba9da85-a5d8-48bd-9a26-5b6a2a7c88cc}, !- Inlet Node Name
  {b6079e5c-72b6-4d1d-be18-e3f794ff9871}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7b223e65-f8e0-4459-ab8e-f10e270b208f}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {80b7cf20-7ed8-449f-a405-dd518aa4671a}, !- Outlet Node Name
  {af7ee512-c1b7-4720-bfe5-ce511ca4502b}; !- Inlet Node Name 1

OS:Connection,
  {7ba9da85-a5d8-48bd-9a26-5b6a2a7c88cc}, !- Handle
  {bfd7f2f3-1458-4cc3-b5fc-7b2dfdca9a72}, !- Source Object
  3,                                      !- Outlet Port
  {0fa0adb2-82eb-459c-ae80-5b59d0615a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80b7cf20-7ed8-449f-a405-dd518aa4671a}, !- Handle
  {7b223e65-f8e0-4459-ab8e-f10e270b208f}, !- Source Object
  2,                                      !- Outlet Port
  {6e10ed3a-d3e6-44e4-b359-dd9da5a0fd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9571159b-3071-4c5b-b9d5-ef3f55d5cd5a}, !- Handle
  {37f4cf0c-3217-4b30-90a2-8404e28db62b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {74a49b60-73f1-4186-b3bf-1334dc344273}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {1348594e-5594-4c96-a237-02476ed56be8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4711decd-7aa3-4ccd-a3d8-27e98995f95f}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {601d1312-cd68-4a9e-a373-ef292148fe68}, !- Control Zone Name
  {504cfbb8-f49d-4fef-a48e-0448a03b191f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {597e18b1-1ce8-4f09-8581-95b278b3061c}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground HP Htg Coil 86 Clg kBtu/hr 3.3COPH, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.54647075089575,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {066b7d03-9c5e-4217-add6-4e85ada8cd68}, !- Total Heating Capacity Function of Temperature Curve Name
  {59f09b02-1016-4866-9cd3-f7c9e9619331}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72d12cc8-e883-4278-a33c-3dc121e0246a}, !- Energy Input Ratio Function of Temperature Curve Name
  {2b0623c3-13c1-47c6-a297-00c7002b644f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2745472c-229d-4c9b-8e27-a8455c01c746}, !- Part Load Fraction Correlation Curve Name
  {e55646ca-3b7b-4192-a4fd-48520c32a5d5}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {e55646ca-3b7b-4192-a4fd-48520c32a5d5}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {ecbd5b19-a739-4e94-bbb9-7e881e3c76d2}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Electric Backup Htg Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8f927874-f897-4a1a-954e-61652e0aad44}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP 1spd DX HP Clg Coil 86kBtu/hr 11.0EER, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79975201351641,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57677068-b359-441a-a75b-4b896556c7b0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7797f851-d406-451b-82f2-4fc36e9db96d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2904966b-64e2-4cfc-b931-bcf5bf40f48b}, !- Energy Input Ratio Function of Temperature Curve Name
  {01179ab0-766b-487b-834a-e2294b75f5d4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cd68d385-25dd-4f2c-b92b-a67990d0f339}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ace284c0-99e0-406d-8325-1cbf37b62386}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Fan, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c002ccdf-4f05-41b9-ac42-7f67a5817fa7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81eb16e6-41e3-4ba0-952b-d08ba603ea9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c002ccdf-4f05-41b9-ac42-7f67a5817fa7}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81eb16e6-41e3-4ba0-952b-d08ba603ea9a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8b2ad7c5-ca65-43a3-9b9b-589429e9fff0}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {601d1312-cd68-4a9e-a373-ef292148fe68}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  {852909f4-e34d-4c9f-b5a6-cbdd7b54c2c4}, !- Air Inlet Node Name
  {2d4b9ce8-2807-4c77-896f-82d2b28526a7}, !- Air Outlet Node Name
  {ace284c0-99e0-406d-8325-1cbf37b62386}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e86175a2-a1a8-4d6d-8683-4d8d6b7fb5db}, !- Supply Air Fan Operating Mode Schedule Name
  {597e18b1-1ce8-4f09-8581-95b278b3061c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8f927874-f897-4a1a-954e-61652e0aad44}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ecbd5b19-a739-4e94-bbb9-7e881e3c76d2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2d4b9ce8-2807-4c77-896f-82d2b28526a7}, !- Handle
  {8b2ad7c5-ca65-43a3-9b9b-589429e9fff0}, !- Source Object
  7,                                      !- Outlet Port
  {504cfbb8-f49d-4fef-a48e-0448a03b191f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8f8656b3-fb07-434a-a5f2-a95f75d733d2}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e86175a2-a1a8-4d6d-8683-4d8d6b7fb5db}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9d091706-9e3e-4d06-a92c-55ce8ec6349d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d8c075fa-8dbc-4dca-8a04-b7d0ab20f8ca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d8c075fa-8dbc-4dca-8a04-b7d0ab20f8ca}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cd4092fc-0336-4e42-811c-c546c3b33f22}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP OA System, !- Name
  {8f8656b3-fb07-434a-a5f2-a95f75d733d2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {17baba43-8abc-4320-b271-365a5d79dedf}, !- Mixed Air Node Name
  {4a8778ce-5982-4975-9b5f-a78719e49db1}, !- Outdoor Air Stream Node Name
  {cd785bdc-b749-4176-a0e6-9ca534759c2c}, !- Relief Air Stream Node Name
  {c678bea8-f6c9-4389-b40f-4fff147244db}; !- Return Air Stream Node Name

OS:Node,
  {33e733e9-9ae7-4cb1-8d0e-88b0fea1a09a}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4a8778ce-5982-4975-9b5f-a78719e49db1}; !- Outlet Port

OS:Connection,
  {4a8778ce-5982-4975-9b5f-a78719e49db1}, !- Handle
  {33e733e9-9ae7-4cb1-8d0e-88b0fea1a09a}, !- Source Object
  3,                                      !- Outlet Port
  {cd4092fc-0336-4e42-811c-c546c3b33f22}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bf520ce-421d-49d0-9424-ecd38bb2fe5c}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Relief Air Node, !- Name
  {cd785bdc-b749-4176-a0e6-9ca534759c2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd785bdc-b749-4176-a0e6-9ca534759c2c}, !- Handle
  {cd4092fc-0336-4e42-811c-c546c3b33f22}, !- Source Object
  7,                                      !- Outlet Port
  {5bf520ce-421d-49d0-9424-ecd38bb2fe5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfd7b1e9-f069-4922-84f1-76d8d5e8ecc6}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Mixed Air Node, !- Name
  {17baba43-8abc-4320-b271-365a5d79dedf}, !- Inlet Port
  {852909f4-e34d-4c9f-b5a6-cbdd7b54c2c4}; !- Outlet Port

OS:Connection,
  {c678bea8-f6c9-4389-b40f-4fff147244db}, !- Handle
  {dc453664-cf7a-42ec-9899-5cd21baf125c}, !- Source Object
  3,                                      !- Outlet Port
  {cd4092fc-0336-4e42-811c-c546c3b33f22}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {17baba43-8abc-4320-b271-365a5d79dedf}, !- Handle
  {cd4092fc-0336-4e42-811c-c546c3b33f22}, !- Source Object
  5,                                      !- Outlet Port
  {cfd7b1e9-f069-4922-84f1-76d8d5e8ecc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {852909f4-e34d-4c9f-b5a6-cbdd7b54c2c4}, !- Handle
  {cfd7b1e9-f069-4922-84f1-76d8d5e8ecc6}, !- Source Object
  3,                                      !- Outlet Port
  {8b2ad7c5-ca65-43a3-9b9b-589429e9fff0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1348594e-5594-4c96-a237-02476ed56be8}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e05bceca-9184-4d1e-a250-431aef1df56f}, !- Control Zone or Zone List Name
  {85f40332-32fd-4cfa-86da-32396cbc8def}, !- Cooling Control Zone or Zone List Name
  {9377d085-3f17-40e1-8e55-1fcbb0f99ff2}, !- Heating Control Zone or Zone List Name
  {7255b7ea-f773-4860-9b2f-aa1b1c549229}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e05bceca-9184-4d1e-a250-431aef1df56f}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {85f40332-32fd-4cfa-86da-32396cbc8def}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9377d085-3f17-40e1-8e55-1fcbb0f99ff2}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7255b7ea-f773-4860-9b2f-aa1b1c549229}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {049f9260-40fa-45c1-922a-c827bd4afa0a}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Diffuser, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  {b9c393f7-3b32-4199-bb32-42f06006b84a}, !- Air Inlet Node Name
  {d578aa12-6b75-4e90-95df-97ac7996067c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9d519389-e8ea-44f8-a6ab-463f532079c2}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground Return Air Node, !- Name
  {e09c1d0a-173f-4b8c-9525-c88f4b2ab7f8}, !- Inlet Port
  {af7ee512-c1b7-4720-bfe5-ce511ca4502b}; !- Outlet Port

OS:Connection,
  {8b72c337-eda3-4f2a-a807-7c2671c2f88d}, !- Handle
  {60eb934e-4b2b-4f89-968d-fe7d5b5c5f54}, !- Source Object
  3,                                      !- Outlet Port
  {91d4d2ac-e634-46e4-aef2-e6b3140e6ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e09c1d0a-173f-4b8c-9525-c88f4b2ab7f8}, !- Handle
  {893850d8-3765-4b86-a148-db922d0d54a1}, !- Source Object
  2,                                      !- Outlet Port
  {9d519389-e8ea-44f8-a6ab-463f532079c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7ee512-c1b7-4720-bfe5-ce511ca4502b}, !- Handle
  {9d519389-e8ea-44f8-a6ab-463f532079c2}, !- Source Object
  3,                                      !- Outlet Port
  {7b223e65-f8e0-4459-ab8e-f10e270b208f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d32b6c4d-27ed-42a1-9e9d-c09e09c5cd51}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {b6079e5c-72b6-4d1d-be18-e3f794ff9871}, !- Inlet Port
  {b9c393f7-3b32-4199-bb32-42f06006b84a}; !- Outlet Port

OS:Connection,
  {b6079e5c-72b6-4d1d-be18-e3f794ff9871}, !- Handle
  {0fa0adb2-82eb-459c-ae80-5b59d0615a0e}, !- Source Object
  3,                                      !- Outlet Port
  {d32b6c4d-27ed-42a1-9e9d-c09e09c5cd51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c393f7-3b32-4199-bb32-42f06006b84a}, !- Handle
  {d32b6c4d-27ed-42a1-9e9d-c09e09c5cd51}, !- Source Object
  3,                                      !- Outlet Port
  {049f9260-40fa-45c1-922a-c827bd4afa0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d578aa12-6b75-4e90-95df-97ac7996067c}, !- Handle
  {049f9260-40fa-45c1-922a-c827bd4afa0a}, !- Source Object
  4,                                      !- Outlet Port
  {60eb934e-4b2b-4f89-968d-fe7d5b5c5f54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9f1d2015-4a8c-4ca5-aec1-aafb892a02d8}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat,  !- Name
  ,                                       !- Controller List Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Availability Schedule
  {d8f871ee-dd88-4d8b-a545-512936290df6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a82493da-157f-4719-aaf3-5be6e8e1d544}, !- Supply Side Inlet Node Name
  {c73c5587-a825-4e29-8125-d886724c9e33}, !- Demand Side Outlet Node Name
  {57db8ac6-87c0-456d-a6bd-505a1a829429}, !- Demand Side Inlet Node A
  {457f01b4-5afe-452d-88de-afed5506af81}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Demand Mixer Name
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d303898-58b2-4f77-816d-6d24a2637ded}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {a82493da-157f-4719-aaf3-5be6e8e1d544}, !- Inlet Port
  {a8d89273-8630-4f89-859f-0076e44b89d4}; !- Outlet Port

OS:Node,
  {edee47f9-4ede-499b-bb30-3db9c71bb362}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {d1511e05-e1ca-4b70-9ef8-3befdf6e2b97}, !- Inlet Port
  {457f01b4-5afe-452d-88de-afed5506af81}; !- Outlet Port

OS:Connection,
  {a82493da-157f-4719-aaf3-5be6e8e1d544}, !- Handle
  {9f1d2015-4a8c-4ca5-aec1-aafb892a02d8}, !- Source Object
  9,                                      !- Outlet Port
  {4d303898-58b2-4f77-816d-6d24a2637ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457f01b4-5afe-452d-88de-afed5506af81}, !- Handle
  {edee47f9-4ede-499b-bb30-3db9c71bb362}, !- Source Object
  3,                                      !- Outlet Port
  {9f1d2015-4a8c-4ca5-aec1-aafb892a02d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {decc1cba-57e6-4940-a2aa-569fba42f433}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {57db8ac6-87c0-456d-a6bd-505a1a829429}, !- Inlet Port
  {85c05ee4-b2a7-47af-a2a8-8b2cf9e0ba54}; !- Outlet Port

OS:Node,
  {04b34b2c-c821-43b7-9faa-02edfc9493d8}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {a287f5ee-f123-442f-99ca-8c57a532899b}, !- Inlet Port
  {c73c5587-a825-4e29-8125-d886724c9e33}; !- Outlet Port

OS:Node,
  {22e9c839-2e76-4f22-b39b-e36007822d84}, !- Handle
  Zone Laboratory Office B  - Story top PFP Term Outlet Air Node, !- Name
  {b6bb8b92-ffbc-4ad0-8566-d40a0da0f513}, !- Inlet Port
  {fd40f837-bc00-48fb-9f6e-550ff48f73e4}; !- Outlet Port

OS:Connection,
  {57db8ac6-87c0-456d-a6bd-505a1a829429}, !- Handle
  {9f1d2015-4a8c-4ca5-aec1-aafb892a02d8}, !- Source Object
  11,                                     !- Outlet Port
  {decc1cba-57e6-4940-a2aa-569fba42f433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73c5587-a825-4e29-8125-d886724c9e33}, !- Handle
  {04b34b2c-c821-43b7-9faa-02edfc9493d8}, !- Source Object
  3,                                      !- Outlet Port
  {9f1d2015-4a8c-4ca5-aec1-aafb892a02d8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {85c05ee4-b2a7-47af-a2a8-8b2cf9e0ba54}, !- Inlet Node Name
  {5be34dc7-9527-4f4b-addb-1190f1bba262}, !- Outlet Node Name 1
  {528cf668-b67b-4eca-9b0e-f2e3fc0a55cb}, !- Outlet Node Name 2
  {68865e7b-7a78-4316-9faa-59e8f316411a}, !- Outlet Node Name 3
  {ada542fd-abd5-4122-a2bb-f366fbe19475}, !- Outlet Node Name 4
  {18b9eb84-47ce-4392-9130-d0d3405cad95}, !- Outlet Node Name 5
  {3e493355-edd0-4b94-8537-2cca8ec2e445}, !- Outlet Node Name 6
  {d5935c7f-6e5b-4fca-b385-3deb864e0b50}, !- Outlet Node Name 7
  {3335703f-b1bb-48af-bed3-b797f88877eb}, !- Outlet Node Name 8
  {ec023b87-c28a-4e86-83a6-071aaefa07d8}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {a287f5ee-f123-442f-99ca-8c57a532899b}, !- Outlet Node Name
  {0904f944-28e5-4ff3-a7ae-96c61ec6c78d}, !- Inlet Node Name 1
  {55c2e2b1-0230-40ee-a2ee-d069842703a5}, !- Inlet Node Name 2
  {90cf0683-1241-4bef-acf2-5b73bc254baf}, !- Inlet Node Name 3
  {c8612c4f-efd2-429d-8866-d807e475269e}, !- Inlet Node Name 4
  {1a7efd0b-6d4c-4657-be95-b8d659467471}, !- Inlet Node Name 5
  {d92737b8-ab25-4bce-afb9-204245cb19a8}, !- Inlet Node Name 6
  {c8a1e277-a97a-4ea1-9eef-98f5b494edf9}, !- Inlet Node Name 7
  {b98cde92-bca6-4747-b61c-c1f210f36ee1}, !- Inlet Node Name 8
  {740be8d3-38b5-4deb-8e62-57109cdf3789}; !- Inlet Node Name 9

OS:Connection,
  {85c05ee4-b2a7-47af-a2a8-8b2cf9e0ba54}, !- Handle
  {decc1cba-57e6-4940-a2aa-569fba42f433}, !- Source Object
  3,                                      !- Outlet Port
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a287f5ee-f123-442f-99ca-8c57a532899b}, !- Handle
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Source Object
  2,                                      !- Outlet Port
  {04b34b2c-c821-43b7-9faa-02edfc9493d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {878be175-ceac-45a7-bc37-ad11776bc523}, !- Handle
  {9f1d2015-4a8c-4ca5-aec1-aafb892a02d8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.07904602730905,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d8f871ee-dd88-4d8b-a545-512936290df6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {fe324ffc-71c3-47ed-b4a4-499ced3e9354}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {a5630556-9ab5-4b77-bde6-3ad6fb922d37}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Fan, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {62386dad-c386-468b-8b67-1088227b0774}, !- Air Inlet Node Name
  {d1511e05-e1ca-4b70-9ef8-3befdf6e2b97}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {d1511e05-e1ca-4b70-9ef8-3befdf6e2b97}, !- Handle
  {a5630556-9ab5-4b77-bde6-3ad6fb922d37}, !- Source Object
  17,                                     !- Outlet Port
  {edee47f9-4ede-499b-bb30-3db9c71bb362}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8b943f14-9c11-4789-8f18-c59c79648614}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7f13bc89-eb90-4d07-a25d-d0c695e37de1}, !- Air Inlet Node Name
  {a48b545c-3b59-495a-b8e1-d714813dddf8}; !- Air Outlet Node Name

OS:Node,
  {7d04fd91-1d1f-4641-a17f-f9dd6a46fb7c}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {a48b545c-3b59-495a-b8e1-d714813dddf8}, !- Inlet Port
  {62386dad-c386-468b-8b67-1088227b0774}; !- Outlet Port

OS:Connection,
  {a48b545c-3b59-495a-b8e1-d714813dddf8}, !- Handle
  {8b943f14-9c11-4789-8f18-c59c79648614}, !- Source Object
  6,                                      !- Outlet Port
  {7d04fd91-1d1f-4641-a17f-f9dd6a46fb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62386dad-c386-468b-8b67-1088227b0774}, !- Handle
  {7d04fd91-1d1f-4641-a17f-f9dd6a46fb7c}, !- Source Object
  3,                                      !- Outlet Port
  {a5630556-9ab5-4b77-bde6-3ad6fb922d37}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {8c4a2e2c-46ea-4a5f-9a2f-efd8911cbb9c}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 2spd DX Clg Coil 1038kBtu/hr 9.7EER, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.36680611439836,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {a7451e91-c413-453a-b4fe-19a442cbe9ed}, !- Air Inlet Node Name
  {6252e35e-f2e7-4239-a14a-c8fa22cf1acd}, !- Air Outlet Node Name
  {57677068-b359-441a-a75b-4b896556c7b0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7797f851-d406-451b-82f2-4fc36e9db96d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2904966b-64e2-4cfc-b931-bcf5bf40f48b}, !- Energy Input Ratio Function of Temperature Curve Name
  {01179ab0-766b-487b-834a-e2294b75f5d4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cd68d385-25dd-4f2c-b92b-a67990d0f339}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.36680611439836,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {57677068-b359-441a-a75b-4b896556c7b0}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {2904966b-64e2-4cfc-b931-bcf5bf40f48b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a521b0ca-9865-412b-b5bf-1b1236bd737c}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 2spd DX Clg Coil Outlet Air Node, !- Name
  {6252e35e-f2e7-4239-a14a-c8fa22cf1acd}, !- Inlet Port
  {7f13bc89-eb90-4d07-a25d-d0c695e37de1}; !- Outlet Port

OS:Connection,
  {6252e35e-f2e7-4239-a14a-c8fa22cf1acd}, !- Handle
  {8c4a2e2c-46ea-4a5f-9a2f-efd8911cbb9c}, !- Source Object
  11,                                     !- Outlet Port
  {a521b0ca-9865-412b-b5bf-1b1236bd737c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f13bc89-eb90-4d07-a25d-d0c695e37de1}, !- Handle
  {a521b0ca-9865-412b-b5bf-1b1236bd737c}, !- Source Object
  3,                                      !- Outlet Port
  {8b943f14-9c11-4789-8f18-c59c79648614}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {39269c38-0654-441f-a89a-3bef29d76149}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dc834cad-872a-4019-a081-b0e6297f2f2a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dc834cad-872a-4019-a081-b0e6297f2f2a}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a952ff3-5f52-4a74-bbdf-5a9746c3773c}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat OA System, !- Name
  {39269c38-0654-441f-a89a-3bef29d76149}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {667eb9da-308c-477d-b863-3988cdefa59b}, !- Mixed Air Node Name
  {5c534c0c-66c2-480b-8d81-3a01e53f5349}, !- Outdoor Air Stream Node Name
  {cc63e4e6-bfa5-4336-8189-70376e968e30}, !- Relief Air Stream Node Name
  {a8d89273-8630-4f89-859f-0076e44b89d4}; !- Return Air Stream Node Name

OS:Node,
  {787cea17-5e86-4479-b41f-49e229446bac}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5c534c0c-66c2-480b-8d81-3a01e53f5349}; !- Outlet Port

OS:Connection,
  {5c534c0c-66c2-480b-8d81-3a01e53f5349}, !- Handle
  {787cea17-5e86-4479-b41f-49e229446bac}, !- Source Object
  3,                                      !- Outlet Port
  {7a952ff3-5f52-4a74-bbdf-5a9746c3773c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb006a0f-d57a-455c-85c5-5e1a781fca75}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {cc63e4e6-bfa5-4336-8189-70376e968e30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc63e4e6-bfa5-4336-8189-70376e968e30}, !- Handle
  {7a952ff3-5f52-4a74-bbdf-5a9746c3773c}, !- Source Object
  7,                                      !- Outlet Port
  {bb006a0f-d57a-455c-85c5-5e1a781fca75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb870c4c-faa1-4bab-9987-382abcd1d1eb}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {667eb9da-308c-477d-b863-3988cdefa59b}, !- Inlet Port
  {a7451e91-c413-453a-b4fe-19a442cbe9ed}; !- Outlet Port

OS:Connection,
  {a8d89273-8630-4f89-859f-0076e44b89d4}, !- Handle
  {4d303898-58b2-4f77-816d-6d24a2637ded}, !- Source Object
  3,                                      !- Outlet Port
  {7a952ff3-5f52-4a74-bbdf-5a9746c3773c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {667eb9da-308c-477d-b863-3988cdefa59b}, !- Handle
  {7a952ff3-5f52-4a74-bbdf-5a9746c3773c}, !- Source Object
  5,                                      !- Outlet Port
  {eb870c4c-faa1-4bab-9987-382abcd1d1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7451e91-c413-453a-b4fe-19a442cbe9ed}, !- Handle
  {eb870c4c-faa1-4bab-9987-382abcd1d1eb}, !- Source Object
  3,                                      !- Outlet Port
  {8c4a2e2c-46ea-4a5f-9a2f-efd8911cbb9c}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fe324ffc-71c3-47ed-b4a4-499ced3e9354}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b9bec4f2-6d79-4af2-9a1a-ae93910ae5d5}, !- Control Zone or Zone List Name
  {f732f580-7950-47e8-bcb9-c70d82e88e0a}, !- Cooling Control Zone or Zone List Name
  {5fa9a395-5cc3-4d4f-8bbf-c31bd55673fb}, !- Heating Control Zone or Zone List Name
  {8705fca4-9a23-4bf4-8a45-5900242c77a9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b9bec4f2-6d79-4af2-9a1a-ae93910ae5d5}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {f732f580-7950-47e8-bcb9-c70d82e88e0a}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List, !- Name
  {3d9893ff-8a01-43d5-bf91-534b1c20d233}, !- Model Object 1
  {1581cd8b-56fe-4700-9c3a-fa71c2b10fd9}, !- Model Object 2
  {33641f10-b6a8-4329-bf6f-30d65c06f282}, !- Model Object 3
  {6f0a3523-6bf5-444b-9c63-5a7c4588bb98}, !- Model Object 4
  {83e8156f-ffa9-4ae6-b927-6268a5577a8a}, !- Model Object 5
  {bf3b580f-d9cf-48d2-bbc7-cf4be901cc0d}, !- Model Object 6
  {36a6f588-768b-45ef-9926-d8d538a22d4c}, !- Model Object 7
  {7dbe5339-c9fb-422a-8ef2-bbac9f2741b1}, !- Model Object 8
  {68c8de0a-e9a9-40bd-b4b5-1a2f764275c9}; !- Model Object 9

OS:ModelObjectList,
  {5fa9a395-5cc3-4d4f-8bbf-c31bd55673fb}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8705fca4-9a23-4bf4-8a45-5900242c77a9}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List, !- Name
  {3d9893ff-8a01-43d5-bf91-534b1c20d233}, !- Model Object 1
  {1581cd8b-56fe-4700-9c3a-fa71c2b10fd9}, !- Model Object 2
  {33641f10-b6a8-4329-bf6f-30d65c06f282}, !- Model Object 3
  {6f0a3523-6bf5-444b-9c63-5a7c4588bb98}, !- Model Object 4
  {83e8156f-ffa9-4ae6-b927-6268a5577a8a}, !- Model Object 5
  {bf3b580f-d9cf-48d2-bbc7-cf4be901cc0d}, !- Model Object 6
  {36a6f588-768b-45ef-9926-d8d538a22d4c}, !- Model Object 7
  {7dbe5339-c9fb-422a-8ef2-bbac9f2741b1}, !- Model Object 8
  {68c8de0a-e9a9-40bd-b4b5-1a2f764275c9}; !- Model Object 9

OS:Coil:Heating:Electric,
  {bdf8b42c-f17c-4e10-b481-9ef2b175934f}, !- Handle
  Zone Laboratory Office B  - Story top Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0a981392-ecad-49f2-a747-b8754fdd1e5d}, !- Handle
  Zone Laboratory Office B  - Story top PFP Term Fan, !- Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2618971b-fa00-4e78-89e8-7638228e019e}, !- Handle
  Zone Laboratory Office B  - Story top PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {943d9626-5e90-4345-b951-318141da9870}, !- Supply Air Inlet Node Name
  {7c70d3b6-3edb-46bd-908a-e73352bef987}, !- Secondary Air Inlet Node Name
  {b6bb8b92-ffbc-4ad0-8566-d40a0da0f513}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0a981392-ecad-49f2-a747-b8754fdd1e5d}, !- Fan Name
  {bdf8b42c-f17c-4e10-b481-9ef2b175934f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e7e17b5a-f1c8-43a4-9cf0-02b543f79f34}, !- Handle
  Zone Laboratory Office B  - Story top Return Air Node, !- Name
  {87e8dac7-48d4-4ee3-9187-883930c0fcc4}, !- Inlet Port
  {0904f944-28e5-4ff3-a7ae-96c61ec6c78d}; !- Outlet Port

OS:Connection,
  {fd40f837-bc00-48fb-9f6e-550ff48f73e4}, !- Handle
  {22e9c839-2e76-4f22-b39b-e36007822d84}, !- Source Object
  3,                                      !- Outlet Port
  {6a7287b6-533e-4ebb-bdfa-86bee10bff9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e8dac7-48d4-4ee3-9187-883930c0fcc4}, !- Handle
  {cb3bd67a-b584-4213-8466-f6edc929baef}, !- Source Object
  2,                                      !- Outlet Port
  {e7e17b5a-f1c8-43a4-9cf0-02b543f79f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0904f944-28e5-4ff3-a7ae-96c61ec6c78d}, !- Handle
  {e7e17b5a-f1c8-43a4-9cf0-02b543f79f34}, !- Source Object
  3,                                      !- Outlet Port
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e15bdec1-22d9-4c31-9653-c57ed75e4b5c}, !- Handle
  Zone Laboratory Office B  - Story top PFP Term Inlet Air Node, !- Name
  {5be34dc7-9527-4f4b-addb-1190f1bba262}, !- Inlet Port
  {943d9626-5e90-4345-b951-318141da9870}; !- Outlet Port

OS:Connection,
  {5be34dc7-9527-4f4b-addb-1190f1bba262}, !- Handle
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Source Object
  3,                                      !- Outlet Port
  {e15bdec1-22d9-4c31-9653-c57ed75e4b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943d9626-5e90-4345-b951-318141da9870}, !- Handle
  {e15bdec1-22d9-4c31-9653-c57ed75e4b5c}, !- Source Object
  3,                                      !- Outlet Port
  {2618971b-fa00-4e78-89e8-7638228e019e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b6bb8b92-ffbc-4ad0-8566-d40a0da0f513}, !- Handle
  {2618971b-fa00-4e78-89e8-7638228e019e}, !- Source Object
  9,                                      !- Outlet Port
  {22e9c839-2e76-4f22-b39b-e36007822d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {909c4d80-dfae-4a5f-9d7e-3ddc34a3af5b}, !- Handle
  Node 11,                                !- Name
  {2230460e-9a9a-439f-8723-264cf920883e}, !- Inlet Port
  {7c70d3b6-3edb-46bd-908a-e73352bef987}; !- Outlet Port

OS:Connection,
  {2230460e-9a9a-439f-8723-264cf920883e}, !- Handle
  {5c1d5798-bf01-4b9e-bb6d-877c1fd9d3ed}, !- Source Object
  2,                                      !- Outlet Port
  {909c4d80-dfae-4a5f-9d7e-3ddc34a3af5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c70d3b6-3edb-46bd-908a-e73352bef987}, !- Handle
  {909c4d80-dfae-4a5f-9d7e-3ddc34a3af5b}, !- Source Object
  3,                                      !- Outlet Port
  {2618971b-fa00-4e78-89e8-7638228e019e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b0e7abaf-23b5-4604-80c4-10a5990afff8}, !- Handle
  Zone Laboratory Office A end_a - Story top Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ecc4fc11-57d2-470c-9bc1-a0c3fc43e29e}, !- Handle
  Zone Laboratory Office A end_a - Story top PFP Term Fan, !- Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {93fd001a-9dbd-4857-b164-ba81d45fcbc2}, !- Handle
  Zone Laboratory Office A end_a - Story top PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {18e9f210-5a43-4363-933f-d2573fd13139}, !- Supply Air Inlet Node Name
  {2dc75743-f35e-4206-9a4d-6a537afe2222}, !- Secondary Air Inlet Node Name
  {d75dd7e7-2fe8-489f-8c12-7c023f1e320e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ecc4fc11-57d2-470c-9bc1-a0c3fc43e29e}, !- Fan Name
  {b0e7abaf-23b5-4604-80c4-10a5990afff8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e7a392e8-1be8-4b45-a8ab-e3d7ece4210d}, !- Handle
  Zone Laboratory Office A end_a - Story top PFP Term Outlet Air Node, !- Name
  {d75dd7e7-2fe8-489f-8c12-7c023f1e320e}, !- Inlet Port
  {08614061-dc71-4c5b-b3ed-14ce49421f19}; !- Outlet Port

OS:Node,
  {a1a68beb-16bb-4dda-b265-77cbae38c996}, !- Handle
  Zone Laboratory Office A end_a - Story top Return Air Node, !- Name
  {82068551-9ed9-4e51-9b49-6fb70f00cb3b}, !- Inlet Port
  {55c2e2b1-0230-40ee-a2ee-d069842703a5}; !- Outlet Port

OS:Connection,
  {08614061-dc71-4c5b-b3ed-14ce49421f19}, !- Handle
  {e7a392e8-1be8-4b45-a8ab-e3d7ece4210d}, !- Source Object
  3,                                      !- Outlet Port
  {a6e7c4f0-25f4-45fa-a58d-559529a096fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82068551-9ed9-4e51-9b49-6fb70f00cb3b}, !- Handle
  {adad6ec5-aacf-47aa-aa4f-9fe40320198f}, !- Source Object
  2,                                      !- Outlet Port
  {a1a68beb-16bb-4dda-b265-77cbae38c996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c2e2b1-0230-40ee-a2ee-d069842703a5}, !- Handle
  {a1a68beb-16bb-4dda-b265-77cbae38c996}, !- Source Object
  3,                                      !- Outlet Port
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {97800b71-ac4e-4436-b19a-e722048d3c92}, !- Handle
  Zone Laboratory Office A end_a - Story top PFP Term Inlet Air Node, !- Name
  {528cf668-b67b-4eca-9b0e-f2e3fc0a55cb}, !- Inlet Port
  {18e9f210-5a43-4363-933f-d2573fd13139}; !- Outlet Port

OS:Connection,
  {528cf668-b67b-4eca-9b0e-f2e3fc0a55cb}, !- Handle
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Source Object
  4,                                      !- Outlet Port
  {97800b71-ac4e-4436-b19a-e722048d3c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e9f210-5a43-4363-933f-d2573fd13139}, !- Handle
  {97800b71-ac4e-4436-b19a-e722048d3c92}, !- Source Object
  3,                                      !- Outlet Port
  {93fd001a-9dbd-4857-b164-ba81d45fcbc2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d75dd7e7-2fe8-489f-8c12-7c023f1e320e}, !- Handle
  {93fd001a-9dbd-4857-b164-ba81d45fcbc2}, !- Source Object
  9,                                      !- Outlet Port
  {e7a392e8-1be8-4b45-a8ab-e3d7ece4210d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cda1583a-7b49-4e2b-ac51-b7a59b804b71}, !- Handle
  Node 15,                                !- Name
  {caa38f7b-ab38-4bf1-9dbd-5a110332cf2c}, !- Inlet Port
  {2dc75743-f35e-4206-9a4d-6a537afe2222}; !- Outlet Port

OS:Connection,
  {caa38f7b-ab38-4bf1-9dbd-5a110332cf2c}, !- Handle
  {f3ceb2b3-5c75-42d1-b2df-9e8039370df8}, !- Source Object
  2,                                      !- Outlet Port
  {cda1583a-7b49-4e2b-ac51-b7a59b804b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc75743-f35e-4206-9a4d-6a537afe2222}, !- Handle
  {cda1583a-7b49-4e2b-ac51-b7a59b804b71}, !- Source Object
  3,                                      !- Outlet Port
  {93fd001a-9dbd-4857-b164-ba81d45fcbc2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d5017fd-50b3-4b3c-8b48-718f94b7e254}, !- Handle
  Zone Laboratory Office C end_b - Story top Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {8d88829d-785a-4e09-8b9c-2f0c3bf1284d}, !- Handle
  Zone Laboratory Office C end_b - Story top PFP Term Fan, !- Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {bc19fd4a-6eeb-4324-bca9-74f292faab69}, !- Handle
  Zone Laboratory Office C end_b - Story top PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0b29ba5c-b48b-4111-8493-d963f2b5c21e}, !- Supply Air Inlet Node Name
  {051c1e4b-8dba-4149-af34-d2329b6bc3ec}, !- Secondary Air Inlet Node Name
  {623685ce-26d3-486a-9a07-26efdab2444b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8d88829d-785a-4e09-8b9c-2f0c3bf1284d}, !- Fan Name
  {5d5017fd-50b3-4b3c-8b48-718f94b7e254}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6191d373-bca9-4489-a945-e25fea4cac75}, !- Handle
  Zone Laboratory Office C end_b - Story top PFP Term Outlet Air Node, !- Name
  {623685ce-26d3-486a-9a07-26efdab2444b}, !- Inlet Port
  {7b7cb14d-f8bb-4685-9461-8cb6d04a067b}; !- Outlet Port

OS:Node,
  {23a900d7-1039-4bc6-b0ed-88f47198b29b}, !- Handle
  Zone Laboratory Office C end_b - Story top Return Air Node, !- Name
  {64dd1235-f750-4bbc-9a23-682cb5b316b9}, !- Inlet Port
  {90cf0683-1241-4bef-acf2-5b73bc254baf}; !- Outlet Port

OS:Connection,
  {7b7cb14d-f8bb-4685-9461-8cb6d04a067b}, !- Handle
  {6191d373-bca9-4489-a945-e25fea4cac75}, !- Source Object
  3,                                      !- Outlet Port
  {0019a845-d704-4a7b-bb19-86c020e8e5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64dd1235-f750-4bbc-9a23-682cb5b316b9}, !- Handle
  {3cf59ca2-ea27-4803-b09c-890148e2872a}, !- Source Object
  2,                                      !- Outlet Port
  {23a900d7-1039-4bc6-b0ed-88f47198b29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90cf0683-1241-4bef-acf2-5b73bc254baf}, !- Handle
  {23a900d7-1039-4bc6-b0ed-88f47198b29b}, !- Source Object
  3,                                      !- Outlet Port
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7d5ee130-0dfa-4239-ac09-4792bafa9235}, !- Handle
  Zone Laboratory Office C end_b - Story top PFP Term Inlet Air Node, !- Name
  {68865e7b-7a78-4316-9faa-59e8f316411a}, !- Inlet Port
  {0b29ba5c-b48b-4111-8493-d963f2b5c21e}; !- Outlet Port

OS:Connection,
  {68865e7b-7a78-4316-9faa-59e8f316411a}, !- Handle
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Source Object
  5,                                      !- Outlet Port
  {7d5ee130-0dfa-4239-ac09-4792bafa9235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b29ba5c-b48b-4111-8493-d963f2b5c21e}, !- Handle
  {7d5ee130-0dfa-4239-ac09-4792bafa9235}, !- Source Object
  3,                                      !- Outlet Port
  {bc19fd4a-6eeb-4324-bca9-74f292faab69}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {623685ce-26d3-486a-9a07-26efdab2444b}, !- Handle
  {bc19fd4a-6eeb-4324-bca9-74f292faab69}, !- Source Object
  9,                                      !- Outlet Port
  {6191d373-bca9-4489-a945-e25fea4cac75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98dc2f8a-d459-4498-9ec8-e7f139f1dc98}, !- Handle
  Node 19,                                !- Name
  {7875b5f1-c535-40fa-a667-96732dc22055}, !- Inlet Port
  {051c1e4b-8dba-4149-af34-d2329b6bc3ec}; !- Outlet Port

OS:Connection,
  {7875b5f1-c535-40fa-a667-96732dc22055}, !- Handle
  {5b1cdb6e-4c33-4387-b88c-4457462fd174}, !- Source Object
  2,                                      !- Outlet Port
  {98dc2f8a-d459-4498-9ec8-e7f139f1dc98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051c1e4b-8dba-4149-af34-d2329b6bc3ec}, !- Handle
  {98dc2f8a-d459-4498-9ec8-e7f139f1dc98}, !- Source Object
  3,                                      !- Outlet Port
  {bc19fd4a-6eeb-4324-bca9-74f292faab69}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {66e5100d-e201-4cec-8efd-e744334d76ea}, !- Handle
  Zone Laboratory Office C  - Story top Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1edd919e-2989-4e5a-af28-566990253870}, !- Handle
  Zone Laboratory Office C  - Story top PFP Term Fan, !- Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9489ef3d-7a59-4713-997d-6a585db9ecc2}, !- Handle
  Zone Laboratory Office C  - Story top PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e2a06f31-33e9-4982-bf6c-5501b5998afb}, !- Supply Air Inlet Node Name
  {1f634f70-8878-43dd-be94-41f981f86750}, !- Secondary Air Inlet Node Name
  {29b1f175-e43b-42b1-9e06-2809cbfab53d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1edd919e-2989-4e5a-af28-566990253870}, !- Fan Name
  {66e5100d-e201-4cec-8efd-e744334d76ea}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8d8c196d-b8f3-4c0c-9f06-70252194bdb1}, !- Handle
  Zone Laboratory Office C  - Story top PFP Term Outlet Air Node, !- Name
  {29b1f175-e43b-42b1-9e06-2809cbfab53d}, !- Inlet Port
  {7d5860b7-b082-45b3-8664-267b8221c170}; !- Outlet Port

OS:Node,
  {86af84bc-bc93-41f4-964e-89ee8f19a53a}, !- Handle
  Zone Laboratory Office C  - Story top Return Air Node, !- Name
  {947c9d10-7cbf-4ae2-ac92-a32df4717f47}, !- Inlet Port
  {c8612c4f-efd2-429d-8866-d807e475269e}; !- Outlet Port

OS:Connection,
  {7d5860b7-b082-45b3-8664-267b8221c170}, !- Handle
  {8d8c196d-b8f3-4c0c-9f06-70252194bdb1}, !- Source Object
  3,                                      !- Outlet Port
  {3da8c369-2ed6-4bf6-8123-efce351f600b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {947c9d10-7cbf-4ae2-ac92-a32df4717f47}, !- Handle
  {803202c0-2e15-4994-bdce-58f0048b2f8e}, !- Source Object
  2,                                      !- Outlet Port
  {86af84bc-bc93-41f4-964e-89ee8f19a53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8612c4f-efd2-429d-8866-d807e475269e}, !- Handle
  {86af84bc-bc93-41f4-964e-89ee8f19a53a}, !- Source Object
  3,                                      !- Outlet Port
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d75cd083-dba8-4906-972b-67a210ec6c34}, !- Handle
  Zone Laboratory Office C  - Story top PFP Term Inlet Air Node, !- Name
  {ada542fd-abd5-4122-a2bb-f366fbe19475}, !- Inlet Port
  {e2a06f31-33e9-4982-bf6c-5501b5998afb}; !- Outlet Port

OS:Connection,
  {ada542fd-abd5-4122-a2bb-f366fbe19475}, !- Handle
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Source Object
  6,                                      !- Outlet Port
  {d75cd083-dba8-4906-972b-67a210ec6c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a06f31-33e9-4982-bf6c-5501b5998afb}, !- Handle
  {d75cd083-dba8-4906-972b-67a210ec6c34}, !- Source Object
  3,                                      !- Outlet Port
  {9489ef3d-7a59-4713-997d-6a585db9ecc2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {29b1f175-e43b-42b1-9e06-2809cbfab53d}, !- Handle
  {9489ef3d-7a59-4713-997d-6a585db9ecc2}, !- Source Object
  9,                                      !- Outlet Port
  {8d8c196d-b8f3-4c0c-9f06-70252194bdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cc83e03-103b-499c-81d6-24dcf4622b7d}, !- Handle
  Node 23,                                !- Name
  {bdc58b79-e03b-4231-b8e1-5df21cf74bdf}, !- Inlet Port
  {1f634f70-8878-43dd-be94-41f981f86750}; !- Outlet Port

OS:Connection,
  {bdc58b79-e03b-4231-b8e1-5df21cf74bdf}, !- Handle
  {a83d1936-1811-4417-bd68-213569a0fb80}, !- Source Object
  2,                                      !- Outlet Port
  {2cc83e03-103b-499c-81d6-24dcf4622b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f634f70-8878-43dd-be94-41f981f86750}, !- Handle
  {2cc83e03-103b-499c-81d6-24dcf4622b7d}, !- Source Object
  3,                                      !- Outlet Port
  {9489ef3d-7a59-4713-997d-6a585db9ecc2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {469422a1-25bd-4af2-ba1d-960ca8c98513}, !- Handle
  Zone Laboratory Office C end_a - Story top Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {738ce93c-2928-4f85-a39a-ad65725a71d6}, !- Handle
  Zone Laboratory Office C end_a - Story top PFP Term Fan, !- Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e32eeac8-90f5-4f07-815e-a4335b504044}, !- Handle
  Zone Laboratory Office C end_a - Story top PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {86d55ec6-d6fc-46ba-8966-50334fc9c4b2}, !- Supply Air Inlet Node Name
  {cf4fe063-1209-463c-97dd-a88c94e8527a}, !- Secondary Air Inlet Node Name
  {b136b6c4-f762-4000-8bfe-2de1976217ed}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {738ce93c-2928-4f85-a39a-ad65725a71d6}, !- Fan Name
  {469422a1-25bd-4af2-ba1d-960ca8c98513}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {26f074d0-5e70-4ad8-b01b-327d1c158eb8}, !- Handle
  Zone Laboratory Office C end_a - Story top PFP Term Outlet Air Node, !- Name
  {b136b6c4-f762-4000-8bfe-2de1976217ed}, !- Inlet Port
  {15d2282c-0674-4b65-a471-038fa7c16079}; !- Outlet Port

OS:Node,
  {caed7bcc-fd79-4f53-a488-759478168869}, !- Handle
  Zone Laboratory Office C end_a - Story top Return Air Node, !- Name
  {df317c01-b800-49aa-a92f-33ae0023be4a}, !- Inlet Port
  {1a7efd0b-6d4c-4657-be95-b8d659467471}; !- Outlet Port

OS:Connection,
  {15d2282c-0674-4b65-a471-038fa7c16079}, !- Handle
  {26f074d0-5e70-4ad8-b01b-327d1c158eb8}, !- Source Object
  3,                                      !- Outlet Port
  {e24d8129-73f3-4bca-a958-05e88ba373e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df317c01-b800-49aa-a92f-33ae0023be4a}, !- Handle
  {1933197d-8d8f-4b59-bc46-d5ceadf8a69f}, !- Source Object
  2,                                      !- Outlet Port
  {caed7bcc-fd79-4f53-a488-759478168869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a7efd0b-6d4c-4657-be95-b8d659467471}, !- Handle
  {caed7bcc-fd79-4f53-a488-759478168869}, !- Source Object
  3,                                      !- Outlet Port
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b83ea33e-110b-465c-be5f-2a66cd89ed2e}, !- Handle
  Zone Laboratory Office C end_a - Story top PFP Term Inlet Air Node, !- Name
  {18b9eb84-47ce-4392-9130-d0d3405cad95}, !- Inlet Port
  {86d55ec6-d6fc-46ba-8966-50334fc9c4b2}; !- Outlet Port

OS:Connection,
  {18b9eb84-47ce-4392-9130-d0d3405cad95}, !- Handle
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Source Object
  7,                                      !- Outlet Port
  {b83ea33e-110b-465c-be5f-2a66cd89ed2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d55ec6-d6fc-46ba-8966-50334fc9c4b2}, !- Handle
  {b83ea33e-110b-465c-be5f-2a66cd89ed2e}, !- Source Object
  3,                                      !- Outlet Port
  {e32eeac8-90f5-4f07-815e-a4335b504044}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b136b6c4-f762-4000-8bfe-2de1976217ed}, !- Handle
  {e32eeac8-90f5-4f07-815e-a4335b504044}, !- Source Object
  9,                                      !- Outlet Port
  {26f074d0-5e70-4ad8-b01b-327d1c158eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f164093-f3de-47b2-a545-e873a4e8c245}, !- Handle
  Node 27,                                !- Name
  {0e2a6e7c-ebfa-4995-8000-55e76d019dd0}, !- Inlet Port
  {cf4fe063-1209-463c-97dd-a88c94e8527a}; !- Outlet Port

OS:Connection,
  {0e2a6e7c-ebfa-4995-8000-55e76d019dd0}, !- Handle
  {ebaf5aaa-cd18-440e-bdac-032ccd05e1d2}, !- Source Object
  2,                                      !- Outlet Port
  {2f164093-f3de-47b2-a545-e873a4e8c245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf4fe063-1209-463c-97dd-a88c94e8527a}, !- Handle
  {2f164093-f3de-47b2-a545-e873a4e8c245}, !- Source Object
  3,                                      !- Outlet Port
  {e32eeac8-90f5-4f07-815e-a4335b504044}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5c6acf2f-d389-4a0c-8301-68d5adae00ed}, !- Handle
  Zone Laboratory Office B end_a - Story top Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {308fc9ff-a7d3-4391-b828-66b3f0a92fee}, !- Handle
  Zone Laboratory Office B end_a - Story top PFP Term Fan, !- Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2ac26071-32c5-47ff-b49c-8795af8afacd}, !- Handle
  Zone Laboratory Office B end_a - Story top PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5cbc3d5f-e126-4c30-9961-c07671f8d476}, !- Supply Air Inlet Node Name
  {6eb5cbda-c8e8-4f74-b6b4-e0a98645513f}, !- Secondary Air Inlet Node Name
  {79731efa-c795-48e3-8d6e-f808985a7995}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {308fc9ff-a7d3-4391-b828-66b3f0a92fee}, !- Fan Name
  {5c6acf2f-d389-4a0c-8301-68d5adae00ed}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a50c6de7-d0be-42f0-b910-9a92f8d977db}, !- Handle
  Zone Laboratory Office B end_a - Story top PFP Term Outlet Air Node, !- Name
  {79731efa-c795-48e3-8d6e-f808985a7995}, !- Inlet Port
  {0d72c5c0-3212-459b-bbed-791264ad47de}; !- Outlet Port

OS:Node,
  {068ea57d-554c-490f-a79e-d06f596e6fe4}, !- Handle
  Zone Laboratory Office B end_a - Story top Return Air Node, !- Name
  {12832a5e-386e-4bf4-9f97-023390cabd30}, !- Inlet Port
  {d92737b8-ab25-4bce-afb9-204245cb19a8}; !- Outlet Port

OS:Connection,
  {0d72c5c0-3212-459b-bbed-791264ad47de}, !- Handle
  {a50c6de7-d0be-42f0-b910-9a92f8d977db}, !- Source Object
  3,                                      !- Outlet Port
  {49d733fe-65f4-4d8a-b37e-aa8dc80c3532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12832a5e-386e-4bf4-9f97-023390cabd30}, !- Handle
  {8d6068e6-4c70-4c51-971e-cdef9140f88d}, !- Source Object
  2,                                      !- Outlet Port
  {068ea57d-554c-490f-a79e-d06f596e6fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92737b8-ab25-4bce-afb9-204245cb19a8}, !- Handle
  {068ea57d-554c-490f-a79e-d06f596e6fe4}, !- Source Object
  3,                                      !- Outlet Port
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c0896573-2099-478a-8e20-72159c3d6c7c}, !- Handle
  Zone Laboratory Office B end_a - Story top PFP Term Inlet Air Node, !- Name
  {3e493355-edd0-4b94-8537-2cca8ec2e445}, !- Inlet Port
  {5cbc3d5f-e126-4c30-9961-c07671f8d476}; !- Outlet Port

OS:Connection,
  {3e493355-edd0-4b94-8537-2cca8ec2e445}, !- Handle
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Source Object
  8,                                      !- Outlet Port
  {c0896573-2099-478a-8e20-72159c3d6c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbc3d5f-e126-4c30-9961-c07671f8d476}, !- Handle
  {c0896573-2099-478a-8e20-72159c3d6c7c}, !- Source Object
  3,                                      !- Outlet Port
  {2ac26071-32c5-47ff-b49c-8795af8afacd}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {79731efa-c795-48e3-8d6e-f808985a7995}, !- Handle
  {2ac26071-32c5-47ff-b49c-8795af8afacd}, !- Source Object
  9,                                      !- Outlet Port
  {a50c6de7-d0be-42f0-b910-9a92f8d977db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad08ec7e-9da9-478c-9ef0-aba7a54ddd72}, !- Handle
  Node 31,                                !- Name
  {32f65856-a1d6-4a20-98d3-181cab44c09c}, !- Inlet Port
  {6eb5cbda-c8e8-4f74-b6b4-e0a98645513f}; !- Outlet Port

OS:Connection,
  {32f65856-a1d6-4a20-98d3-181cab44c09c}, !- Handle
  {a92a5ff8-e014-41c5-bfbb-cfbc9b500538}, !- Source Object
  2,                                      !- Outlet Port
  {ad08ec7e-9da9-478c-9ef0-aba7a54ddd72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb5cbda-c8e8-4f74-b6b4-e0a98645513f}, !- Handle
  {ad08ec7e-9da9-478c-9ef0-aba7a54ddd72}, !- Source Object
  3,                                      !- Outlet Port
  {2ac26071-32c5-47ff-b49c-8795af8afacd}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9f84b242-122f-4508-92b9-64431b248c5a}, !- Handle
  Zone Laboratory Office B end_b - Story top Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ec753fbd-2802-4699-9c67-692dc700f8c1}, !- Handle
  Zone Laboratory Office B end_b - Story top PFP Term Fan, !- Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d5db625e-15e1-48a0-b39f-c51af621962f}, !- Handle
  Zone Laboratory Office B end_b - Story top PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b36e5c9e-95b5-4527-b9dd-6f6dbd94359f}, !- Supply Air Inlet Node Name
  {03cfb436-3a0a-42ef-984a-11c353ef40b0}, !- Secondary Air Inlet Node Name
  {10779e58-7d51-4771-932e-8d24d4f5237e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ec753fbd-2802-4699-9c67-692dc700f8c1}, !- Fan Name
  {9f84b242-122f-4508-92b9-64431b248c5a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7ca86e87-edc3-4d28-95d1-7b8930d3edc7}, !- Handle
  Zone Laboratory Office B end_b - Story top PFP Term Outlet Air Node, !- Name
  {10779e58-7d51-4771-932e-8d24d4f5237e}, !- Inlet Port
  {2ed7d5a6-d0ea-462d-9afa-3316c3236cf5}; !- Outlet Port

OS:Node,
  {378b3aa9-40a7-4915-9e62-b543e86e1bd4}, !- Handle
  Zone Laboratory Office B end_b - Story top Return Air Node, !- Name
  {f935cc24-d58a-4aaa-9ebf-2c16deb0d314}, !- Inlet Port
  {c8a1e277-a97a-4ea1-9eef-98f5b494edf9}; !- Outlet Port

OS:Connection,
  {2ed7d5a6-d0ea-462d-9afa-3316c3236cf5}, !- Handle
  {7ca86e87-edc3-4d28-95d1-7b8930d3edc7}, !- Source Object
  3,                                      !- Outlet Port
  {79ac0e34-15e2-4581-9e3a-b46ea9703957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f935cc24-d58a-4aaa-9ebf-2c16deb0d314}, !- Handle
  {8ee6fca7-ac2d-4e01-b6d1-6a58185cf472}, !- Source Object
  2,                                      !- Outlet Port
  {378b3aa9-40a7-4915-9e62-b543e86e1bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a1e277-a97a-4ea1-9eef-98f5b494edf9}, !- Handle
  {378b3aa9-40a7-4915-9e62-b543e86e1bd4}, !- Source Object
  3,                                      !- Outlet Port
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1f83271a-5d82-49f9-91dd-e8898695fd6f}, !- Handle
  Zone Laboratory Office B end_b - Story top PFP Term Inlet Air Node, !- Name
  {d5935c7f-6e5b-4fca-b385-3deb864e0b50}, !- Inlet Port
  {b36e5c9e-95b5-4527-b9dd-6f6dbd94359f}; !- Outlet Port

OS:Connection,
  {d5935c7f-6e5b-4fca-b385-3deb864e0b50}, !- Handle
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Source Object
  9,                                      !- Outlet Port
  {1f83271a-5d82-49f9-91dd-e8898695fd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b36e5c9e-95b5-4527-b9dd-6f6dbd94359f}, !- Handle
  {1f83271a-5d82-49f9-91dd-e8898695fd6f}, !- Source Object
  3,                                      !- Outlet Port
  {d5db625e-15e1-48a0-b39f-c51af621962f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {10779e58-7d51-4771-932e-8d24d4f5237e}, !- Handle
  {d5db625e-15e1-48a0-b39f-c51af621962f}, !- Source Object
  9,                                      !- Outlet Port
  {7ca86e87-edc3-4d28-95d1-7b8930d3edc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7ef93b8-b9ba-4b26-a877-2c9ee2832cbf}, !- Handle
  Node 35,                                !- Name
  {f71cbb04-16df-40d8-8d6c-c9814eaef8d7}, !- Inlet Port
  {03cfb436-3a0a-42ef-984a-11c353ef40b0}; !- Outlet Port

OS:Connection,
  {f71cbb04-16df-40d8-8d6c-c9814eaef8d7}, !- Handle
  {87582994-2bde-42fd-bcd4-20daa5aaf7be}, !- Source Object
  2,                                      !- Outlet Port
  {c7ef93b8-b9ba-4b26-a877-2c9ee2832cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03cfb436-3a0a-42ef-984a-11c353ef40b0}, !- Handle
  {c7ef93b8-b9ba-4b26-a877-2c9ee2832cbf}, !- Source Object
  3,                                      !- Outlet Port
  {d5db625e-15e1-48a0-b39f-c51af621962f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {20a41994-3a53-4272-832a-d07d41875d30}, !- Handle
  Zone Laboratory Office A end_b - Story top Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ed1d488c-508f-4d97-a1d4-a4a80102a795}, !- Handle
  Zone Laboratory Office A end_b - Story top PFP Term Fan, !- Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {61d670ca-4efa-43fb-977e-a15c58ac2be5}, !- Handle
  Zone Laboratory Office A end_b - Story top PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6b8bea41-eec1-45da-866c-eb88118a5eba}, !- Supply Air Inlet Node Name
  {ed3f1940-d136-4f41-a057-f0d3077c4899}, !- Secondary Air Inlet Node Name
  {e1b9e639-a3c5-4ed6-b4ae-8a9713814c0c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ed1d488c-508f-4d97-a1d4-a4a80102a795}, !- Fan Name
  {20a41994-3a53-4272-832a-d07d41875d30}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ff73f951-9e45-49f2-8f24-1e7a583d73cc}, !- Handle
  Zone Laboratory Office A end_b - Story top PFP Term Outlet Air Node, !- Name
  {e1b9e639-a3c5-4ed6-b4ae-8a9713814c0c}, !- Inlet Port
  {89579599-d90b-4e80-ba6a-b6806f1edd73}; !- Outlet Port

OS:Node,
  {5dbe8718-b7ee-4185-99e6-485bce816ed2}, !- Handle
  Zone Laboratory Office A end_b - Story top Return Air Node, !- Name
  {9f8e8cf0-af4e-46f6-ad54-88e9b31ecfbe}, !- Inlet Port
  {b98cde92-bca6-4747-b61c-c1f210f36ee1}; !- Outlet Port

OS:Connection,
  {89579599-d90b-4e80-ba6a-b6806f1edd73}, !- Handle
  {ff73f951-9e45-49f2-8f24-1e7a583d73cc}, !- Source Object
  3,                                      !- Outlet Port
  {f20a0c8a-cf37-4d12-9284-0bd0c4ae00cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8e8cf0-af4e-46f6-ad54-88e9b31ecfbe}, !- Handle
  {951e8599-ceee-434d-ab4c-b2f35ec91cd6}, !- Source Object
  2,                                      !- Outlet Port
  {5dbe8718-b7ee-4185-99e6-485bce816ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b98cde92-bca6-4747-b61c-c1f210f36ee1}, !- Handle
  {5dbe8718-b7ee-4185-99e6-485bce816ed2}, !- Source Object
  3,                                      !- Outlet Port
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {098e1773-6eeb-4f24-a6b4-28d8bee9f06c}, !- Handle
  Zone Laboratory Office A end_b - Story top PFP Term Inlet Air Node, !- Name
  {3335703f-b1bb-48af-bed3-b797f88877eb}, !- Inlet Port
  {6b8bea41-eec1-45da-866c-eb88118a5eba}; !- Outlet Port

OS:Connection,
  {3335703f-b1bb-48af-bed3-b797f88877eb}, !- Handle
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Source Object
  10,                                     !- Outlet Port
  {098e1773-6eeb-4f24-a6b4-28d8bee9f06c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8bea41-eec1-45da-866c-eb88118a5eba}, !- Handle
  {098e1773-6eeb-4f24-a6b4-28d8bee9f06c}, !- Source Object
  3,                                      !- Outlet Port
  {61d670ca-4efa-43fb-977e-a15c58ac2be5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e1b9e639-a3c5-4ed6-b4ae-8a9713814c0c}, !- Handle
  {61d670ca-4efa-43fb-977e-a15c58ac2be5}, !- Source Object
  9,                                      !- Outlet Port
  {ff73f951-9e45-49f2-8f24-1e7a583d73cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fed7e19-4b88-4903-8376-64c5611d8d8d}, !- Handle
  Node 39,                                !- Name
  {3ccdfb7d-545d-493c-8326-cc8a6b8d9b67}, !- Inlet Port
  {ed3f1940-d136-4f41-a057-f0d3077c4899}; !- Outlet Port

OS:Connection,
  {3ccdfb7d-545d-493c-8326-cc8a6b8d9b67}, !- Handle
  {ee2c78e8-8e67-4eed-b511-349ca1c1783b}, !- Source Object
  2,                                      !- Outlet Port
  {0fed7e19-4b88-4903-8376-64c5611d8d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed3f1940-d136-4f41-a057-f0d3077c4899}, !- Handle
  {0fed7e19-4b88-4903-8376-64c5611d8d8d}, !- Source Object
  3,                                      !- Outlet Port
  {61d670ca-4efa-43fb-977e-a15c58ac2be5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {77a2bdb2-1459-44e6-9fa9-cabae05790d9}, !- Handle
  Zone Laboratory Office A  - Story top Electric Reheat Coil, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0a0511a8-5c91-48e8-a289-d099f633501e}, !- Handle
  Zone Laboratory Office A  - Story top PFP Term Fan, !- Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {73de27f8-68c7-4812-a01c-8be83ad96ab5}, !- Handle
  Zone Laboratory Office A  - Story top PFP Term, !- Name
  {860d6285-c6f3-46cb-9acd-be1f1a94481e}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d82b081a-db03-43da-a248-e9e641c5816d}, !- Supply Air Inlet Node Name
  {09cd237f-b930-4cc3-8c28-fca24b3adf32}, !- Secondary Air Inlet Node Name
  {b6c449bc-f6a1-4d56-ae90-5a84167bfc98}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0a0511a8-5c91-48e8-a289-d099f633501e}, !- Fan Name
  {77a2bdb2-1459-44e6-9fa9-cabae05790d9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d1c2d0ec-e3bb-47db-823c-fe07aae391b9}, !- Handle
  Zone Laboratory Office A  - Story top PFP Term Outlet Air Node, !- Name
  {b6c449bc-f6a1-4d56-ae90-5a84167bfc98}, !- Inlet Port
  {6226119c-7e49-406e-a26c-030b7149ef26}; !- Outlet Port

OS:Node,
  {359729b2-0b72-4f92-8638-adbc3f6a9553}, !- Handle
  Zone Laboratory Office A  - Story top Return Air Node, !- Name
  {31087f1e-63b4-4665-9350-dadc7199b711}, !- Inlet Port
  {740be8d3-38b5-4deb-8e62-57109cdf3789}; !- Outlet Port

OS:Connection,
  {6226119c-7e49-406e-a26c-030b7149ef26}, !- Handle
  {d1c2d0ec-e3bb-47db-823c-fe07aae391b9}, !- Source Object
  3,                                      !- Outlet Port
  {b719e9c3-fd6f-49f4-a2ae-b01c3e7d6558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31087f1e-63b4-4665-9350-dadc7199b711}, !- Handle
  {fb3860c7-f15a-45db-ba7e-ff2c6770a715}, !- Source Object
  2,                                      !- Outlet Port
  {359729b2-0b72-4f92-8638-adbc3f6a9553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740be8d3-38b5-4deb-8e62-57109cdf3789}, !- Handle
  {359729b2-0b72-4f92-8638-adbc3f6a9553}, !- Source Object
  3,                                      !- Outlet Port
  {5e2f5ba0-c6f0-4c30-8f57-bf36f357902d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f55fae76-dabd-4088-b09c-f12e7adc2207}, !- Handle
  Zone Laboratory Office A  - Story top PFP Term Inlet Air Node, !- Name
  {ec023b87-c28a-4e86-83a6-071aaefa07d8}, !- Inlet Port
  {d82b081a-db03-43da-a248-e9e641c5816d}; !- Outlet Port

OS:Connection,
  {ec023b87-c28a-4e86-83a6-071aaefa07d8}, !- Handle
  {34bc8e26-bbf0-4d4a-85c3-9efdaf0a5a98}, !- Source Object
  11,                                     !- Outlet Port
  {f55fae76-dabd-4088-b09c-f12e7adc2207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82b081a-db03-43da-a248-e9e641c5816d}, !- Handle
  {f55fae76-dabd-4088-b09c-f12e7adc2207}, !- Source Object
  3,                                      !- Outlet Port
  {73de27f8-68c7-4812-a01c-8be83ad96ab5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b6c449bc-f6a1-4d56-ae90-5a84167bfc98}, !- Handle
  {73de27f8-68c7-4812-a01c-8be83ad96ab5}, !- Source Object
  9,                                      !- Outlet Port
  {d1c2d0ec-e3bb-47db-823c-fe07aae391b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9214d47-057f-4df7-826e-15b4d55080bf}, !- Handle
  Node 43,                                !- Name
  {77f59b79-08b4-4092-985d-e30fcf4e6bf1}, !- Inlet Port
  {09cd237f-b930-4cc3-8c28-fca24b3adf32}; !- Outlet Port

OS:Connection,
  {77f59b79-08b4-4092-985d-e30fcf4e6bf1}, !- Handle
  {3b11f63f-1617-4fc7-9a3c-e23c13834751}, !- Source Object
  2,                                      !- Outlet Port
  {c9214d47-057f-4df7-826e-15b4d55080bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09cd237f-b930-4cc3-8c28-fca24b3adf32}, !- Handle
  {c9214d47-057f-4df7-826e-15b4d55080bf}, !- Source Object
  3,                                      !- Outlet Port
  {73de27f8-68c7-4812-a01c-8be83ad96ab5}, !- Target Object
  8;                                      !- Inlet Port

OS:AdditionalProperties,
  {bc996448-180d-426c-86ff-17bbe52b0d5b}, !- Handle
  {207c9221-81cc-41ef-a894-c4763469b51f}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Schedule:Ruleset,
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Name
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Schedule Type Limits Name
  {881f1079-a4c6-4d49-8711-47c68b1973f7}, !- Default Day Schedule Name
  {c2e14283-bceb-497e-832a-23499ac94dc5}, !- Summer Design Day Schedule Name
  {e184f74e-ac0f-4ce1-9d13-52df2ab69e57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {881f1079-a4c6-4d49-8711-47c68b1973f7}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d6b49b40-8eb3-4923-aa7c-2cb76d2727c7}, !- Handle
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  225.00000000000063,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-17 00:39:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-17 00:39:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e184f74e-ac0f-4ce1-9d13-52df2ab69e57}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2e14283-bceb-497e-832a-23499ac94dc5}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {633a73c7-2008-4cd5-8c25-79f12a3a7143}, !- Handle
  Schedule Rule 33,                       !- Name
  {46613c68-7cc1-4e1e-b2c9-28272084e956}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0574e678-0249-4d64-9c17-2d2d0806f8f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0574e678-0249-4d64-9c17-2d2d0806f8f5}, !- Handle
  Schedule Day 47,                        !- Name
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Warmest,
  {4634207d-2597-4899-b7c6-803d4b1f057f}, !- Handle
  12 Zone PVAV with PFP Boxes and Reheat SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {b2d78f18-4a9f-45ce-a9a6-f780cac29898}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {49c71b26-987d-4a4a-8bb8-85fd09af8967}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ed5c7f4e-a7f7-47f7-908a-fae8804f417e}, !- Handle
  SYS12ZonePVAVwithPFPBoxesandReheatHtgSch0, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {af476889-2f5b-43ae-87f8-fc353e5ec165}, !- Handle
  SYS12ZonePVAVwithPFPBoxesandReheatClgSch0, !- Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {61581ec8-8faa-46ab-83e0-7d0d2a0654b6}, !- Handle
  SYS12ZonePVAVwithPFPBoxesandReheatOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {49c71b26-987d-4a4a-8bb8-85fd09af8967}<23.9 && {49c71b26-987d-4a4a-8bb8-85fd09af8967}>1.7, !- Program Line 1
  SET {af476889-2f5b-43ae-87f8-fc353e5ec165} = 29.4, !- Program Line 2
  SET {ed5c7f4e-a7f7-47f7-908a-fae8804f417e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {49c71b26-987d-4a4a-8bb8-85fd09af8967}<23.9 && {49c71b26-987d-4a4a-8bb8-85fd09af8967}>1.7, !- Program Line 4
  SET {af476889-2f5b-43ae-87f8-fc353e5ec165} = 29.4, !- Program Line 5
  SET {ed5c7f4e-a7f7-47f7-908a-fae8804f417e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {49c71b26-987d-4a4a-8bb8-85fd09af8967}<23.9 && {49c71b26-987d-4a4a-8bb8-85fd09af8967}>1.7, !- Program Line 7
  SET {af476889-2f5b-43ae-87f8-fc353e5ec165} = 29.4, !- Program Line 8
  SET {ed5c7f4e-a7f7-47f7-908a-fae8804f417e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {49c71b26-987d-4a4a-8bb8-85fd09af8967}<23.9 && {49c71b26-987d-4a4a-8bb8-85fd09af8967}>1.7, !- Program Line 10
  SET {af476889-2f5b-43ae-87f8-fc353e5ec165} = 29.4, !- Program Line 11
  SET {ed5c7f4e-a7f7-47f7-908a-fae8804f417e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {af476889-2f5b-43ae-87f8-fc353e5ec165} = NULL, !- Program Line 14
  SET {ed5c7f4e-a7f7-47f7-908a-fae8804f417e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {da4b3418-172c-4681-b41c-fe91adb175f0}, !- Handle
  SYS12ZonePVAVwithPFPBoxesandReheatOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {61581ec8-8faa-46ab-83e0-7d0d2a0654b6}; !- Program Name 1

OS:Schedule:Ruleset,
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Name
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Schedule Type Limits Name
  {54fea354-5a3e-4afc-89ad-c4b8e2324ec0}, !- Default Day Schedule Name
  {a9309e91-4dd0-40c4-a221-5097b1f26447}, !- Summer Design Day Schedule Name
  {0c898a26-303d-4ef0-817a-a08398abf6a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54fea354-5a3e-4afc-89ad-c4b8e2324ec0}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e2d83e5b-5ff9-439f-a544-fc06ce51b33c}, !- Handle
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  262.50000000000045,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-17 00:39:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-17 00:39:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c898a26-303d-4ef0-817a-a08398abf6a2}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9309e91-4dd0-40c4-a221-5097b1f26447}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75ec4689-6a80-4ede-a28e-3dbe15dfc297}, !- Handle
  Schedule Rule 34,                       !- Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51b9852d-3701-4e28-99f0-d34bf0e2462a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {51b9852d-3701-4e28-99f0-d34bf0e2462a}, !- Handle
  Schedule Day 48,                        !- Name
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d5b0de8-33de-4594-adee-0debc89c7fe8}, !- Handle
  Schedule Rule 35,                       !- Name
  {c8f670b2-bbd2-4961-9c22-4d81c631ab69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {493ed31b-6162-4eea-80e4-26ed0fbc5cee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {493ed31b-6162-4eea-80e4-26ed0fbc5cee}, !- Handle
  Schedule Day 49,                        !- Name
  {05177f22-f2c2-4aca-9292-631a41c6a3e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {c130d9b5-1609-4802-af56-7964ddbf60ce}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {edee47f9-4ede-499b-bb30-3db9c71bb362}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {9b9e31a3-a50d-49f7-98bb-b671a9fa8606}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {57b23c6b-b16a-4f86-a855-52245471be4c}, !- Handle
  SYS9ZonePVAVwithPFPBoxesandReheatHtgSch0, !- Name
  {8f45f06e-86fe-4994-94c7-3ef0f5196259}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {130aef77-1002-46fb-9c2b-9fd15189e39d}, !- Handle
  SYS9ZonePVAVwithPFPBoxesandReheatClgSch0, !- Name
  {0009e715-9dd4-48f1-b8d4-fe3a5d028876}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {23a3cd4d-6988-4d15-a42e-6d08becc75ea}, !- Handle
  SYS9ZonePVAVwithPFPBoxesandReheatOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9b9e31a3-a50d-49f7-98bb-b671a9fa8606}<23.9 && {9b9e31a3-a50d-49f7-98bb-b671a9fa8606}>1.7, !- Program Line 1
  SET {130aef77-1002-46fb-9c2b-9fd15189e39d} = 29.4, !- Program Line 2
  SET {57b23c6b-b16a-4f86-a855-52245471be4c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9b9e31a3-a50d-49f7-98bb-b671a9fa8606}<23.9 && {9b9e31a3-a50d-49f7-98bb-b671a9fa8606}>1.7, !- Program Line 4
  SET {130aef77-1002-46fb-9c2b-9fd15189e39d} = 29.4, !- Program Line 5
  SET {57b23c6b-b16a-4f86-a855-52245471be4c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9b9e31a3-a50d-49f7-98bb-b671a9fa8606}<23.9 && {9b9e31a3-a50d-49f7-98bb-b671a9fa8606}>1.7, !- Program Line 7
  SET {130aef77-1002-46fb-9c2b-9fd15189e39d} = 29.4, !- Program Line 8
  SET {57b23c6b-b16a-4f86-a855-52245471be4c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9b9e31a3-a50d-49f7-98bb-b671a9fa8606}<23.9 && {9b9e31a3-a50d-49f7-98bb-b671a9fa8606}>1.7, !- Program Line 10
  SET {130aef77-1002-46fb-9c2b-9fd15189e39d} = 29.4, !- Program Line 11
  SET {57b23c6b-b16a-4f86-a855-52245471be4c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {130aef77-1002-46fb-9c2b-9fd15189e39d} = NULL, !- Program Line 14
  SET {57b23c6b-b16a-4f86-a855-52245471be4c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1ce55a83-26d6-446f-be31-88cbe974353b}, !- Handle
  SYS9ZonePVAVwithPFPBoxesandReheatOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {23a3cd4d-6988-4d15-a42e-6d08becc75ea}; !- Program Name 1

OS:Schedule:Ruleset,
  {61b22be2-93ac-4630-a15c-4c2f72d3e053}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Occ Sch, !- Name
  {9c50d02f-5653-46a1-ae90-7a54f557883f}, !- Schedule Type Limits Name
  {645e2d33-3fae-4acd-96d3-a87b46e7ec47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {645e2d33-3fae-4acd-96d3-a87b46e7ec47}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground PSZ-HP Occ Sch Default, !- Name
  {9c50d02f-5653-46a1-ae90-7a54f557883f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9c50d02f-5653-46a1-ae90-7a54f557883f}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {5b1eca15-41b0-4b8c-b371-0ce77af368cd}, !- Handle
  ZoneLaboratoryEquipmentcorridorAStorygroundPSZHPmaxOASch, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {10738192-1955-438b-b019-33698fcd05a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10738192-1955-438b-b019-33698fcd05a6}, !- Handle
  ZoneLaboratoryEquipmentcorridorAStorygroundPSZHPmaxOASchDefault, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {614c7d20-9037-4691-a146-76e4346cec2e}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Occ Sch, !- Name
  {9c50d02f-5653-46a1-ae90-7a54f557883f}, !- Schedule Type Limits Name
  {bb5b77ff-b3c3-48e7-9b9a-a476c1ab2431}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb5b77ff-b3c3-48e7-9b9a-a476c1ab2431}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground PSZ-HP Occ Sch Default, !- Name
  {9c50d02f-5653-46a1-ae90-7a54f557883f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3efc26ac-3d0d-4781-951b-77628bc7eaf0}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e173a194-41b7-40f7-bed5-9d09db022354}, !- Handle
  ZoneLaboratoryEquipmentcorridorBStorygroundPSZHPHtgSch0, !- Name
  {a99f4e28-8fd9-4aee-92e1-a454016c8b30}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c1ff1b10-2f6a-4ec2-bf23-16889826399f}, !- Handle
  ZoneLaboratoryEquipmentcorridorBStorygroundPSZHPClgSch0, !- Name
  {c45bb692-a649-4c03-9a23-6e6381014a42}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {993a3c16-33e7-485c-9e42-58764a239ad4}, !- Handle
  ZoneLaboratoryEquipmentcorridorBStorygroundPSZHPOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3efc26ac-3d0d-4781-951b-77628bc7eaf0}<23.9 && {3efc26ac-3d0d-4781-951b-77628bc7eaf0}>1.7, !- Program Line 1
  SET {c1ff1b10-2f6a-4ec2-bf23-16889826399f} = 29.4, !- Program Line 2
  SET {e173a194-41b7-40f7-bed5-9d09db022354} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3efc26ac-3d0d-4781-951b-77628bc7eaf0}<23.9 && {3efc26ac-3d0d-4781-951b-77628bc7eaf0}>1.7, !- Program Line 4
  SET {c1ff1b10-2f6a-4ec2-bf23-16889826399f} = 29.4, !- Program Line 5
  SET {e173a194-41b7-40f7-bed5-9d09db022354} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3efc26ac-3d0d-4781-951b-77628bc7eaf0}<23.9 && {3efc26ac-3d0d-4781-951b-77628bc7eaf0}>1.7, !- Program Line 7
  SET {c1ff1b10-2f6a-4ec2-bf23-16889826399f} = 29.4, !- Program Line 8
  SET {e173a194-41b7-40f7-bed5-9d09db022354} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3efc26ac-3d0d-4781-951b-77628bc7eaf0}<23.9 && {3efc26ac-3d0d-4781-951b-77628bc7eaf0}>1.7, !- Program Line 10
  SET {c1ff1b10-2f6a-4ec2-bf23-16889826399f} = 29.4, !- Program Line 11
  SET {e173a194-41b7-40f7-bed5-9d09db022354} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c1ff1b10-2f6a-4ec2-bf23-16889826399f} = NULL, !- Program Line 14
  SET {e173a194-41b7-40f7-bed5-9d09db022354} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {87d6de7c-7f0c-4ecc-8831-f659e0d01150}, !- Handle
  ZoneLaboratoryEquipmentcorridorBStorygroundPSZHPOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {993a3c16-33e7-485c-9e42-58764a239ad4}; !- Program Name 1

OS:Schedule:Ruleset,
  {8d9f5a5a-6912-4a35-bebd-6211806ea1ed}, !- Handle
  ZoneLaboratoryEquipmentcorridorBStorygroundPSZHPmaxOASch, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {fe80dc6a-a5e1-46ca-be85-e5b8ab05d8cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe80dc6a-a5e1-46ca-be85-e5b8ab05d8cf}, !- Handle
  ZoneLaboratoryEquipmentcorridorBStorygroundPSZHPmaxOASchDefault, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e86175a2-a1a8-4d6d-8683-4d8d6b7fb5db}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Occ Sch, !- Name
  {9c50d02f-5653-46a1-ae90-7a54f557883f}, !- Schedule Type Limits Name
  {a03d9302-7295-4485-aeab-9b46bd0be0f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a03d9302-7295-4485-aeab-9b46bd0be0f5}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground PSZ-HP Occ Sch Default, !- Name
  {9c50d02f-5653-46a1-ae90-7a54f557883f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d091706-9e3e-4d06-a92c-55ce8ec6349d}, !- Handle
  ZoneLaboratoryEquipmentcorridorCStorygroundPSZHPmaxOASch, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  {bf16b606-cf40-4650-98da-7eae549463b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf16b606-cf40-4650-98da-7eae549463b8}, !- Handle
  ZoneLaboratoryEquipmentcorridorCStorygroundPSZHPmaxOASchDefault, !- Name
  {47d5163b-0245-4939-966d-6fae94c64c77}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Cubic,
  {066b7d03-9c5e-4217-add6-4e85ada8cd68}, !- Handle
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {59f09b02-1016-4866-9cd3-f7c9e9619331}, !- Handle
  HPACHeatCapFFF,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {72d12cc8-e883-4278-a33c-3dc121e0246a}, !- Handle
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2b0623c3-13c1-47c6-a297-00c7002b644f}, !- Handle
  HPACHeatEIRFFF,                         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2745472c-229d-4c9b-8e27-a8455c01c746}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {57677068-b359-441a-a75b-4b896556c7b0}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7797f851-d406-451b-82f2-4fc36e9db96d}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2904966b-64e2-4cfc-b931-bcf5bf40f48b}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {01179ab0-766b-487b-834a-e2294b75f5d4}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cd68d385-25dd-4f2c-b92b-a67990d0f339}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Output:Meter,
  {14bcff25-392b-421e-8c18-15648556b68d}, !- Handle
  Electricity:Facility,                   !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {b178f46f-0f91-461e-b172-aecdc00105c3}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {3ac3adfc-86eb-4a14-91b8-9e811f136d49}, !- Handle
  InteriorLights:Electricity,             !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {00e34d06-29b8-4270-926c-13d0d8f814f6}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {b36f5dda-1fc5-4b83-b5dc-3c7ff95e35d3}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {f044a60d-be9a-48ef-8357-7fc3984e8eb1}, !- Handle
  Fans:Electricity,                       !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {21f7f1ff-3a08-48b1-a759-a15a716c215f}, !- Handle
  Pumps:Electricity,                      !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {8317afcd-a851-4c3b-b8ae-6eaa9f38af12}, !- Handle
  Heating:Electricity,                    !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {63e0f9ff-4650-45d6-b646-faa8b167a481}, !- Handle
  Cooling:Electricity,                    !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {3c424cef-6bd4-4bdf-9048-bcf23effabef}, !- Handle
  HeatRejection:Electricity,              !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {d033ced7-c691-4355-bce8-dfdf6a460fcd}, !- Handle
  Humidifer:Electricity,                  !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {bdf00001-71bb-4b57-aa48-aac2db2e9d2a}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {b8b6660e-6b05-4a03-84e8-eca2520074f5}, !- Handle
  WaterSystems:Electricity,               !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {bd6819d0-9081-4720-aa7b-a2154704acce}, !- Handle
  Cogeneration:Electricity,               !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {562015c6-fffd-48b5-94c3-9ae3a94fb38b}, !- Handle
  Gas:Facility,                           !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {b049e625-f17a-43d3-b3eb-c4f3ec3cccb0}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {78f33cdb-7c24-40ab-bf1e-77e10f12f9dd}, !- Handle
  ExteriorEquipment:Gas,                  !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {dd095554-557a-4d26-986b-abc85cfc7969}, !- Handle
  Heating:Gas,                            !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {f77078bc-8c99-4743-8a0c-48829e177386}, !- Handle
  Cooling:Gas,                            !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {bee59e0f-6474-4742-bc09-5105c76543d0}, !- Handle
  WaterSystems:Gas,                       !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {0deb5c55-b038-4474-9604-80cfd89521a3}, !- Handle
  Cogeneration:Gas,                       !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {0384836a-3c0e-41e6-9c42-c45b52fb5bc0}, !- Handle
  DistrictHeating:Facility,               !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {848f3633-c2f5-47fc-8b0a-0dbcb1374e98}, !- Handle
  DistrictCooling:Facility,               !- Name
  Timestep,                               !- Reporting Frequency
  False;                                  !- Meter File Only

