
OS:Version,
  {83c4d180-5417-4260-920a-5bf5ab363973}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:SpaceType,
  {15ebd998-d96a-4dd6-a266-1f2f4fd203c9}, !- Handle
  Gro GrocSales,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Gro,                                    !- Standards Building Type
  GrocSales;                              !- Standards Space Type

OS:SpaceType,
  {b03dcbaf-3702-4e63-8b44-909f21a4794b}, !- Handle
  Gro RefWalkInCool,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Gro,                                    !- Standards Building Type
  RefWalkInCool;                          !- Standards Space Type

OS:SpaceType,
  {c213f8de-8983-450e-84bb-b2c6cbab9d45}, !- Handle
  Gro OfficeGeneral,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Gro,                                    !- Standards Building Type
  OfficeGeneral;                          !- Standards Space Type

OS:SpaceType,
  {8f6c29ae-960b-4499-a344-30b5eacc2909}, !- Handle
  Gro RefFoodPrep,                        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Gro,                                    !- Standards Building Type
  RefFoodPrep;                            !- Standards Space Type

OS:SpaceType,
  {271826ea-0cd5-4c7f-811e-d345edb0b483}, !- Handle
  Gro RefWalkInFreeze,                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Gro,                                    !- Standards Building Type
  RefWalkInFreeze;                        !- Standards Space Type

OS:SpaceType,
  {7f85ef7e-85a6-47c2-9e0f-bc7cfda93752}, !- Handle
  Gro IndLoadDock,                        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Gro,                                    !- Standards Building Type
  IndLoadDock;                            !- Standards Space Type

OS:Building,
  {d073e5a0-dea2-4666-917f-c846df460e06}, !- Handle
  DEER Pre-1975|Gro,                      !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Site,
  {e79b55ed-11c4-4d74-abff-d198c35c493c}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:BuildingStory,
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  7.62,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e2aa1824-ef9f-4f6b-b20a-373119159e22}, !- Handle
  Gro GrocSales A end_a - Story Ground,   !- Name
  {15ebd998-d96a-4dd6-a266-1f2f4fd203c9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0766536314821,                      !- X Origin {m}
  -34.0766536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {5c0b28d5-a140-4769-90f5-173a8079165f}; !- Thermal Zone Name

OS:Surface,
  {f41eafcf-f954-48a9-a683-8f0aeb57d12e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2aa1824-ef9f-4f6b-b20a-373119159e22}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85072a5d-ab64-4f82-ab9b-959a3722a908}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2aa1824-ef9f-4f6b-b20a-373119159e22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ec0d89-0f2a-49ac-9db8-83d9d3e61230}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2aa1824-ef9f-4f6b-b20a-373119159e22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d3b3ce3-88a1-4ec4-9334-70d6cd83a184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f4783b-7691-4769-b2b5-5328eb7e5479}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2aa1824-ef9f-4f6b-b20a-373119159e22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19337073-81c4-4bfd-b1cd-8d6af5a6fbd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {018c1364-f89a-481c-a440-b3e6f5382a50}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2aa1824-ef9f-4f6b-b20a-373119159e22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4722f58e-a5d0-4619-a174-46c78dc06f19}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2aa1824-ef9f-4f6b-b20a-373119159e22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 7.62, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5c0b28d5-a140-4769-90f5-173a8079165f}, !- Handle
  Zone Gro GrocSales A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afff27a3-791e-4370-941a-6b5f3c7866b3}, !- Zone Air Inlet Port List
  {02673eee-2b13-4292-9b1c-a12723be6dcb}, !- Zone Air Exhaust Port List
  {977cdb77-6f7f-4c9e-80e6-70febbefc797}, !- Zone Air Node Name
  {35d2b36c-553e-4261-b71a-a0d648c1af6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce6d4341-449a-4cbd-835e-c76d94b7d02f}, !- Handle
  Node 1,                                 !- Name
  {977cdb77-6f7f-4c9e-80e6-70febbefc797}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {977cdb77-6f7f-4c9e-80e6-70febbefc797}, !- Handle
  {c7a55d9e-0ac8-450e-9fa5-99cc6f5b7205}, !- Name
  {5c0b28d5-a140-4769-90f5-173a8079165f}, !- Source Object
  11,                                     !- Outlet Port
  {ce6d4341-449a-4cbd-835e-c76d94b7d02f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afff27a3-791e-4370-941a-6b5f3c7866b3}, !- Handle
  {6f13a962-7447-499d-a32f-659d3552c7f5}, !- Name
  {5c0b28d5-a140-4769-90f5-173a8079165f}; !- HVAC Component

OS:PortList,
  {02673eee-2b13-4292-9b1c-a12723be6dcb}, !- Handle
  {4749be4c-2260-4e47-8141-23e3c5d8a954}, !- Name
  {5c0b28d5-a140-4769-90f5-173a8079165f}; !- HVAC Component

OS:PortList,
  {35d2b36c-553e-4261-b71a-a0d648c1af6d}, !- Handle
  {26a9d237-52ad-4b96-9a6b-9f45fbc54b43}, !- Name
  {5c0b28d5-a140-4769-90f5-173a8079165f}; !- HVAC Component

OS:Sizing:Zone,
  {60419b95-b91f-4cdd-be25-8b4b11cfab1e}, !- Handle
  {5c0b28d5-a140-4769-90f5-173a8079165f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66574ebe-ecf7-4bbc-8f26-1e5da9f9e9f1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {5c0b28d5-a140-4769-90f5-173a8079165f}; !- Thermal Zone

OS:Space,
  {618bc96d-a148-4d75-8149-7c4d16460796}, !- Handle
  Gro GrocSales B end_a - Story Ground,   !- Name
  {15ebd998-d96a-4dd6-a266-1f2f4fd203c9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0766536314821,                      !- X Origin {m}
  -29.5046536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {549b805d-414e-4fa6-84d6-17fc447e2bcc}; !- Thermal Zone Name

OS:Surface,
  {24bf6cb0-a766-4d3d-855b-6a55bb2af834}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {618bc96d-a148-4d75-8149-7c4d16460796}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {339c5c97-a68b-49d0-8553-578451b05c1c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618bc96d-a148-4d75-8149-7c4d16460796}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d64269e4-d454-4f8d-9037-9ec1292cf48d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618bc96d-a148-4d75-8149-7c4d16460796}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c75d1ba-8dc8-476f-b3e0-5d2b638bc36b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 59.0093072629642, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c72bf6-83db-47c3-8a8f-449622649c76}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618bc96d-a148-4d75-8149-7c4d16460796}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d67d87d4-50f6-4fc8-af7b-cd848dc860c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3b3ce3-88a1-4ec4-9334-70d6cd83a184}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618bc96d-a148-4d75-8149-7c4d16460796}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ec0d89-0f2a-49ac-9db8-83d9d3e61230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c96d57-6160-478e-827b-8ee1cdbdee13}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {618bc96d-a148-4d75-8149-7c4d16460796}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 59.0093072629642, 7.62, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {549b805d-414e-4fa6-84d6-17fc447e2bcc}, !- Handle
  Zone Gro GrocSales B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a22280a-65d6-4876-9610-06e54ac71903}, !- Zone Air Inlet Port List
  {4fc44b62-7eb1-4ecf-ba97-914b3b2859c4}, !- Zone Air Exhaust Port List
  {2e31538f-9c56-4595-a6bb-bb6e98fc4df2}, !- Zone Air Node Name
  {d16eed86-3461-4c5d-a34a-c6aa633c1974}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd623ff6-f9fe-4f73-8097-1a0a10ad4629}, !- Handle
  Node 2,                                 !- Name
  {2e31538f-9c56-4595-a6bb-bb6e98fc4df2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e31538f-9c56-4595-a6bb-bb6e98fc4df2}, !- Handle
  {902cf0ec-8c0e-437d-9e91-4a80431dfd92}, !- Name
  {549b805d-414e-4fa6-84d6-17fc447e2bcc}, !- Source Object
  11,                                     !- Outlet Port
  {fd623ff6-f9fe-4f73-8097-1a0a10ad4629}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a22280a-65d6-4876-9610-06e54ac71903}, !- Handle
  {9e4a07d8-56fe-4157-b247-fedb63e4a92c}, !- Name
  {549b805d-414e-4fa6-84d6-17fc447e2bcc}; !- HVAC Component

OS:PortList,
  {4fc44b62-7eb1-4ecf-ba97-914b3b2859c4}, !- Handle
  {7d50a7a1-e914-4e6a-af2a-6f4da8154ee8}, !- Name
  {549b805d-414e-4fa6-84d6-17fc447e2bcc}; !- HVAC Component

OS:PortList,
  {d16eed86-3461-4c5d-a34a-c6aa633c1974}, !- Handle
  {9ae0f10e-3600-4f94-be16-e77d190dcdfa}, !- Name
  {549b805d-414e-4fa6-84d6-17fc447e2bcc}; !- HVAC Component

OS:Sizing:Zone,
  {b605a248-9ba9-4824-9746-b503ad26fb47}, !- Handle
  {549b805d-414e-4fa6-84d6-17fc447e2bcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a0213686-9333-4d4f-98cc-362e62290326}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {549b805d-414e-4fa6-84d6-17fc447e2bcc}; !- Thermal Zone

OS:Space,
  {02418319-b92e-47fd-bba2-f6c40477f114}, !- Handle
  Gro GrocSales C end_a - Story Ground,   !- Name
  {15ebd998-d96a-4dd6-a266-1f2f4fd203c9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0766536314821,                      !- X Origin {m}
  29.5046536314821,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {7691e4d9-3828-41e2-af0e-1b4f5460eecc}; !- Thermal Zone Name

OS:Surface,
  {16aafd17-df07-439c-aba3-674e6701da17}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02418319-b92e-47fd-bba2-f6c40477f114}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d278cbdb-87f2-4bf6-a1e1-ca23e3c5a4bb}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02418319-b92e-47fd-bba2-f6c40477f114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea875dc3-4be5-4a2f-bb52-66a9abfc129b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02418319-b92e-47fd-bba2-f6c40477f114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af472df1-6cd1-4fe7-b550-c7bae14f24d9}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02418319-b92e-47fd-bba2-f6c40477f114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {650805e1-7795-4287-bad5-f458fc0e14d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c75d1ba-8dc8-476f-b3e0-5d2b638bc36b}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02418319-b92e-47fd-bba2-f6c40477f114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d64269e4-d454-4f8d-9037-9ec1292cf48d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f6df42-04bb-477f-89d0-bf8fa406a56d}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02418319-b92e-47fd-bba2-f6c40477f114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 7.62, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7691e4d9-3828-41e2-af0e-1b4f5460eecc}, !- Handle
  Zone Gro GrocSales C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d470d344-96a0-4862-98d1-e1645c744ef1}, !- Zone Air Inlet Port List
  {0776fea9-5b44-4966-935c-541f0f52ca06}, !- Zone Air Exhaust Port List
  {4e5659a7-d43d-48d7-9c55-910a488b15c4}, !- Zone Air Node Name
  {7097b3e1-669f-41ee-994e-a1b197d1279a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64d0ae56-8353-4eeb-9e44-01f1ce221ed6}, !- Handle
  Node 3,                                 !- Name
  {4e5659a7-d43d-48d7-9c55-910a488b15c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e5659a7-d43d-48d7-9c55-910a488b15c4}, !- Handle
  {ffa4e355-4a36-4c8c-acc1-0211ae8d1b6e}, !- Name
  {7691e4d9-3828-41e2-af0e-1b4f5460eecc}, !- Source Object
  11,                                     !- Outlet Port
  {64d0ae56-8353-4eeb-9e44-01f1ce221ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d470d344-96a0-4862-98d1-e1645c744ef1}, !- Handle
  {e212dac6-df04-4b6f-89eb-32743b802d0b}, !- Name
  {7691e4d9-3828-41e2-af0e-1b4f5460eecc}; !- HVAC Component

OS:PortList,
  {0776fea9-5b44-4966-935c-541f0f52ca06}, !- Handle
  {14fcfa3f-831d-477f-af9a-257f505bbfdc}, !- Name
  {7691e4d9-3828-41e2-af0e-1b4f5460eecc}; !- HVAC Component

OS:PortList,
  {7097b3e1-669f-41ee-994e-a1b197d1279a}, !- Handle
  {83222759-0c74-43fb-8b82-f6b1355ab8ad}, !- Name
  {7691e4d9-3828-41e2-af0e-1b4f5460eecc}; !- HVAC Component

OS:Sizing:Zone,
  {22ba0589-6b0e-4e3d-8b20-1ca442b2a5e8}, !- Handle
  {7691e4d9-3828-41e2-af0e-1b4f5460eecc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81b33a34-f060-4db5-b4ea-8527471bf92a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7691e4d9-3828-41e2-af0e-1b4f5460eecc}; !- Thermal Zone

OS:Space,
  {eaa0c8ad-037d-4bcb-8d0a-98eb84e81736}, !- Handle
  Gro GrocSales A  - Story Ground,        !- Name
  {15ebd998-d96a-4dd6-a266-1f2f4fd203c9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5046536314821,                      !- X Origin {m}
  -34.0766536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {8f6818b3-a1ab-47da-8694-a8c53dd40eed}; !- Thermal Zone Name

OS:Surface,
  {3c6f39b8-9cd3-4ef4-989c-ae833d35cf81}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eaa0c8ad-037d-4bcb-8d0a-98eb84e81736}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  49.9697306448884, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  49.9697306448884, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19337073-81c4-4bfd-b1cd-8d6af5a6fbd2}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaa0c8ad-037d-4bcb-8d0a-98eb84e81736}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79f4783b-7691-4769-b2b5-5328eb7e5479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c59aae0b-4b57-4a38-b454-8c66b011a66b}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaa0c8ad-037d-4bcb-8d0a-98eb84e81736}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61bf3022-02cd-4351-87f9-dfcd1dd365a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9697306448884, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  49.9697306448884, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad5f663-14af-4f19-b700-c69bc940423b}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaa0c8ad-037d-4bcb-8d0a-98eb84e81736}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6982686-cfbf-41a4-a5d0-07b01f83d905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9697306448884, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  49.9697306448884, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  49.9697306448884, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  49.9697306448884, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9b2a7cf-4bbd-4c29-b312-58e67a98a820}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaa0c8ad-037d-4bcb-8d0a-98eb84e81736}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  49.9697306448884, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  49.9697306448884, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb71aa5-4674-497f-935c-362009d76eeb}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eaa0c8ad-037d-4bcb-8d0a-98eb84e81736}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9697306448884, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  49.9697306448884, 4.57199999999997, 7.62, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f6818b3-a1ab-47da-8694-a8c53dd40eed}, !- Handle
  Zone Gro GrocSales A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7096c663-6a6b-4d5f-8b5a-fbe9f8f37dbd}, !- Zone Air Inlet Port List
  {a8d492b9-c025-489d-8ba1-dbf32e570a33}, !- Zone Air Exhaust Port List
  {a1adcc0f-d0e9-41fa-a56c-312ca18e18fe}, !- Zone Air Node Name
  {4c1f0124-0692-4b9b-933c-99eff824f08c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5c171c7-725b-4f20-8e7b-234a26965dc6}, !- Handle
  Node 4,                                 !- Name
  {a1adcc0f-d0e9-41fa-a56c-312ca18e18fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1adcc0f-d0e9-41fa-a56c-312ca18e18fe}, !- Handle
  {a6689924-b7a8-436f-bec9-29ee673011c5}, !- Name
  {8f6818b3-a1ab-47da-8694-a8c53dd40eed}, !- Source Object
  11,                                     !- Outlet Port
  {d5c171c7-725b-4f20-8e7b-234a26965dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7096c663-6a6b-4d5f-8b5a-fbe9f8f37dbd}, !- Handle
  {5b9d99e2-10a5-454c-bbd0-515d9c5229bc}, !- Name
  {8f6818b3-a1ab-47da-8694-a8c53dd40eed}; !- HVAC Component

OS:PortList,
  {a8d492b9-c025-489d-8ba1-dbf32e570a33}, !- Handle
  {9a27bee9-f42e-4300-b13c-d7e623442d2b}, !- Name
  {8f6818b3-a1ab-47da-8694-a8c53dd40eed}; !- HVAC Component

OS:PortList,
  {4c1f0124-0692-4b9b-933c-99eff824f08c}, !- Handle
  {30390ec1-d050-4806-a6e7-345a2a6a2bf0}, !- Name
  {8f6818b3-a1ab-47da-8694-a8c53dd40eed}; !- HVAC Component

OS:Sizing:Zone,
  {db553e2d-a3b2-4b2f-90b5-3c8ebf607244}, !- Handle
  {8f6818b3-a1ab-47da-8694-a8c53dd40eed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {103b7252-6806-49d8-a67e-24214fd134c4}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {8f6818b3-a1ab-47da-8694-a8c53dd40eed}; !- Thermal Zone

OS:Space,
  {9d41f452-8425-48ff-a6c3-ee9266a8ed36}, !- Handle
  Gro GrocSales B  - Story Ground,        !- Name
  {15ebd998-d96a-4dd6-a266-1f2f4fd203c9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5046536314821,                      !- X Origin {m}
  -29.5046536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {8978c430-277f-422d-853a-587dcb2eed62}; !- Thermal Zone Name

OS:Surface,
  {e3985fd4-73d0-4a71-985f-a71b1033215a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d41f452-8425-48ff-a6c3-ee9266a8ed36}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  49.9697306448884, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  49.9697306448884, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d67d87d4-50f6-4fc8-af7b-cd848dc860c4}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d41f452-8425-48ff-a6c3-ee9266a8ed36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55c72bf6-83db-47c3-8a8f-449622649c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f284f97d-1774-4567-b50e-7e889a4a002b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d41f452-8425-48ff-a6c3-ee9266a8ed36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {822e19a5-590c-4a1e-8616-b904335ff5af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9697306448884, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  49.9697306448884, 59.0093072629642, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {877029fe-1f23-42e6-bd64-8345b5d6530a}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d41f452-8425-48ff-a6c3-ee9266a8ed36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {376b4ee1-49c0-4214-8b50-bfa5117d242c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9697306448884, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  49.9697306448884, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  49.9697306448884, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  49.9697306448884, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61bf3022-02cd-4351-87f9-dfcd1dd365a1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d41f452-8425-48ff-a6c3-ee9266a8ed36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c59aae0b-4b57-4a38-b454-8c66b011a66b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  49.9697306448884, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  49.9697306448884, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5010d58-c79f-4864-a457-83ffe82a287c}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d41f452-8425-48ff-a6c3-ee9266a8ed36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9697306448884, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  49.9697306448884, 59.0093072629642, 7.62, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8978c430-277f-422d-853a-587dcb2eed62}, !- Handle
  Zone Gro GrocSales B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d87700c-ef9a-4ec6-b312-235952ee52b5}, !- Zone Air Inlet Port List
  {3bde3a23-90b6-414f-be0c-3a198c5bf657}, !- Zone Air Exhaust Port List
  {7049c4a7-2c95-4f85-84ee-f1eadbdd9ab9}, !- Zone Air Node Name
  {f56741f9-6d26-4093-85d1-fdc8c2eb4b88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f534840d-cbd8-4eeb-b745-3773b92c940b}, !- Handle
  Node 5,                                 !- Name
  {7049c4a7-2c95-4f85-84ee-f1eadbdd9ab9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7049c4a7-2c95-4f85-84ee-f1eadbdd9ab9}, !- Handle
  {d479bf22-7d61-4ff5-9c5c-657f4ecc6d2a}, !- Name
  {8978c430-277f-422d-853a-587dcb2eed62}, !- Source Object
  11,                                     !- Outlet Port
  {f534840d-cbd8-4eeb-b745-3773b92c940b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d87700c-ef9a-4ec6-b312-235952ee52b5}, !- Handle
  {9eb2992e-3816-4acc-8d6f-7da6f304c441}, !- Name
  {8978c430-277f-422d-853a-587dcb2eed62}; !- HVAC Component

OS:PortList,
  {3bde3a23-90b6-414f-be0c-3a198c5bf657}, !- Handle
  {c6b34511-1ede-46e9-8881-1b5882059f28}, !- Name
  {8978c430-277f-422d-853a-587dcb2eed62}; !- HVAC Component

OS:PortList,
  {f56741f9-6d26-4093-85d1-fdc8c2eb4b88}, !- Handle
  {4437eae8-e66c-46f3-99e3-f164cc6d8cec}, !- Name
  {8978c430-277f-422d-853a-587dcb2eed62}; !- HVAC Component

OS:Sizing:Zone,
  {ac218f45-e5ad-4655-89de-93cf9747c79f}, !- Handle
  {8978c430-277f-422d-853a-587dcb2eed62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f00f32d8-9f74-4b84-90e5-7fd165140d49}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {8978c430-277f-422d-853a-587dcb2eed62}; !- Thermal Zone

OS:Space,
  {43776ded-103f-4b52-a77a-bea778771e48}, !- Handle
  Gro GrocSales C  - Story Ground,        !- Name
  {15ebd998-d96a-4dd6-a266-1f2f4fd203c9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5046536314821,                      !- X Origin {m}
  29.5046536314821,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {a3f7425c-873f-43d4-b0bb-3797befb38d1}; !- Thermal Zone Name

OS:Surface,
  {408da7eb-9d25-4e6c-89c9-aae5f39686b1}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43776ded-103f-4b52-a77a-bea778771e48}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  49.9697306448884, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  49.9697306448884, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650805e1-7795-4287-bad5-f458fc0e14d8}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43776ded-103f-4b52-a77a-bea778771e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af472df1-6cd1-4fe7-b550-c7bae14f24d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc98d9dd-b8a8-49b6-847a-c2cf77457194}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43776ded-103f-4b52-a77a-bea778771e48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9697306448884, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  49.9697306448884, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a78b4bf3-bd71-48d3-bf56-8d04fe6bc606}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43776ded-103f-4b52-a77a-bea778771e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {700f6772-c070-4aa4-8585-96394cb6b486}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9697306448884, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  49.9697306448884, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  49.9697306448884, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  49.9697306448884, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {822e19a5-590c-4a1e-8616-b904335ff5af}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43776ded-103f-4b52-a77a-bea778771e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f284f97d-1774-4567-b50e-7e889a4a002b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  49.9697306448884, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  49.9697306448884, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb350f83-1c07-47d9-9d2c-7a733c768334}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43776ded-103f-4b52-a77a-bea778771e48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9697306448884, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  49.9697306448884, 4.57200000000003, 7.62, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3f7425c-873f-43d4-b0bb-3797befb38d1}, !- Handle
  Zone Gro GrocSales C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d65306e-f052-47eb-811e-6ef452a4e480}, !- Zone Air Inlet Port List
  {f7eff1f0-22f7-4ad9-a9c8-b1809c7ac649}, !- Zone Air Exhaust Port List
  {257b3d1b-d7d4-4850-b4a7-3fdbff1c22c8}, !- Zone Air Node Name
  {3e30112b-5119-4997-932a-217c2a9ec104}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {534739ff-bae6-4bb2-b96b-370395f3dee5}, !- Handle
  Node 6,                                 !- Name
  {257b3d1b-d7d4-4850-b4a7-3fdbff1c22c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {257b3d1b-d7d4-4850-b4a7-3fdbff1c22c8}, !- Handle
  {eeb60d4e-a2af-4096-9401-b94ab3ddee24}, !- Name
  {a3f7425c-873f-43d4-b0bb-3797befb38d1}, !- Source Object
  11,                                     !- Outlet Port
  {534739ff-bae6-4bb2-b96b-370395f3dee5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d65306e-f052-47eb-811e-6ef452a4e480}, !- Handle
  {af6b05ce-ebe6-4a5c-86d5-967230fca35b}, !- Name
  {a3f7425c-873f-43d4-b0bb-3797befb38d1}; !- HVAC Component

OS:PortList,
  {f7eff1f0-22f7-4ad9-a9c8-b1809c7ac649}, !- Handle
  {65439a27-1b40-49d3-a3f1-68c8db0a2b23}, !- Name
  {a3f7425c-873f-43d4-b0bb-3797befb38d1}; !- HVAC Component

OS:PortList,
  {3e30112b-5119-4997-932a-217c2a9ec104}, !- Handle
  {6afd7b0a-e0c3-49a2-b651-7e4da90b2871}, !- Name
  {a3f7425c-873f-43d4-b0bb-3797befb38d1}; !- HVAC Component

OS:Sizing:Zone,
  {09fe4ad1-4c90-46a9-83ab-8a2c0fc52db9}, !- Handle
  {a3f7425c-873f-43d4-b0bb-3797befb38d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd990174-8de5-48c5-bcd7-b72213c859f6}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a3f7425c-873f-43d4-b0bb-3797befb38d1}; !- Thermal Zone

OS:Space,
  {3897aec9-d45d-4a80-8809-1ac0c8c1f186}, !- Handle
  Gro RefWalkInFreeze A  - Story Ground,  !- Name
  {271826ea-0cd5-4c7f-811e-d345edb0b483}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4650770134063,                       !- X Origin {m}
  -34.0766536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {da877fa5-7409-451f-976f-74777bdc74a8}; !- Thermal Zone Name

OS:Surface,
  {858338cf-5bc1-4684-85b2-a5e106eadd98}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3897aec9-d45d-4a80-8809-1ac0c8c1f186}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.10419399705969, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.10419399705969, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6982686-cfbf-41a4-a5d0-07b01f83d905}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3897aec9-d45d-4a80-8809-1ac0c8c1f186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ad5f663-14af-4f19-b700-c69bc940423b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aee1427-36f5-4656-ad59-3f68c811d439}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3897aec9-d45d-4a80-8809-1ac0c8c1f186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7b18306-e978-45ea-a958-3be6e9505173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10419399705969, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  1.10419399705969, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {498c8d04-da88-45b6-928d-80a53a4f1c08}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3897aec9-d45d-4a80-8809-1ac0c8c1f186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e909c72-405c-413e-ab25-37348097a105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10419399705969, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.10419399705969, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.10419399705969, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.10419399705969, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d1672a6-3bab-4db0-9e58-055e5f76c227}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3897aec9-d45d-4a80-8809-1ac0c8c1f186}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.10419399705969, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.10419399705969, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd34d10-5928-41f1-a584-b3a579ebd3c6}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3897aec9-d45d-4a80-8809-1ac0c8c1f186}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10419399705969, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.10419399705969, 4.57199999999997, 7.62, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da877fa5-7409-451f-976f-74777bdc74a8}, !- Handle
  Zone Gro RefWalkInFreeze A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ca3b630-7b5a-4279-bd26-ccd49492c429}, !- Zone Air Inlet Port List
  {144e2f6a-2c42-4539-a8f1-333686017c41}, !- Zone Air Exhaust Port List
  {c000378f-be39-4f28-af2a-26ec988cf8af}, !- Zone Air Node Name
  {e29544f0-5907-4b79-b5cb-d52f67fed9f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05e134d5-a749-4f71-afa7-a57913dab582}, !- Handle
  Node 7,                                 !- Name
  {c000378f-be39-4f28-af2a-26ec988cf8af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c000378f-be39-4f28-af2a-26ec988cf8af}, !- Handle
  {58974113-24ba-4d74-b4ca-ee3712e4c98d}, !- Name
  {da877fa5-7409-451f-976f-74777bdc74a8}, !- Source Object
  11,                                     !- Outlet Port
  {05e134d5-a749-4f71-afa7-a57913dab582}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ca3b630-7b5a-4279-bd26-ccd49492c429}, !- Handle
  {e9a9c7b0-7d23-4fed-ac60-f02bc69e8c38}, !- Name
  {da877fa5-7409-451f-976f-74777bdc74a8}; !- HVAC Component

OS:PortList,
  {144e2f6a-2c42-4539-a8f1-333686017c41}, !- Handle
  {b711aede-ec90-4bdf-afff-bb7016f4d208}, !- Name
  {da877fa5-7409-451f-976f-74777bdc74a8}; !- HVAC Component

OS:PortList,
  {e29544f0-5907-4b79-b5cb-d52f67fed9f3}, !- Handle
  {b7c9bd9e-73b8-43b6-a65f-9be050ad27be}, !- Name
  {da877fa5-7409-451f-976f-74777bdc74a8}; !- HVAC Component

OS:Sizing:Zone,
  {990e0553-2e1b-4402-a476-14cc2513475b}, !- Handle
  {da877fa5-7409-451f-976f-74777bdc74a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8df0c17e-b3be-4a68-844b-ad129c13d249}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {da877fa5-7409-451f-976f-74777bdc74a8}; !- Thermal Zone

OS:Space,
  {e0151af9-712c-4da4-aa1d-9908cda0c2e0}, !- Handle
  Gro RefWalkInFreeze B  - Story Ground,  !- Name
  {271826ea-0cd5-4c7f-811e-d345edb0b483}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4650770134063,                       !- X Origin {m}
  -29.5046536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {c60caead-cabc-4a32-aad8-2038e5ae74aa}; !- Thermal Zone Name

OS:Surface,
  {39f5b745-228c-40b3-b4c4-654028f8061e}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0151af9-712c-4da4-aa1d-9908cda0c2e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  1.10419399705969, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  1.10419399705969, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {376b4ee1-49c0-4214-8b50-bfa5117d242c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0151af9-712c-4da4-aa1d-9908cda0c2e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {877029fe-1f23-42e6-bd64-8345b5d6530a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1264e825-c6ac-496b-9046-b8ec522d7267}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0151af9-712c-4da4-aa1d-9908cda0c2e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0556b2d4-5897-4a79-9d16-30649af8f46e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10419399705969, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  1.10419399705969, 59.0093072629642, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a2cef9-9645-45a2-8fec-d949d9942bc3}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0151af9-712c-4da4-aa1d-9908cda0c2e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {383473dc-ef95-4789-8abc-7248a92f8b06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10419399705969, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.10419399705969, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.10419399705969, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  1.10419399705969, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7b18306-e978-45ea-a958-3be6e9505173}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0151af9-712c-4da4-aa1d-9908cda0c2e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aee1427-36f5-4656-ad59-3f68c811d439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.10419399705969, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.10419399705969, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47e8a699-de44-4566-bb3a-88a6f60c66e7}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0151af9-712c-4da4-aa1d-9908cda0c2e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10419399705969, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.10419399705969, 59.0093072629642, 7.62, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c60caead-cabc-4a32-aad8-2038e5ae74aa}, !- Handle
  Zone Gro RefWalkInFreeze B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05a40dd2-57a7-4376-8f2d-efbcfbe8d7ab}, !- Zone Air Inlet Port List
  {5faab76c-b298-41cb-b95a-cc956a7a0af4}, !- Zone Air Exhaust Port List
  {5b27d231-0e7b-4f8e-9089-4c5f7f2525ea}, !- Zone Air Node Name
  {3910bbe7-48e3-48bc-a893-bcd6763f0dae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d87ee435-7dd1-4c4e-94e9-080aa2d049e6}, !- Handle
  Node 8,                                 !- Name
  {5b27d231-0e7b-4f8e-9089-4c5f7f2525ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b27d231-0e7b-4f8e-9089-4c5f7f2525ea}, !- Handle
  {93cec542-c274-419b-9c79-f06e3c0322fa}, !- Name
  {c60caead-cabc-4a32-aad8-2038e5ae74aa}, !- Source Object
  11,                                     !- Outlet Port
  {d87ee435-7dd1-4c4e-94e9-080aa2d049e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05a40dd2-57a7-4376-8f2d-efbcfbe8d7ab}, !- Handle
  {cc939220-0f88-49b2-8492-302797c611f9}, !- Name
  {c60caead-cabc-4a32-aad8-2038e5ae74aa}; !- HVAC Component

OS:PortList,
  {5faab76c-b298-41cb-b95a-cc956a7a0af4}, !- Handle
  {482e47d2-2cce-4e69-b753-711d7adc1bd5}, !- Name
  {c60caead-cabc-4a32-aad8-2038e5ae74aa}; !- HVAC Component

OS:PortList,
  {3910bbe7-48e3-48bc-a893-bcd6763f0dae}, !- Handle
  {81f8700a-1a01-4d70-9bf9-fe18ccc042a0}, !- Name
  {c60caead-cabc-4a32-aad8-2038e5ae74aa}; !- HVAC Component

OS:Sizing:Zone,
  {a8cc1aa0-04e6-4b3a-8835-a474eecc091c}, !- Handle
  {c60caead-cabc-4a32-aad8-2038e5ae74aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aae61045-ef05-4adb-b22b-a4a76af93a03}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {c60caead-cabc-4a32-aad8-2038e5ae74aa}; !- Thermal Zone

OS:Space,
  {ce021b4d-ae02-407e-b766-4bee6ddddce4}, !- Handle
  Gro RefWalkInFreeze C  - Story Ground,  !- Name
  {271826ea-0cd5-4c7f-811e-d345edb0b483}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4650770134063,                       !- X Origin {m}
  29.5046536314821,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {e764bf5e-4a0e-42f3-b668-352fa5737f30}; !- Thermal Zone Name

OS:Surface,
  {39b2e930-4d34-4b3f-bb5c-abffcf5dcf3e}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce021b4d-ae02-407e-b766-4bee6ddddce4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.10419399705969, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.10419399705969, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {700f6772-c070-4aa4-8585-96394cb6b486}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce021b4d-ae02-407e-b766-4bee6ddddce4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a78b4bf3-bd71-48d3-bf56-8d04fe6bc606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db13a59d-0cd7-4ea7-af74-84c9742808d1}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce021b4d-ae02-407e-b766-4bee6ddddce4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10419399705969, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  1.10419399705969, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {294c3d77-8977-4138-b268-1da3bd6a0ecb}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce021b4d-ae02-407e-b766-4bee6ddddce4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1783535d-74ff-42bb-8617-15284bb31bbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10419399705969, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.10419399705969, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.10419399705969, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.10419399705969, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0556b2d4-5897-4a79-9d16-30649af8f46e}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce021b4d-ae02-407e-b766-4bee6ddddce4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1264e825-c6ac-496b-9046-b8ec522d7267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.10419399705969, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.10419399705969, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8c8749-db81-4895-9ea8-50445a5aff10}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce021b4d-ae02-407e-b766-4bee6ddddce4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10419399705969, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.10419399705969, 4.57200000000003, 7.62, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e764bf5e-4a0e-42f3-b668-352fa5737f30}, !- Handle
  Zone Gro RefWalkInFreeze C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf027939-34ed-47e8-a4e1-563ff1a8fef8}, !- Zone Air Inlet Port List
  {82cfc9eb-feec-4768-926f-4d2b6f66f033}, !- Zone Air Exhaust Port List
  {5431518d-b622-46c8-bb44-1d5fd7a32c9f}, !- Zone Air Node Name
  {456c0e26-4e24-4421-a158-8d004705a182}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63e27728-7f24-4035-9d00-719e95e0e497}, !- Handle
  Node 9,                                 !- Name
  {5431518d-b622-46c8-bb44-1d5fd7a32c9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5431518d-b622-46c8-bb44-1d5fd7a32c9f}, !- Handle
  {b0daedad-4d4d-450b-8f60-5dd9b153aabd}, !- Name
  {e764bf5e-4a0e-42f3-b668-352fa5737f30}, !- Source Object
  11,                                     !- Outlet Port
  {63e27728-7f24-4035-9d00-719e95e0e497}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf027939-34ed-47e8-a4e1-563ff1a8fef8}, !- Handle
  {51aaf412-41c9-4295-971a-588620c2c029}, !- Name
  {e764bf5e-4a0e-42f3-b668-352fa5737f30}; !- HVAC Component

OS:PortList,
  {82cfc9eb-feec-4768-926f-4d2b6f66f033}, !- Handle
  {419665fe-742b-4d90-9215-8a625dba09fc}, !- Name
  {e764bf5e-4a0e-42f3-b668-352fa5737f30}; !- HVAC Component

OS:PortList,
  {456c0e26-4e24-4421-a158-8d004705a182}, !- Handle
  {1d9d2cd1-eba3-4ea2-9f3b-1c2141217a84}, !- Name
  {e764bf5e-4a0e-42f3-b668-352fa5737f30}; !- HVAC Component

OS:Sizing:Zone,
  {6af527f5-0be0-4d42-a717-7d3957fad9be}, !- Handle
  {e764bf5e-4a0e-42f3-b668-352fa5737f30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b44ab8f-dadf-4d93-91da-cbd0eb51aaf2}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e764bf5e-4a0e-42f3-b668-352fa5737f30}; !- Thermal Zone

OS:Space,
  {5c865caf-6150-434e-a1fa-02c61c923e19}, !- Handle
  Gro RefFoodPrep A  - Story Ground,      !- Name
  {8f6c29ae-960b-4499-a344-30b5eacc2909}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.569271010466,                        !- X Origin {m}
  -34.0766536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {cc9ed0d2-4a1e-4125-862f-3eb720e7df5a}; !- Thermal Zone Name

OS:Surface,
  {5b0ae0ce-fc62-41e6-bb78-42ec5ed3223b}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c865caf-6150-434e-a1fa-02c61c923e19}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.72445111886486, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.72445111886486, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e909c72-405c-413e-ab25-37348097a105}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c865caf-6150-434e-a1fa-02c61c923e19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {498c8d04-da88-45b6-928d-80a53a4f1c08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e150d59f-6c10-4379-be05-172d398b3843}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c865caf-6150-434e-a1fa-02c61c923e19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41443b3d-8f17-4885-8499-5686ce40ce80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72445111886486, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  1.72445111886486, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd9c3572-b0c7-4e88-86f1-ea6e4ad0c34b}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c865caf-6150-434e-a1fa-02c61c923e19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7b04735-5a55-4fc1-bd6d-56cd54570325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72445111886486, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.72445111886486, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.72445111886486, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.72445111886486, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5705a0ed-58e5-4b04-92da-6ae77dd505cf}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c865caf-6150-434e-a1fa-02c61c923e19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.72445111886486, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.72445111886486, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4226bac0-0646-4d10-8956-4424d956fd5c}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c865caf-6150-434e-a1fa-02c61c923e19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72445111886486, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.72445111886486, 4.57199999999997, 7.62, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc9ed0d2-4a1e-4125-862f-3eb720e7df5a}, !- Handle
  Zone Gro RefFoodPrep A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aef74093-d48b-4838-9662-5bc9ed8c99bc}, !- Zone Air Inlet Port List
  {5a09f50b-50aa-4bc0-8e9e-e08ed20d8069}, !- Zone Air Exhaust Port List
  {28ad50c6-41d6-4658-bf75-f6ebcd1a10a0}, !- Zone Air Node Name
  {3ddd97a5-4bf5-4455-8c02-fccf0d52d46e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1928eae-15bc-4be7-9da1-efd650699738}, !- Handle
  Node 10,                                !- Name
  {28ad50c6-41d6-4658-bf75-f6ebcd1a10a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28ad50c6-41d6-4658-bf75-f6ebcd1a10a0}, !- Handle
  {3ea1f6fb-499c-4294-9f0c-837ca450af6a}, !- Name
  {cc9ed0d2-4a1e-4125-862f-3eb720e7df5a}, !- Source Object
  11,                                     !- Outlet Port
  {a1928eae-15bc-4be7-9da1-efd650699738}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aef74093-d48b-4838-9662-5bc9ed8c99bc}, !- Handle
  {7ba0a28f-24e5-4f65-b7a1-5562ad7fa10a}, !- Name
  {cc9ed0d2-4a1e-4125-862f-3eb720e7df5a}; !- HVAC Component

OS:PortList,
  {5a09f50b-50aa-4bc0-8e9e-e08ed20d8069}, !- Handle
  {b62cd5f4-cdb6-4389-b7f4-88df604bffaf}, !- Name
  {cc9ed0d2-4a1e-4125-862f-3eb720e7df5a}; !- HVAC Component

OS:PortList,
  {3ddd97a5-4bf5-4455-8c02-fccf0d52d46e}, !- Handle
  {a0d45ae1-01c8-4196-afbe-f97dfc535b7d}, !- Name
  {cc9ed0d2-4a1e-4125-862f-3eb720e7df5a}; !- HVAC Component

OS:Sizing:Zone,
  {871fe81f-4605-41ff-9bc1-c5bbcb4a50e0}, !- Handle
  {cc9ed0d2-4a1e-4125-862f-3eb720e7df5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {903ced22-901c-42c5-b629-691e45b80a37}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {cc9ed0d2-4a1e-4125-862f-3eb720e7df5a}; !- Thermal Zone

OS:Space,
  {630b7929-fc0b-4696-85a6-0b7f5a01744c}, !- Handle
  Gro RefFoodPrep B  - Story Ground,      !- Name
  {8f6c29ae-960b-4499-a344-30b5eacc2909}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.569271010466,                        !- X Origin {m}
  -29.5046536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {cc72f96a-0090-41ac-a1c0-fe855e14e4f5}; !- Thermal Zone Name

OS:Surface,
  {593c2f2e-10ad-43c3-a44e-94235f3e417c}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {630b7929-fc0b-4696-85a6-0b7f5a01744c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  1.72445111886486, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  1.72445111886486, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {383473dc-ef95-4789-8abc-7248a92f8b06}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {630b7929-fc0b-4696-85a6-0b7f5a01744c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96a2cef9-9645-45a2-8fec-d949d9942bc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {502a2ac0-85b3-46af-954b-a4375f992b61}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {630b7929-fc0b-4696-85a6-0b7f5a01744c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a46b2a4-a626-40f8-b6f5-afb8db44aae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72445111886486, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  1.72445111886486, 59.0093072629642, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb843e2-46c8-492f-a2ee-2e41cebcb12c}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {630b7929-fc0b-4696-85a6-0b7f5a01744c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {198d3c80-1e92-476d-8a58-f51d8bde8a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72445111886486, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.72445111886486, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.72445111886486, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  1.72445111886486, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41443b3d-8f17-4885-8499-5686ce40ce80}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {630b7929-fc0b-4696-85a6-0b7f5a01744c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e150d59f-6c10-4379-be05-172d398b3843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.72445111886486, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.72445111886486, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7029c6d7-1e3b-4888-81da-743d79f34834}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {630b7929-fc0b-4696-85a6-0b7f5a01744c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72445111886486, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.72445111886486, 59.0093072629642, 7.62, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc72f96a-0090-41ac-a1c0-fe855e14e4f5}, !- Handle
  Zone Gro RefFoodPrep B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cd70c18-796a-476b-9741-823beffada11}, !- Zone Air Inlet Port List
  {8391f4db-ca13-458e-8a1c-5333928b487c}, !- Zone Air Exhaust Port List
  {2e7a1455-0693-49ed-a21e-9fb0e00171d8}, !- Zone Air Node Name
  {e9a26a06-5890-4d4d-a60c-4458af06da7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61d9aeb9-dc9f-4605-a444-40d4c2b2d32c}, !- Handle
  Node 11,                                !- Name
  {2e7a1455-0693-49ed-a21e-9fb0e00171d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e7a1455-0693-49ed-a21e-9fb0e00171d8}, !- Handle
  {e2593686-84a5-49a0-b91a-d15bb947ffd5}, !- Name
  {cc72f96a-0090-41ac-a1c0-fe855e14e4f5}, !- Source Object
  11,                                     !- Outlet Port
  {61d9aeb9-dc9f-4605-a444-40d4c2b2d32c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cd70c18-796a-476b-9741-823beffada11}, !- Handle
  {6f12ae67-47d4-4372-ab46-37b3bc180f85}, !- Name
  {cc72f96a-0090-41ac-a1c0-fe855e14e4f5}; !- HVAC Component

OS:PortList,
  {8391f4db-ca13-458e-8a1c-5333928b487c}, !- Handle
  {626f2146-22f9-4f3b-8276-ac557d028626}, !- Name
  {cc72f96a-0090-41ac-a1c0-fe855e14e4f5}; !- HVAC Component

OS:PortList,
  {e9a26a06-5890-4d4d-a60c-4458af06da7d}, !- Handle
  {73acae77-bc07-4dd9-bf55-68b2c445558e}, !- Name
  {cc72f96a-0090-41ac-a1c0-fe855e14e4f5}; !- HVAC Component

OS:Sizing:Zone,
  {bab43b3e-e73a-426b-a8d3-67666864a828}, !- Handle
  {cc72f96a-0090-41ac-a1c0-fe855e14e4f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69dd833d-e7b6-4093-882d-100611de72f9}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {cc72f96a-0090-41ac-a1c0-fe855e14e4f5}; !- Thermal Zone

OS:Space,
  {42800863-2312-475f-b560-2af10d27cd2c}, !- Handle
  Gro RefFoodPrep C  - Story Ground,      !- Name
  {8f6c29ae-960b-4499-a344-30b5eacc2909}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.569271010466,                        !- X Origin {m}
  29.5046536314821,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {8b4559da-f4b3-4dae-8838-ef7e32f2b06e}; !- Thermal Zone Name

OS:Surface,
  {4596a614-216c-452b-b3be-31eb6b9cb3c2}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42800863-2312-475f-b560-2af10d27cd2c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.72445111886486, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.72445111886486, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1783535d-74ff-42bb-8617-15284bb31bbf}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42800863-2312-475f-b560-2af10d27cd2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294c3d77-8977-4138-b268-1da3bd6a0ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed5d762-c19d-4931-bfea-257a6f1b01c9}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42800863-2312-475f-b560-2af10d27cd2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72445111886486, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  1.72445111886486, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e131d488-dff0-4e8b-8578-f97c84f2b307}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42800863-2312-475f-b560-2af10d27cd2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5eeefdc-277a-4097-9986-61f6f37e1a97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72445111886486, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.72445111886486, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.72445111886486, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.72445111886486, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a46b2a4-a626-40f8-b6f5-afb8db44aae0}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42800863-2312-475f-b560-2af10d27cd2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {502a2ac0-85b3-46af-954b-a4375f992b61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.72445111886486, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.72445111886486, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0423c0d6-2a2d-4bae-b8e1-46edce30221c}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42800863-2312-475f-b560-2af10d27cd2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72445111886486, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  1.72445111886486, 4.57200000000003, 7.62, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8b4559da-f4b3-4dae-8838-ef7e32f2b06e}, !- Handle
  Zone Gro RefFoodPrep C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83dde002-c254-48f2-901a-57e55f4cb007}, !- Zone Air Inlet Port List
  {653810d0-d5ce-4aea-a186-3aae4c10be85}, !- Zone Air Exhaust Port List
  {a9f84b91-abf0-403d-830d-3e872a815dc4}, !- Zone Air Node Name
  {437e6aaf-1f3c-40c2-894c-a8863775e173}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fb9bd77-912a-4452-81ad-457943cac18f}, !- Handle
  Node 12,                                !- Name
  {a9f84b91-abf0-403d-830d-3e872a815dc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9f84b91-abf0-403d-830d-3e872a815dc4}, !- Handle
  {74859c95-5601-4c07-8ec4-4f7ad50c4009}, !- Name
  {8b4559da-f4b3-4dae-8838-ef7e32f2b06e}, !- Source Object
  11,                                     !- Outlet Port
  {4fb9bd77-912a-4452-81ad-457943cac18f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83dde002-c254-48f2-901a-57e55f4cb007}, !- Handle
  {d95597a7-46c3-4c4c-bdcf-3b27bd0dc422}, !- Name
  {8b4559da-f4b3-4dae-8838-ef7e32f2b06e}; !- HVAC Component

OS:PortList,
  {653810d0-d5ce-4aea-a186-3aae4c10be85}, !- Handle
  {2a8adb33-8ad5-44bd-b963-22c990141e44}, !- Name
  {8b4559da-f4b3-4dae-8838-ef7e32f2b06e}; !- HVAC Component

OS:PortList,
  {437e6aaf-1f3c-40c2-894c-a8863775e173}, !- Handle
  {4fbf8294-2e51-4134-add4-8ac517c04f4d}, !- Name
  {8b4559da-f4b3-4dae-8838-ef7e32f2b06e}; !- HVAC Component

OS:Sizing:Zone,
  {8b054d9c-4089-46e3-897b-7ba225cfb915}, !- Handle
  {8b4559da-f4b3-4dae-8838-ef7e32f2b06e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {107643ff-15e1-44dc-bc10-3ef77dcf51f1}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {8b4559da-f4b3-4dae-8838-ef7e32f2b06e}; !- Thermal Zone

OS:Space,
  {7a9d6a99-1a05-49e1-8964-d5b103f82eca}, !- Handle
  Gro RefWalkInCool A  - Story Ground,    !- Name
  {b03dcbaf-3702-4e63-8b44-909f21a4794b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.2937221293309,                       !- X Origin {m}
  -34.0766536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {735da75e-4c72-44c3-a03e-6bf6069aa2b4}; !- Thermal Zone Name

OS:Surface,
  {e77b82bc-2a0c-49fc-9ed0-2df0cf26c5c9}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a9d6a99-1a05-49e1-8964-d5b103f82eca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.12659584618908, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.12659584618908, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7b04735-5a55-4fc1-bd6d-56cd54570325}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a9d6a99-1a05-49e1-8964-d5b103f82eca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd9c3572-b0c7-4e88-86f1-ea6e4ad0c34b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375cfe24-4b4c-4328-8e46-b2d82256e56e}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a9d6a99-1a05-49e1-8964-d5b103f82eca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4cabec6-1b59-4743-a255-22cba195afed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12659584618908, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  2.12659584618908, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2bad938-48b4-4da9-8f2f-f4b72cef9964}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a9d6a99-1a05-49e1-8964-d5b103f82eca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c33c65f-e7f6-4e2d-a6cf-ed47c230c0ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12659584618908, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  2.12659584618908, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  2.12659584618908, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.12659584618908, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2885084c-2038-4896-805f-a22b6a76b38d}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a9d6a99-1a05-49e1-8964-d5b103f82eca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  2.12659584618908, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.12659584618908, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdbd35f7-2a54-4d06-a83f-9fb887cfa9f1}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a9d6a99-1a05-49e1-8964-d5b103f82eca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12659584618908, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  2.12659584618908, 4.57199999999997, 7.62, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {735da75e-4c72-44c3-a03e-6bf6069aa2b4}, !- Handle
  Zone Gro RefWalkInCool A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07d2fbad-60b3-46c6-9a48-3568b947bb21}, !- Zone Air Inlet Port List
  {2887d32f-c9cf-46e3-9677-ff78b3719c1e}, !- Zone Air Exhaust Port List
  {03510e41-fcb7-4fae-add6-0a27c6c75a4d}, !- Zone Air Node Name
  {b1e1dd80-fc1a-467f-b802-1ceb2104081f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0edeb2cc-ddaa-4768-b1e0-5a68bee6bf73}, !- Handle
  Node 13,                                !- Name
  {03510e41-fcb7-4fae-add6-0a27c6c75a4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03510e41-fcb7-4fae-add6-0a27c6c75a4d}, !- Handle
  {4e3bffb1-d574-4c67-8c47-fc00a9f854c2}, !- Name
  {735da75e-4c72-44c3-a03e-6bf6069aa2b4}, !- Source Object
  11,                                     !- Outlet Port
  {0edeb2cc-ddaa-4768-b1e0-5a68bee6bf73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07d2fbad-60b3-46c6-9a48-3568b947bb21}, !- Handle
  {1fa44976-c1e0-4ab5-85a0-44d8d91a32ce}, !- Name
  {735da75e-4c72-44c3-a03e-6bf6069aa2b4}; !- HVAC Component

OS:PortList,
  {2887d32f-c9cf-46e3-9677-ff78b3719c1e}, !- Handle
  {3fbba86a-fcb4-48be-a96d-ba37884031cb}, !- Name
  {735da75e-4c72-44c3-a03e-6bf6069aa2b4}; !- HVAC Component

OS:PortList,
  {b1e1dd80-fc1a-467f-b802-1ceb2104081f}, !- Handle
  {17c758c5-b03f-4a10-a5ad-b988035df121}, !- Name
  {735da75e-4c72-44c3-a03e-6bf6069aa2b4}; !- HVAC Component

OS:Sizing:Zone,
  {951a2e23-6ca8-4196-a79a-a2e60983e752}, !- Handle
  {735da75e-4c72-44c3-a03e-6bf6069aa2b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {859ea568-9274-4733-a2f2-13908451fe8d}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {735da75e-4c72-44c3-a03e-6bf6069aa2b4}; !- Thermal Zone

OS:Space,
  {d8667283-4f35-455d-9d04-2b994b797222}, !- Handle
  Gro RefWalkInCool B  - Story Ground,    !- Name
  {b03dcbaf-3702-4e63-8b44-909f21a4794b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.2937221293309,                       !- X Origin {m}
  -29.5046536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {26df9276-49c4-4940-b5f6-8733ebb9804f}; !- Thermal Zone Name

OS:Surface,
  {a57dde63-83ae-4777-90ef-c50846a9b752}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8667283-4f35-455d-9d04-2b994b797222}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  2.12659584618908, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  2.12659584618908, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198d3c80-1e92-476d-8a58-f51d8bde8a99}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8667283-4f35-455d-9d04-2b994b797222}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb843e2-46c8-492f-a2ee-2e41cebcb12c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa4d8c25-33bf-444d-9815-ac9f76226ae5}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8667283-4f35-455d-9d04-2b994b797222}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {451fb267-1984-4d9b-b877-affbf0176a8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12659584618908, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  2.12659584618908, 59.0093072629642, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96e0b6b-f499-44ee-a4c7-fb34e8a70321}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8667283-4f35-455d-9d04-2b994b797222}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0b4d9bd-9eea-4da3-9d1e-a7298187a18c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12659584618908, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  2.12659584618908, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  2.12659584618908, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  2.12659584618908, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4cabec6-1b59-4743-a255-22cba195afed}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8667283-4f35-455d-9d04-2b994b797222}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375cfe24-4b4c-4328-8e46-b2d82256e56e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  2.12659584618908, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.12659584618908, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e83fd633-71da-4439-9b67-8d68d353b505}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8667283-4f35-455d-9d04-2b994b797222}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12659584618908, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  2.12659584618908, 59.0093072629642, 7.62, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26df9276-49c4-4940-b5f6-8733ebb9804f}, !- Handle
  Zone Gro RefWalkInCool B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f4441a5-8d7f-4e34-9c8d-a2ec0a88f1db}, !- Zone Air Inlet Port List
  {0621096e-3975-4e79-93c0-671289a54025}, !- Zone Air Exhaust Port List
  {a394b45f-c74c-42ab-8442-72250254b877}, !- Zone Air Node Name
  {13c291f8-acfa-4bf0-8392-21dca82d618c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7580027-7dd1-4d06-9480-a4d2569a8562}, !- Handle
  Node 14,                                !- Name
  {a394b45f-c74c-42ab-8442-72250254b877}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a394b45f-c74c-42ab-8442-72250254b877}, !- Handle
  {fe8aea0e-98dc-417d-aec4-6e54905e872b}, !- Name
  {26df9276-49c4-4940-b5f6-8733ebb9804f}, !- Source Object
  11,                                     !- Outlet Port
  {c7580027-7dd1-4d06-9480-a4d2569a8562}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f4441a5-8d7f-4e34-9c8d-a2ec0a88f1db}, !- Handle
  {d0af696a-815c-43f4-bf4b-c5569fadadb9}, !- Name
  {26df9276-49c4-4940-b5f6-8733ebb9804f}; !- HVAC Component

OS:PortList,
  {0621096e-3975-4e79-93c0-671289a54025}, !- Handle
  {6fb31ab3-654f-4934-bf12-15dac4f37136}, !- Name
  {26df9276-49c4-4940-b5f6-8733ebb9804f}; !- HVAC Component

OS:PortList,
  {13c291f8-acfa-4bf0-8392-21dca82d618c}, !- Handle
  {1d6b6292-d8e9-4c51-9394-d237ac186b89}, !- Name
  {26df9276-49c4-4940-b5f6-8733ebb9804f}; !- HVAC Component

OS:Sizing:Zone,
  {21eaaf62-e297-44f0-8778-c4823e5b8803}, !- Handle
  {26df9276-49c4-4940-b5f6-8733ebb9804f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a07c16f-fe71-4d8c-946f-3c9052f147dd}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {26df9276-49c4-4940-b5f6-8733ebb9804f}; !- Thermal Zone

OS:Space,
  {87394c09-d581-4057-b076-f02aafa24b15}, !- Handle
  Gro RefWalkInCool C  - Story Ground,    !- Name
  {b03dcbaf-3702-4e63-8b44-909f21a4794b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.2937221293309,                       !- X Origin {m}
  29.5046536314821,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {f0b244d5-e5e8-4240-90f3-47627fd2984e}; !- Thermal Zone Name

OS:Surface,
  {dadc317d-0e8f-4e18-af84-00b067c4c8a3}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87394c09-d581-4057-b076-f02aafa24b15}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.12659584618908, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.12659584618908, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5eeefdc-277a-4097-9986-61f6f37e1a97}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87394c09-d581-4057-b076-f02aafa24b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e131d488-dff0-4e8b-8578-f97c84f2b307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e43bf5a-27ee-47dd-a7a6-cfbc0233ea84}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87394c09-d581-4057-b076-f02aafa24b15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12659584618908, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  2.12659584618908, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6b5177-6c72-4f97-a05c-5624b55d3255}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87394c09-d581-4057-b076-f02aafa24b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74079bc2-dcdf-4b9f-9e4d-5aba39896ee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12659584618908, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  2.12659584618908, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  2.12659584618908, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.12659584618908, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {451fb267-1984-4d9b-b877-affbf0176a8a}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87394c09-d581-4057-b076-f02aafa24b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa4d8c25-33bf-444d-9815-ac9f76226ae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  2.12659584618908, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.12659584618908, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268f0066-da45-4ac3-8356-b749f0335d33}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87394c09-d581-4057-b076-f02aafa24b15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12659584618908, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  2.12659584618908, 4.57200000000003, 7.62, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0b244d5-e5e8-4240-90f3-47627fd2984e}, !- Handle
  Zone Gro RefWalkInCool C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcaa73a7-360a-4d7a-ac08-866ee62fa50f}, !- Zone Air Inlet Port List
  {77041c64-5378-44f7-8055-4d8a57f571b3}, !- Zone Air Exhaust Port List
  {76758112-0378-4822-8dd3-e0d50d973b47}, !- Zone Air Node Name
  {993ec926-b83b-409d-b754-ef29193c9296}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2271da9c-d4c3-4e58-97b2-3b7a72db28c0}, !- Handle
  Node 15,                                !- Name
  {76758112-0378-4822-8dd3-e0d50d973b47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76758112-0378-4822-8dd3-e0d50d973b47}, !- Handle
  {fa6bb14c-1dc6-46a0-b646-a6d6cd5702f4}, !- Name
  {f0b244d5-e5e8-4240-90f3-47627fd2984e}, !- Source Object
  11,                                     !- Outlet Port
  {2271da9c-d4c3-4e58-97b2-3b7a72db28c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcaa73a7-360a-4d7a-ac08-866ee62fa50f}, !- Handle
  {44c5dbb1-b97c-4316-be6d-6f154fa71d64}, !- Name
  {f0b244d5-e5e8-4240-90f3-47627fd2984e}; !- HVAC Component

OS:PortList,
  {77041c64-5378-44f7-8055-4d8a57f571b3}, !- Handle
  {1008f802-97b6-4ed5-ab58-ec3742aeae52}, !- Name
  {f0b244d5-e5e8-4240-90f3-47627fd2984e}; !- HVAC Component

OS:PortList,
  {993ec926-b83b-409d-b754-ef29193c9296}, !- Handle
  {3b929399-dff3-4cfe-a003-a5b4990af8e3}, !- Name
  {f0b244d5-e5e8-4240-90f3-47627fd2984e}; !- HVAC Component

OS:Sizing:Zone,
  {cf99f0c1-6bfc-4cff-a39f-9ce47968da9f}, !- Handle
  {f0b244d5-e5e8-4240-90f3-47627fd2984e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {276c99fe-74a9-4161-9aa3-fde3110154f3}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {f0b244d5-e5e8-4240-90f3-47627fd2984e}; !- Thermal Zone

OS:Space,
  {9d9e5d99-b446-44bf-89dc-a30a35dbf4b0}, !- Handle
  Gro IndLoadDock A  - Story Ground,      !- Name
  {7f85ef7e-85a6-47c2-9e0f-bc7cfda93752}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.42031797552,                         !- X Origin {m}
  -34.0766536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {e403d246-d9ea-42b8-b7d8-0bb199783293}; !- Thermal Zone Name

OS:Surface,
  {f9b03619-5c47-4b8b-abda-48d142fae683}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d9e5d99-b446-44bf-89dc-a30a35dbf4b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.88512702669158, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.88512702669158, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c33c65f-e7f6-4e2d-a6cf-ed47c230c0ba}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d9e5d99-b446-44bf-89dc-a30a35dbf4b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2bad938-48b4-4da9-8f2f-f4b72cef9964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d91e7a5-ef85-4166-bb6e-f94a67df86cb}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d9e5d99-b446-44bf-89dc-a30a35dbf4b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04c56d37-4de6-457d-bcd5-ffb348bc6104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88512702669158, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  3.88512702669158, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ff8801-3ecc-43e3-902a-c361801e3bee}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d9e5d99-b446-44bf-89dc-a30a35dbf4b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5521cf1b-bd17-412e-b478-59ebd6d12d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88512702669158, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  3.88512702669158, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.88512702669158, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.88512702669158, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {990b0e67-32ec-44fa-8ef6-5115db974986}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d9e5d99-b446-44bf-89dc-a30a35dbf4b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.88512702669158, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.88512702669158, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e2c0f87-ac67-4da7-a3dc-c5121f74ce08}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d9e5d99-b446-44bf-89dc-a30a35dbf4b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88512702669158, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  3.88512702669158, 4.57199999999997, 7.62, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e403d246-d9ea-42b8-b7d8-0bb199783293}, !- Handle
  Zone Gro IndLoadDock A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ee99c49-1398-48c2-9126-dd47532b30b8}, !- Zone Air Inlet Port List
  {93b5f286-055f-4529-bef6-1847e486b10e}, !- Zone Air Exhaust Port List
  {6c91fcda-c420-41b0-a9fe-b3874439e5f4}, !- Zone Air Node Name
  {7503f2ce-c1c9-4003-849b-a6c28e7c88f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cdf7978-20b9-48b2-a2e4-f2b0250f55de}, !- Handle
  Node 16,                                !- Name
  {6c91fcda-c420-41b0-a9fe-b3874439e5f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c91fcda-c420-41b0-a9fe-b3874439e5f4}, !- Handle
  {03f97ab0-731c-4f99-9d35-a363d226db03}, !- Name
  {e403d246-d9ea-42b8-b7d8-0bb199783293}, !- Source Object
  11,                                     !- Outlet Port
  {5cdf7978-20b9-48b2-a2e4-f2b0250f55de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ee99c49-1398-48c2-9126-dd47532b30b8}, !- Handle
  {e002381a-f514-4fc8-a74b-59f1513f7387}, !- Name
  {e403d246-d9ea-42b8-b7d8-0bb199783293}; !- HVAC Component

OS:PortList,
  {93b5f286-055f-4529-bef6-1847e486b10e}, !- Handle
  {b1e05253-1e72-4eab-87fb-d4d5a4e167ba}, !- Name
  {e403d246-d9ea-42b8-b7d8-0bb199783293}; !- HVAC Component

OS:PortList,
  {7503f2ce-c1c9-4003-849b-a6c28e7c88f5}, !- Handle
  {a18e3388-503d-49cc-ad03-fe16436ad918}, !- Name
  {e403d246-d9ea-42b8-b7d8-0bb199783293}; !- HVAC Component

OS:Sizing:Zone,
  {02c786e2-4d56-40b1-8952-3816330d365c}, !- Handle
  {e403d246-d9ea-42b8-b7d8-0bb199783293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0c0b634-12f4-4ce8-852f-abd31afa9b47}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {e403d246-d9ea-42b8-b7d8-0bb199783293}; !- Thermal Zone

OS:Space,
  {a39a0388-52e9-443b-893f-c7403b837b80}, !- Handle
  Gro IndLoadDock B  - Story Ground,      !- Name
  {7f85ef7e-85a6-47c2-9e0f-bc7cfda93752}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.42031797552,                         !- X Origin {m}
  -29.5046536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {046ffe90-96c8-4412-9212-faba560c05d9}; !- Thermal Zone Name

OS:Surface,
  {f914eda9-075b-48a8-adfe-129372a89b0e}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a39a0388-52e9-443b-893f-c7403b837b80}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  3.88512702669158, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  3.88512702669158, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b4d9bd-9eea-4da3-9d1e-a7298187a18c}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39a0388-52e9-443b-893f-c7403b837b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d96e0b6b-f499-44ee-a4c7-fb34e8a70321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c4f13ae-b9bc-413c-badf-90e81d3172be}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39a0388-52e9-443b-893f-c7403b837b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9138d92d-6f83-4282-939a-f2b0f1f67dae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88512702669158, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  3.88512702669158, 59.0093072629642, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e77e3a99-81fc-4d3c-911f-0a9bfa02da2c}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39a0388-52e9-443b-893f-c7403b837b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2279056e-6722-46c7-be74-4cd741690b46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88512702669158, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  3.88512702669158, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.88512702669158, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  3.88512702669158, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c56d37-4de6-457d-bcd5-ffb348bc6104}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39a0388-52e9-443b-893f-c7403b837b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d91e7a5-ef85-4166-bb6e-f94a67df86cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.88512702669158, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.88512702669158, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a166cf7-bb1a-4d9d-921b-69ba496c4240}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a39a0388-52e9-443b-893f-c7403b837b80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88512702669158, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  3.88512702669158, 59.0093072629642, 7.62, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {046ffe90-96c8-4412-9212-faba560c05d9}, !- Handle
  Zone Gro IndLoadDock B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae9cb333-cbd1-441d-8395-9255ecb6ad24}, !- Zone Air Inlet Port List
  {a11b520f-db60-47fd-91d5-877b1c99bbff}, !- Zone Air Exhaust Port List
  {93366be6-da63-4d31-89ad-40129b7dffac}, !- Zone Air Node Name
  {38d4a388-b1ab-415d-a3f1-440ec3dea591}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fd09637-f7e0-454b-93db-46f389565958}, !- Handle
  Node 17,                                !- Name
  {93366be6-da63-4d31-89ad-40129b7dffac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93366be6-da63-4d31-89ad-40129b7dffac}, !- Handle
  {b5a92425-4347-4240-95eb-5ac77c37b6b1}, !- Name
  {046ffe90-96c8-4412-9212-faba560c05d9}, !- Source Object
  11,                                     !- Outlet Port
  {1fd09637-f7e0-454b-93db-46f389565958}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae9cb333-cbd1-441d-8395-9255ecb6ad24}, !- Handle
  {38f7973e-1953-4761-aedc-83d052cc84d4}, !- Name
  {046ffe90-96c8-4412-9212-faba560c05d9}; !- HVAC Component

OS:PortList,
  {a11b520f-db60-47fd-91d5-877b1c99bbff}, !- Handle
  {ce6f4f16-bee5-41bc-9657-41a0a470dd13}, !- Name
  {046ffe90-96c8-4412-9212-faba560c05d9}; !- HVAC Component

OS:PortList,
  {38d4a388-b1ab-415d-a3f1-440ec3dea591}, !- Handle
  {e94e8370-b94d-4aa2-a896-8db00715999f}, !- Name
  {046ffe90-96c8-4412-9212-faba560c05d9}; !- HVAC Component

OS:Sizing:Zone,
  {c23364b0-1d32-4942-8b92-40a9f324ce93}, !- Handle
  {046ffe90-96c8-4412-9212-faba560c05d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7d38639-3fe9-4c5a-bca7-d6d6a423b51d}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {046ffe90-96c8-4412-9212-faba560c05d9}; !- Thermal Zone

OS:Space,
  {231a5917-aa37-4439-ab43-cd5e8666f98f}, !- Handle
  Gro IndLoadDock C  - Story Ground,      !- Name
  {7f85ef7e-85a6-47c2-9e0f-bc7cfda93752}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.42031797552,                         !- X Origin {m}
  29.5046536314821,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {b2cc248d-3517-4ed1-aee2-5df9c517d32f}; !- Thermal Zone Name

OS:Surface,
  {09785b64-c90a-491d-b9d2-b13068418af0}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {231a5917-aa37-4439-ab43-cd5e8666f98f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.88512702669158, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.88512702669158, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74079bc2-dcdf-4b9f-9e4d-5aba39896ee3}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {231a5917-aa37-4439-ab43-cd5e8666f98f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad6b5177-6c72-4f97-a05c-5624b55d3255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14743d4d-6352-41a5-9ba4-946f4c615da7}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {231a5917-aa37-4439-ab43-cd5e8666f98f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88512702669158, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  3.88512702669158, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79b418e7-bbb2-4390-890f-58b309da8fe6}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {231a5917-aa37-4439-ab43-cd5e8666f98f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6461eeea-a359-4e29-8004-78547f4790a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88512702669158, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  3.88512702669158, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.88512702669158, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.88512702669158, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9138d92d-6f83-4282-939a-f2b0f1f67dae}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {231a5917-aa37-4439-ab43-cd5e8666f98f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c4f13ae-b9bc-413c-badf-90e81d3172be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.88512702669158, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.88512702669158, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5afe5448-7ef0-4921-a341-29c57093d6b1}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {231a5917-aa37-4439-ab43-cd5e8666f98f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88512702669158, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  3.88512702669158, 4.57200000000003, 7.62, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b2cc248d-3517-4ed1-aee2-5df9c517d32f}, !- Handle
  Zone Gro IndLoadDock C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45e1c8ef-724b-4f52-a43d-adf3cbb45ba9}, !- Zone Air Inlet Port List
  {475912f6-1d86-481b-8789-24efd3ec89d9}, !- Zone Air Exhaust Port List
  {768ea405-73d0-4e68-8b31-a63c1a57683c}, !- Zone Air Node Name
  {03dd484b-050b-4f46-bd98-87e7b6a211d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d54b1d1-6eee-4936-a0ff-36d288403c82}, !- Handle
  Node 18,                                !- Name
  {768ea405-73d0-4e68-8b31-a63c1a57683c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {768ea405-73d0-4e68-8b31-a63c1a57683c}, !- Handle
  {e65de6b9-a1c1-437b-81dd-49f0dce60958}, !- Name
  {b2cc248d-3517-4ed1-aee2-5df9c517d32f}, !- Source Object
  11,                                     !- Outlet Port
  {8d54b1d1-6eee-4936-a0ff-36d288403c82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45e1c8ef-724b-4f52-a43d-adf3cbb45ba9}, !- Handle
  {d5d54400-07df-4903-b50b-0fd282f5ee1b}, !- Name
  {b2cc248d-3517-4ed1-aee2-5df9c517d32f}; !- HVAC Component

OS:PortList,
  {475912f6-1d86-481b-8789-24efd3ec89d9}, !- Handle
  {70afc6a2-d411-44a0-944c-1c89c74d11fc}, !- Name
  {b2cc248d-3517-4ed1-aee2-5df9c517d32f}; !- HVAC Component

OS:PortList,
  {03dd484b-050b-4f46-bd98-87e7b6a211d4}, !- Handle
  {c1cc6b0b-5ad3-4491-bc13-b311e5ade766}, !- Name
  {b2cc248d-3517-4ed1-aee2-5df9c517d32f}; !- HVAC Component

OS:Sizing:Zone,
  {046a8e0a-789b-4f71-a47a-0dee2e05b87d}, !- Handle
  {b2cc248d-3517-4ed1-aee2-5df9c517d32f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e774fbf4-d911-46b2-a868-8b9b98201cd7}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {b2cc248d-3517-4ed1-aee2-5df9c517d32f}; !- Thermal Zone

OS:Space,
  {70d0653f-a1ad-4627-a2d7-ffd2cfc2931a}, !- Handle
  Gro OfficeGeneral A  - Story Ground,    !- Name
  {c213f8de-8983-450e-84bb-b2c6cbab9d45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.3054450022116,                       !- X Origin {m}
  -34.0766536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {7eac16d0-c2ae-484a-abe9-22c692313816}; !- Thermal Zone Name

OS:Surface,
  {a881ca2f-0085-4014-af7f-8516a57561d3}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70d0653f-a1ad-4627-a2d7-ffd2cfc2931a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.77120862927046, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5521cf1b-bd17-412e-b478-59ebd6d12d70}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70d0653f-a1ad-4627-a2d7-ffd2cfc2931a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ff8801-3ecc-43e3-902a-c361801e3bee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e9602b-1df7-4518-8896-a1c26bc8efdf}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70d0653f-a1ad-4627-a2d7-ffd2cfc2931a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28f62f44-e94d-4db2-af44-ac9f937e578f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77120862927046, 4.57199999999997, 7.62, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4894fcd9-0ed6-44e6-a74e-c7bc20852123}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70d0653f-a1ad-4627-a2d7-ffd2cfc2931a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77120862927046, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.77120862927046, 4.57199999999997, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ad2af33-4294-425f-bf31-828f613a8459}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70d0653f-a1ad-4627-a2d7-ffd2cfc2931a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.77120862927046, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a046255-7518-4510-a051-30b16c07cd2e}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70d0653f-a1ad-4627-a2d7-ffd2cfc2931a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77120862927046, -3.5527136788005e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, 4.57199999999997, 7.62, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57199999999997, 7.62, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7eac16d0-c2ae-484a-abe9-22c692313816}, !- Handle
  Zone Gro OfficeGeneral A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50b4bab7-f17d-472a-a6ed-d424db4b42d3}, !- Zone Air Inlet Port List
  {be705c3c-d5be-4cc7-b5e4-4f2111768c99}, !- Zone Air Exhaust Port List
  {398562a0-540d-4712-8289-b47ec09ca5d0}, !- Zone Air Node Name
  {e4df4d5a-76e8-45b1-b680-d48c078d7f2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4b83d17-7e6a-4f51-9346-72b026ae8650}, !- Handle
  Node 19,                                !- Name
  {398562a0-540d-4712-8289-b47ec09ca5d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {398562a0-540d-4712-8289-b47ec09ca5d0}, !- Handle
  {932f401e-4552-4bbe-bc4d-0bb938b4fa00}, !- Name
  {7eac16d0-c2ae-484a-abe9-22c692313816}, !- Source Object
  11,                                     !- Outlet Port
  {b4b83d17-7e6a-4f51-9346-72b026ae8650}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50b4bab7-f17d-472a-a6ed-d424db4b42d3}, !- Handle
  {302cbbc7-2ec1-4db1-98f2-be07e123914c}, !- Name
  {7eac16d0-c2ae-484a-abe9-22c692313816}; !- HVAC Component

OS:PortList,
  {be705c3c-d5be-4cc7-b5e4-4f2111768c99}, !- Handle
  {f93e81ed-3c1c-4de6-af00-14b00c66712a}, !- Name
  {7eac16d0-c2ae-484a-abe9-22c692313816}; !- HVAC Component

OS:PortList,
  {e4df4d5a-76e8-45b1-b680-d48c078d7f2d}, !- Handle
  {85e9a982-f270-43c2-be1b-3a8adb377f3e}, !- Name
  {7eac16d0-c2ae-484a-abe9-22c692313816}; !- HVAC Component

OS:Sizing:Zone,
  {ad9c370d-b67a-4320-8c52-5ade78d466ce}, !- Handle
  {7eac16d0-c2ae-484a-abe9-22c692313816}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bda9a23d-39bd-4854-be21-034e6ffb4ef4}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {7eac16d0-c2ae-484a-abe9-22c692313816}; !- Thermal Zone

OS:Space,
  {a3aff732-a387-4a25-89a4-e6e5b6dbd77a}, !- Handle
  Gro OfficeGeneral B  - Story Ground,    !- Name
  {c213f8de-8983-450e-84bb-b2c6cbab9d45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.3054450022116,                       !- X Origin {m}
  -29.5046536314821,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {e173fd60-5a13-483e-9a78-f0dab5472375}; !- Thermal Zone Name

OS:Surface,
  {56becf14-b038-4e9e-81de-60dd9f24f2fd}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3aff732-a387-4a25-89a4-e6e5b6dbd77a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  4.77120862927046, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2279056e-6722-46c7-be74-4cd741690b46}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3aff732-a387-4a25-89a4-e6e5b6dbd77a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e77e3a99-81fc-4d3c-911f-0a9bfa02da2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba68fce3-68ce-472c-b3ef-94c939c9fd0a}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3aff732-a387-4a25-89a4-e6e5b6dbd77a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20044310-66a2-42e9-b64d-928a25c232e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77120862927046, 59.0093072629642, 7.62, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, 59.0093072629642, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 59.0093072629642, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e963629-b785-4b5b-bfc3-e1b25ca6cba7}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3aff732-a387-4a25-89a4-e6e5b6dbd77a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77120862927046, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, 59.0093072629642, 0,  !- X,Y,Z Vertex 3 {m}
  4.77120862927046, 59.0093072629642, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f62f44-e94d-4db2-af44-ac9f937e578f}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3aff732-a387-4a25-89a4-e6e5b6dbd77a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e9602b-1df7-4518-8896-a1c26bc8efdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.77120862927046, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cbaef1c-9125-44f8-8eb7-76bc3c986d95}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3aff732-a387-4a25-89a4-e6e5b6dbd77a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77120862927046, -3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, 59.0093072629642, 7.62, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 59.0093072629642, 7.62, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e173fd60-5a13-483e-9a78-f0dab5472375}, !- Handle
  Zone Gro OfficeGeneral B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24d10e8d-a11d-4159-bdac-931c0fe0c02e}, !- Zone Air Inlet Port List
  {88d55a06-74bc-4e05-a8cf-1dca8567d453}, !- Zone Air Exhaust Port List
  {4052d255-8262-4914-b0cd-32624160c7ce}, !- Zone Air Node Name
  {1babe74b-e483-47ff-87e5-c0deccf654be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {033e9c72-8580-4bc2-a5d4-f91b8c413ade}, !- Handle
  Node 20,                                !- Name
  {4052d255-8262-4914-b0cd-32624160c7ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4052d255-8262-4914-b0cd-32624160c7ce}, !- Handle
  {f73a38a4-5ec9-47ce-8532-fffc47c707bf}, !- Name
  {e173fd60-5a13-483e-9a78-f0dab5472375}, !- Source Object
  11,                                     !- Outlet Port
  {033e9c72-8580-4bc2-a5d4-f91b8c413ade}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24d10e8d-a11d-4159-bdac-931c0fe0c02e}, !- Handle
  {491409f6-0846-447e-a736-e909e3d77870}, !- Name
  {e173fd60-5a13-483e-9a78-f0dab5472375}; !- HVAC Component

OS:PortList,
  {88d55a06-74bc-4e05-a8cf-1dca8567d453}, !- Handle
  {fd42fe80-c7da-48bd-9579-3b3ad1816a9e}, !- Name
  {e173fd60-5a13-483e-9a78-f0dab5472375}; !- HVAC Component

OS:PortList,
  {1babe74b-e483-47ff-87e5-c0deccf654be}, !- Handle
  {d009cd14-eb6c-48bc-bb47-0e8be7e69223}, !- Name
  {e173fd60-5a13-483e-9a78-f0dab5472375}; !- HVAC Component

OS:Sizing:Zone,
  {d22d7dd3-8c07-4975-bae6-0730e3ab381f}, !- Handle
  {e173fd60-5a13-483e-9a78-f0dab5472375}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85144b21-f90d-4db1-86db-665b80de966e}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {e173fd60-5a13-483e-9a78-f0dab5472375}; !- Thermal Zone

OS:Space,
  {71df4b38-77ce-4c86-87f6-794634bada94}, !- Handle
  Gro OfficeGeneral C  - Story Ground,    !- Name
  {c213f8de-8983-450e-84bb-b2c6cbab9d45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.3054450022116,                       !- X Origin {m}
  29.5046536314821,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cd0f1b0e-529d-4a0e-9649-b37782a9bc01}, !- Building Story Name
  {3f976673-7bf8-4fe3-b0e1-f6f4dafc0e54}; !- Thermal Zone Name

OS:Surface,
  {487d5aa1-cd5d-4ef6-82a2-f6331abcd8eb}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71df4b38-77ce-4c86-87f6-794634bada94}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.77120862927046, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6461eeea-a359-4e29-8004-78547f4790a1}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71df4b38-77ce-4c86-87f6-794634bada94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79b418e7-bbb2-4390-890f-58b309da8fe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92481bed-9489-41b9-b676-122c33041dde}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71df4b38-77ce-4c86-87f6-794634bada94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77120862927046, 4.57200000000003, 7.62, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7b11bb-3659-4bf6-900c-7f1910f60e72}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71df4b38-77ce-4c86-87f6-794634bada94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77120862927046, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.77120862927046, 4.57200000000003, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20044310-66a2-42e9-b64d-928a25c232e1}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71df4b38-77ce-4c86-87f6-794634bada94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba68fce3-68ce-472c-b3ef-94c939c9fd0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.77120862927046, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b77fd938-a307-4473-8a58-cb21a73d84c9}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71df4b38-77ce-4c86-87f6-794634bada94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77120862927046, 3.19744231092045e-014, 7.62, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, 4.57200000000003, 7.62, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57200000000003, 7.62, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 3.19744231092045e-014, 7.62; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f976673-7bf8-4fe3-b0e1-f6f4dafc0e54}, !- Handle
  Zone Gro OfficeGeneral C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2f8d3bc-079a-44fc-93f6-6d4bf442d14b}, !- Zone Air Inlet Port List
  {8432e1bd-8ab5-453f-a727-024c24e5c3d0}, !- Zone Air Exhaust Port List
  {cd278903-5f9d-48d8-8840-434af3cfaba4}, !- Zone Air Node Name
  {bc1e901c-0102-4df3-9dc6-93fd4a91b5ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b97026c-e496-4883-9dd6-3ced69becb14}, !- Handle
  Node 21,                                !- Name
  {cd278903-5f9d-48d8-8840-434af3cfaba4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd278903-5f9d-48d8-8840-434af3cfaba4}, !- Handle
  {663a7df7-edd1-4c39-af5c-44782aaf1ad2}, !- Name
  {3f976673-7bf8-4fe3-b0e1-f6f4dafc0e54}, !- Source Object
  11,                                     !- Outlet Port
  {7b97026c-e496-4883-9dd6-3ced69becb14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2f8d3bc-079a-44fc-93f6-6d4bf442d14b}, !- Handle
  {28d0d748-5dc6-449d-bd04-7c4505185680}, !- Name
  {3f976673-7bf8-4fe3-b0e1-f6f4dafc0e54}; !- HVAC Component

OS:PortList,
  {8432e1bd-8ab5-453f-a727-024c24e5c3d0}, !- Handle
  {078ef547-7211-4bb7-a31d-bb73ff23d94d}, !- Name
  {3f976673-7bf8-4fe3-b0e1-f6f4dafc0e54}; !- HVAC Component

OS:PortList,
  {bc1e901c-0102-4df3-9dc6-93fd4a91b5ae}, !- Handle
  {5575114f-fe3d-4908-bbf5-40ed3dc6fff3}, !- Name
  {3f976673-7bf8-4fe3-b0e1-f6f4dafc0e54}; !- HVAC Component

OS:Sizing:Zone,
  {79e08836-1796-4096-a342-346d76746a0c}, !- Handle
  {3f976673-7bf8-4fe3-b0e1-f6f4dafc0e54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84beac50-8824-4472-86fb-e425790c387d}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {3f976673-7bf8-4fe3-b0e1-f6f4dafc0e54}; !- Thermal Zone

OS:SubSurface,
  {2a4d4061-7dea-48eb-a0c3-02b7bfc46877}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e963629-b785-4b5b-bfc3-e1b25ca6cba7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.77120862927046, 0.025399999999968, 1.29585958965479, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, 58.9839072629642, 0.762, !- X,Y,Z Vertex 3 {m}
  4.77120862927046, 58.9839072629642, 1.29585958965479; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bfc1144-8657-4f5b-a8c1-e09952eacc2f}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92481bed-9489-41b9-b676-122c33041dde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.74580862927046, 4.57200000000003, 1.30114033354485, !- X,Y,Z Vertex 1 {m}
  4.74580862927046, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57200000000003, 1.30114033354485; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4f1b7c7-cc7e-47b8-ae90-90be4203ac4d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d7b11bb-3659-4bf6-900c-7f1910f60e72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.77120862927046, 0.025400000000032, 1.30139325842697, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.77120862927046, 4.54660000000003, 1.30139325842697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57341210-836b-4e3e-9c8e-1751a00c7bcc}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {990b0e67-32ec-44fa-8ef6-5115db974986}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -3.5527136788005e-014, 1.30246687765842, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  3.85972702669158, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  3.85972702669158, -3.5527136788005e-014, 1.30246687765842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbd165a7-e19b-4a1e-890c-4d128f73f3bf}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2885084c-2038-4896-805f-a22b6a76b38d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -3.5527136788005e-014, 1.30845365363831, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  2.10119584618908, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  2.10119584618908, -3.5527136788005e-014, 1.30845365363831; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4911226-98d5-4a3e-a24b-da3abf2dafef}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5705a0ed-58e5-4b04-92da-6ae77dd505cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -3.5527136788005e-014, 1.31159018425918, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  1.69905111886486, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  1.69905111886486, -3.5527136788005e-014, 1.31159018425918; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7600fbc1-ec47-431a-95cd-b84d25d70f33}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {14743d4d-6352-41a5-9ba4-946f4c615da7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.85972702669158, 4.57200000000003, 1.30246687765842, !- X,Y,Z Vertex 1 {m}
  3.85972702669158, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999825, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999825, 4.57200000000003, 1.30246687765842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03a39705-28bd-4b56-b4b2-44523639fe12}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ed5d762-c19d-4931-bfea-257a6f1b01c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69905111886486, 4.57200000000003, 1.31159018425918, !- X,Y,Z Vertex 1 {m}
  1.69905111886486, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999643, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999643, 4.57200000000003, 1.31159018425918; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ec75845-cdc4-4771-900b-6ac35b727246}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4894fcd9-0ed6-44e6-a74e-c7bc20852123}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.77120862927046, 0.0253999999999645, 1.30139325842697, !- X,Y,Z Vertex 1 {m}
  4.77120862927046, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.77120862927046, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.77120862927046, 4.54659999999997, 1.30139325842697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f69215c6-9f2d-40bf-881d-43b27a1676ec}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ad2af33-4294-425f-bf31-828f613a8459}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -3.5527136788005e-014, 1.30114033354485, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.74580862927046, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.74580862927046, -3.5527136788005e-014, 1.30114033354485; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3425174a-6545-4fc4-ba92-a59e00221867}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e43bf5a-27ee-47dd-a7a6-cfbc0233ea84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10119584618908, 4.57200000000003, 1.30845365363831, !- X,Y,Z Vertex 1 {m}
  2.10119584618908, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999825, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999825, 4.57200000000003, 1.30845365363831; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9df1a99-36b8-4aa2-b0fc-6bf0da252255}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d1672a6-3bab-4db0-9e58-055e5f76c227}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, -3.5527136788005e-014, 1.32112325271991, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  1.07879399705969, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  1.07879399705969, -3.5527136788005e-014, 1.32112325271991; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b282f1a-5a2e-4f1b-9f7e-627ba4c1991c}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {339c5c97-a68b-49d0-8553-578451b05c1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 58.9839072629642, 1.29585958965479, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 58.9839072629642, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 0.0253999999999763, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 0.0253999999999763, 1.29585958965479; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c7798d5-1673-422e-953b-3728633e7f15}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db13a59d-0cd7-4ea7-af74-84c9742808d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.07879399705969, 4.57200000000003, 1.32112325271991, !- X,Y,Z Vertex 1 {m}
  1.07879399705969, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999892, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999892, 4.57200000000003, 1.32112325271991; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8edf67b2-b264-4056-bbd2-04d47da90dad}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {018c1364-f89a-481c-a440-b3e6f5382a50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -3.5527136788005e-014, 1.30139325842697, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-014, 1.30139325842697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {865b91bd-6da6-4f6e-8205-c3492d02a6d8}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85072a5d-ab64-4f82-ab9b-959a3722a908}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 4.54659999999997, 1.30139325842697, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 0.0253999999999639, 1.30139325842697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e80a5ea-e496-4879-b898-7cb60fc7ee9a}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9b2a7cf-4bbd-4c29-b312-58e67a98a820}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, -3.5527136788005e-014, 1.29594281451245, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  49.9443306448884, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  49.9443306448884, -3.5527136788005e-014, 1.29594281451245; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32ae2a74-11d7-4df6-b861-84498994c1bc}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d278cbdb-87f2-4bf6-a1e1-ca23e3c5a4bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 4.54660000000003, 1.30139325842697, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 0.0254000000000314, 1.30139325842697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d099f618-98e1-42ab-b866-da02adccd6f2}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea875dc3-4be5-4a2f-bb52-66a9abfc129b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000003, 1.30139325842697, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 4.57200000000003, 1.30139325842697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {528904ba-8007-49d4-8f1f-79b05fbcaf49}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc98d9dd-b8a8-49b6-847a-c2cf77457194}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9443306448884, 4.57200000000003, 1.29594281451245, !- X,Y,Z Vertex 1 {m}
  49.9443306448884, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.57200000000003, 1.29594281451245; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {05fa7f26-6e69-45b7-ae9b-966f97fb8e9e}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6;                                      !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {98c1e71f-70a8-492f-9062-3672e2695c73}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {46fae142-50a3-4793-af8c-6b15e9947d9e}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

