
OS:Version,
  {2481d772-79a4-47b3-bcb5-cf7808a40763}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:SpaceType,
  {365bf7e3-43f7-412a-9c75-1a42da09150c}, !- Handle
  MBT CompRoomData,                       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MBT,                                    !- Standards Building Type
  CompRoomData;                           !- Standards Space Type

OS:SpaceType,
  {83ffe72e-5fe5-4a27-9bbc-f88152053d99}, !- Handle
  MBT Laboratory,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MBT,                                    !- Standards Building Type
  Laboratory;                             !- Standards Space Type

OS:SpaceType,
  {b135d7ec-9365-44a5-9424-8de7d6deb885}, !- Handle
  MBT CorridorStairway,                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MBT,                                    !- Standards Building Type
  CorridorStairway;                       !- Standards Space Type

OS:SpaceType,
  {882e4660-6cf9-4cfb-a851-07c678ab95c3}, !- Handle
  MBT Conference,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MBT,                                    !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:SpaceType,
  {6a7decdd-df9b-4bee-a06a-5a57ab058e4c}, !- Handle
  MBT Dining,                             !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MBT,                                    !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:SpaceType,
  {3c428376-3251-4e49-8a84-ebb67151d256}, !- Handle
  MBT OfficeOpen,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MBT,                                    !- Standards Building Type
  OfficeOpen;                             !- Standards Space Type

OS:SpaceType,
  {60068b72-ea34-483b-b13d-6b2c6b07a58f}, !- Handle
  MBT Kitchen,                            !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MBT,                                    !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Building,
  {f5e3da05-34a0-4192-a1b8-33e772b2a278}, !- Handle
  DEER Pre-1975|MBT,                      !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Site,
  {70f4ecf7-71d6-4024-b66e-aac4d235775c}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:BuildingStory,
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.572,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3e69027b-38da-4a9d-9138-52c93dc6e859}, !- Handle
  MBT Laboratory A end_a - Story Ground,  !- Name
  {83ffe72e-5fe5-4a27-9bbc-f88152053d99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -222.928045586911,                      !- X Origin {m}
  -20.8343967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {215cee04-900b-48ba-af0f-9ec2987adb4a}; !- Thermal Zone Name

OS:Surface,
  {ddcf0b86-2e0c-48e9-b8a0-4bf8790f7932}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e69027b-38da-4a9d-9138-52c93dc6e859}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000032, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000032, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1185f71d-dc1d-4dbb-9bef-beaf94dc2b69}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e69027b-38da-4a9d-9138-52c93dc6e859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11af141a-bd71-4299-a9e9-2d2d230ce9c9}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e69027b-38da-4a9d-9138-52c93dc6e859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {774ae1a4-1387-4530-8b8a-c9217bc06141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000032, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57200000000032, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2924c91-104a-46de-825d-e28dcc172d9c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e69027b-38da-4a9d-9138-52c93dc6e859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {548cbe3b-3b51-4722-a750-5d692a42e59c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000032, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57200000000032, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000032, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000032, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30270b6-dc2c-4125-86b9-a34548989075}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e69027b-38da-4a9d-9138-52c93dc6e859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000032, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000032, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95b72a4d-d420-4520-b095-3a77db103d2f}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e69027b-38da-4a9d-9138-52c93dc6e859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000032, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57200000000032, 4.57199999999999, 4.572, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 4.57199999999999, 4.572, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {215cee04-900b-48ba-af0f-9ec2987adb4a}, !- Handle
  Zone MBT Laboratory A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8116a72-d09f-4524-a0ec-988c6c6d7060}, !- Zone Air Inlet Port List
  {3fae2955-3c53-4807-bbeb-a50aabe448c1}, !- Zone Air Exhaust Port List
  {b07364f9-40fd-4e8c-918b-1eb348b89687}, !- Zone Air Node Name
  {736ca8e5-3ed1-4260-a2b3-37e2bf98ce1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15944230-ad27-48c3-92ee-75456918f7d2}, !- Handle
  Node 1,                                 !- Name
  {b07364f9-40fd-4e8c-918b-1eb348b89687}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b07364f9-40fd-4e8c-918b-1eb348b89687}, !- Handle
  {859af01c-8352-4efd-95bc-b2cd8d3b2bb4}, !- Name
  {215cee04-900b-48ba-af0f-9ec2987adb4a}, !- Source Object
  11,                                     !- Outlet Port
  {15944230-ad27-48c3-92ee-75456918f7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8116a72-d09f-4524-a0ec-988c6c6d7060}, !- Handle
  {03f20955-2c75-406e-ae5f-5ca74dd344af}, !- Name
  {215cee04-900b-48ba-af0f-9ec2987adb4a}; !- HVAC Component

OS:PortList,
  {3fae2955-3c53-4807-bbeb-a50aabe448c1}, !- Handle
  {21af2a20-bba7-4a8a-869a-2cd1bce9d883}, !- Name
  {215cee04-900b-48ba-af0f-9ec2987adb4a}; !- HVAC Component

OS:PortList,
  {736ca8e5-3ed1-4260-a2b3-37e2bf98ce1a}, !- Handle
  {89f6f957-21f3-4e9b-b91e-c950d6be853b}, !- Name
  {215cee04-900b-48ba-af0f-9ec2987adb4a}; !- HVAC Component

OS:Sizing:Zone,
  {c4830d29-d1eb-48b4-a43f-f438f51ed8db}, !- Handle
  {215cee04-900b-48ba-af0f-9ec2987adb4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5915bed8-7d78-42a4-bed1-d21eb7ad4fd2}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {215cee04-900b-48ba-af0f-9ec2987adb4a}; !- Thermal Zone

OS:Space,
  {970c9a32-98b7-42fe-95e1-c91ef8975208}, !- Handle
  MBT Laboratory B end_a - Story Ground,  !- Name
  {83ffe72e-5fe5-4a27-9bbc-f88152053d99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -222.928045586911,                      !- X Origin {m}
  -16.2623967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {9f422e3e-6cdb-43e6-bdcc-7cdc314a2868}; !- Thermal Zone Name

OS:Surface,
  {083a7f57-d97f-45a3-b4ed-0fe3688c1aa4}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {970c9a32-98b7-42fe-95e1-c91ef8975208}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000032, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000032, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91df2bdf-a4f4-4256-9f8b-a1c09f1ccd4c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {970c9a32-98b7-42fe-95e1-c91ef8975208}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef5d7608-ddb2-49a8-ae65-8fea30fa8fb1}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {970c9a32-98b7-42fe-95e1-c91ef8975208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf5d62d5-ad7b-4f60-b065-eaa53b0c8695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000032, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57200000000032, 32.524793567647, 0,   !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 32.524793567647, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e185bbb-dbef-4435-98b6-195046289bf3}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {970c9a32-98b7-42fe-95e1-c91ef8975208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7e19c6d-df29-4b76-860e-c16d02c505cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000032, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57200000000032, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000032, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000032, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {774ae1a4-1387-4530-8b8a-c9217bc06141}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {970c9a32-98b7-42fe-95e1-c91ef8975208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11af141a-bd71-4299-a9e9-2d2d230ce9c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000032, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000032, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e020de96-f0b1-4217-bbb9-97d93555f9d6}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {970c9a32-98b7-42fe-95e1-c91ef8975208}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000032, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57200000000032, 32.524793567647, 4.572, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 32.524793567647, 4.572, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f422e3e-6cdb-43e6-bdcc-7cdc314a2868}, !- Handle
  Zone MBT Laboratory B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c90a247b-9d99-4114-af3b-70a2b3e8fc7c}, !- Zone Air Inlet Port List
  {b5b78d96-7a92-4e02-ae2d-feee25320182}, !- Zone Air Exhaust Port List
  {0012bfdc-77c2-45f1-aff4-7384bffbd1b4}, !- Zone Air Node Name
  {804bdf44-49fb-4b43-ba0f-ddd32b9189a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ef5914d-e18a-4469-882f-309df3468515}, !- Handle
  Node 2,                                 !- Name
  {0012bfdc-77c2-45f1-aff4-7384bffbd1b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0012bfdc-77c2-45f1-aff4-7384bffbd1b4}, !- Handle
  {c5296329-a488-4499-aaef-ce9eb60c846c}, !- Name
  {9f422e3e-6cdb-43e6-bdcc-7cdc314a2868}, !- Source Object
  11,                                     !- Outlet Port
  {0ef5914d-e18a-4469-882f-309df3468515}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c90a247b-9d99-4114-af3b-70a2b3e8fc7c}, !- Handle
  {c1f10256-d400-4d84-b4a9-315fb9af0abe}, !- Name
  {9f422e3e-6cdb-43e6-bdcc-7cdc314a2868}; !- HVAC Component

OS:PortList,
  {b5b78d96-7a92-4e02-ae2d-feee25320182}, !- Handle
  {59c09959-764e-4c40-bde0-c246f4adb327}, !- Name
  {9f422e3e-6cdb-43e6-bdcc-7cdc314a2868}; !- HVAC Component

OS:PortList,
  {804bdf44-49fb-4b43-ba0f-ddd32b9189a0}, !- Handle
  {977266ac-24cd-433a-ba14-90908eed4438}, !- Name
  {9f422e3e-6cdb-43e6-bdcc-7cdc314a2868}; !- HVAC Component

OS:Sizing:Zone,
  {a4c57d9c-762f-4176-a3b1-1c607a13090b}, !- Handle
  {9f422e3e-6cdb-43e6-bdcc-7cdc314a2868}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {adc825f3-8bba-4187-871d-643f73a6fc21}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {9f422e3e-6cdb-43e6-bdcc-7cdc314a2868}; !- Thermal Zone

OS:Space,
  {fbe7c4c0-b76d-40dd-ad76-d922ed997473}, !- Handle
  MBT Laboratory C end_a - Story Ground,  !- Name
  {83ffe72e-5fe5-4a27-9bbc-f88152053d99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -222.928045586911,                      !- X Origin {m}
  16.2623967838235,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {7d94ce46-9e1b-4d44-872e-62d9afd56929}; !- Thermal Zone Name

OS:Surface,
  {2fdb6927-893f-4109-bf47-0179572cba30}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fbe7c4c0-b76d-40dd-ad76-d922ed997473}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000032, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000032, 1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40fbbea9-ea2b-472f-9a70-8e6f06a72177}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbe7c4c0-b76d-40dd-ad76-d922ed997473}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317fa00e-6619-40ce-bb81-7ae65b172fda}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbe7c4c0-b76d-40dd-ad76-d922ed997473}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000032, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57200000000032, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd42503d-4699-4a86-b507-e623f706e4c1}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbe7c4c0-b76d-40dd-ad76-d922ed997473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bc884d2-f93a-4ae2-aa67-261c40866148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000032, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57200000000032, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000032, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000032, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5d62d5-ad7b-4f60-b065-eaa53b0c8695}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbe7c4c0-b76d-40dd-ad76-d922ed997473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef5d7608-ddb2-49a8-ae65-8fea30fa8fb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000032, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000032, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53d611e-073f-4a3e-bf3d-b5a5f2bfbb8d}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbe7c4c0-b76d-40dd-ad76-d922ed997473}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000032, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57200000000032, 4.57200000000001, 4.572, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 4.57200000000001, 4.572, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d94ce46-9e1b-4d44-872e-62d9afd56929}, !- Handle
  Zone MBT Laboratory C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ec178e6-1c40-40c3-b033-498713d96159}, !- Zone Air Inlet Port List
  {bb442769-2744-4be3-a515-aff1ee14176b}, !- Zone Air Exhaust Port List
  {8142451c-94b8-4f92-929c-b312fbd2f18d}, !- Zone Air Node Name
  {ed8f153d-2d17-4fa6-9c56-d58db861ea8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8dbc0094-9931-4e40-af6c-63b1dcd09ea4}, !- Handle
  Node 3,                                 !- Name
  {8142451c-94b8-4f92-929c-b312fbd2f18d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8142451c-94b8-4f92-929c-b312fbd2f18d}, !- Handle
  {b8333012-73bd-460b-bf2b-5046946fbb47}, !- Name
  {7d94ce46-9e1b-4d44-872e-62d9afd56929}, !- Source Object
  11,                                     !- Outlet Port
  {8dbc0094-9931-4e40-af6c-63b1dcd09ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ec178e6-1c40-40c3-b033-498713d96159}, !- Handle
  {ed95e64e-4e71-4179-8043-745325d6a86d}, !- Name
  {7d94ce46-9e1b-4d44-872e-62d9afd56929}; !- HVAC Component

OS:PortList,
  {bb442769-2744-4be3-a515-aff1ee14176b}, !- Handle
  {0e1d10c1-4294-4500-afc2-aca66bdb2d16}, !- Name
  {7d94ce46-9e1b-4d44-872e-62d9afd56929}; !- HVAC Component

OS:PortList,
  {ed8f153d-2d17-4fa6-9c56-d58db861ea8a}, !- Handle
  {44d1b108-59e5-436e-be88-247721becf41}, !- Name
  {7d94ce46-9e1b-4d44-872e-62d9afd56929}; !- HVAC Component

OS:Sizing:Zone,
  {073b9ed5-07ae-4c73-88a2-060319067669}, !- Handle
  {7d94ce46-9e1b-4d44-872e-62d9afd56929}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1924bbf-b22a-4678-9c88-d9af7d1b9488}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7d94ce46-9e1b-4d44-872e-62d9afd56929}; !- Thermal Zone

OS:Space,
  {a816b706-f8ac-42e7-a1e8-75f3a8d7b40d}, !- Handle
  MBT Laboratory A  - Story Ground,       !- Name
  {83ffe72e-5fe5-4a27-9bbc-f88152053d99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -218.356045586911,                      !- X Origin {m}
  -20.8343967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {de8cd31d-b7e7-451a-9825-1e6b9589564c}; !- Thermal Zone Name

OS:Surface,
  {cdd25e86-842f-4b2e-8773-0d7711229f2d}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a816b706-f8ac-42e7-a1e8-75f3a8d7b40d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  197.579151738211, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  197.579151738211, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {548cbe3b-3b51-4722-a750-5d692a42e59c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a816b706-f8ac-42e7-a1e8-75f3a8d7b40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2924c91-104a-46de-825d-e28dcc172d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2bfbb6b-8434-44ba-94b4-8d2ed407f076}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a816b706-f8ac-42e7-a1e8-75f3a8d7b40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dac1fc9d-6cc3-4733-9f12-efe4a7cebee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  197.579151738211, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  197.579151738211, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad11f364-1621-4a32-a59f-4e811a9ebf58}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a816b706-f8ac-42e7-a1e8-75f3a8d7b40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da5ead7c-90ad-444b-a889-3ac39f37ae93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  197.579151738211, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  197.579151738211, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  197.579151738211, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  197.579151738211, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2746d501-07eb-4bf1-8e2a-017056579f82}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a816b706-f8ac-42e7-a1e8-75f3a8d7b40d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  197.579151738211, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  197.579151738211, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbc997e-6b4b-438c-85bd-3ad9d9d93079}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a816b706-f8ac-42e7-a1e8-75f3a8d7b40d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  197.579151738211, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  197.579151738211, 4.57199999999999, 4.572, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 4.57199999999999, 4.572, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de8cd31d-b7e7-451a-9825-1e6b9589564c}, !- Handle
  Zone MBT Laboratory A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4023fa32-a40b-4a91-8fbf-ba6fcf4ad3bc}, !- Zone Air Inlet Port List
  {4149c003-d89a-46b8-ab6d-360b4d3efc0f}, !- Zone Air Exhaust Port List
  {59787132-aeb8-41de-b968-849c9d290abe}, !- Zone Air Node Name
  {4b663ed6-2e89-4fae-aed8-20ff49db6528}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16c9e98f-6cdd-4727-9e26-f3685b9b4532}, !- Handle
  Node 4,                                 !- Name
  {59787132-aeb8-41de-b968-849c9d290abe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59787132-aeb8-41de-b968-849c9d290abe}, !- Handle
  {0aaa48b6-e3f9-4a62-83a5-497f048a3160}, !- Name
  {de8cd31d-b7e7-451a-9825-1e6b9589564c}, !- Source Object
  11,                                     !- Outlet Port
  {16c9e98f-6cdd-4727-9e26-f3685b9b4532}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4023fa32-a40b-4a91-8fbf-ba6fcf4ad3bc}, !- Handle
  {ab07ee7c-c8d8-4f32-81c4-732adc468cd7}, !- Name
  {de8cd31d-b7e7-451a-9825-1e6b9589564c}; !- HVAC Component

OS:PortList,
  {4149c003-d89a-46b8-ab6d-360b4d3efc0f}, !- Handle
  {bdcf15c7-2a12-4467-8b25-de405f611f20}, !- Name
  {de8cd31d-b7e7-451a-9825-1e6b9589564c}; !- HVAC Component

OS:PortList,
  {4b663ed6-2e89-4fae-aed8-20ff49db6528}, !- Handle
  {3df3a822-a4d7-4691-a1fd-e411941f3fb0}, !- Name
  {de8cd31d-b7e7-451a-9825-1e6b9589564c}; !- HVAC Component

OS:Sizing:Zone,
  {554d2de9-14d7-42f1-bf4e-2c1f4df42ee2}, !- Handle
  {de8cd31d-b7e7-451a-9825-1e6b9589564c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1cafc955-90a9-480c-9afb-d35807f46e95}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {de8cd31d-b7e7-451a-9825-1e6b9589564c}; !- Thermal Zone

OS:Space,
  {e0c6bb12-5507-4346-9067-2355b90d6ed8}, !- Handle
  MBT Laboratory B  - Story Ground,       !- Name
  {83ffe72e-5fe5-4a27-9bbc-f88152053d99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -218.356045586911,                      !- X Origin {m}
  -16.2623967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {94666981-f5bd-4775-80a3-3feb03d827e1}; !- Thermal Zone Name

OS:Surface,
  {6c66e92d-196c-4418-9cda-e366f281e2a1}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0c6bb12-5507-4346-9067-2355b90d6ed8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  197.579151738211, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  197.579151738211, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7e19c6d-df29-4b76-860e-c16d02c505cf}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0c6bb12-5507-4346-9067-2355b90d6ed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e185bbb-dbef-4435-98b6-195046289bf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd1e4db-da23-4243-bda5-8157d2318647}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0c6bb12-5507-4346-9067-2355b90d6ed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943d2969-8ca8-4e01-9e58-127c50b051fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  197.579151738211, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  197.579151738211, 32.524793567647, 0,   !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 32.524793567647, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d551eab6-97fe-4950-ae1e-9145197f7650}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0c6bb12-5507-4346-9067-2355b90d6ed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06556cad-3d73-4fc6-b0d0-66377d874352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  197.579151738211, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  197.579151738211, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  197.579151738211, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  197.579151738211, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac1fc9d-6cc3-4733-9f12-efe4a7cebee1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0c6bb12-5507-4346-9067-2355b90d6ed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2bfbb6b-8434-44ba-94b4-8d2ed407f076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  197.579151738211, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  197.579151738211, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49ab6f10-ec77-4ede-b0db-0a0361ccab53}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0c6bb12-5507-4346-9067-2355b90d6ed8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  197.579151738211, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  197.579151738211, 32.524793567647, 4.572, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 32.524793567647, 4.572, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {94666981-f5bd-4775-80a3-3feb03d827e1}, !- Handle
  Zone MBT Laboratory B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {475c1bb7-b112-4dea-b197-f60cb7e58491}, !- Zone Air Inlet Port List
  {edad812e-9fdd-45bb-947d-305fe63cc3c5}, !- Zone Air Exhaust Port List
  {b57ffeb8-d782-4f81-b877-aad2aa29a61a}, !- Zone Air Node Name
  {61861514-303c-4504-afef-e8b4f4befdbe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8516bfaf-0ce2-46f7-9ecf-8ad14cc8b686}, !- Handle
  Node 5,                                 !- Name
  {b57ffeb8-d782-4f81-b877-aad2aa29a61a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b57ffeb8-d782-4f81-b877-aad2aa29a61a}, !- Handle
  {2c154a8d-9a40-43f6-a273-fe588c534081}, !- Name
  {94666981-f5bd-4775-80a3-3feb03d827e1}, !- Source Object
  11,                                     !- Outlet Port
  {8516bfaf-0ce2-46f7-9ecf-8ad14cc8b686}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {475c1bb7-b112-4dea-b197-f60cb7e58491}, !- Handle
  {6ef9931b-d6ce-41ae-aeec-c0e6046cc36d}, !- Name
  {94666981-f5bd-4775-80a3-3feb03d827e1}; !- HVAC Component

OS:PortList,
  {edad812e-9fdd-45bb-947d-305fe63cc3c5}, !- Handle
  {622d30ef-a169-4773-99a6-ace16d9578ff}, !- Name
  {94666981-f5bd-4775-80a3-3feb03d827e1}; !- HVAC Component

OS:PortList,
  {61861514-303c-4504-afef-e8b4f4befdbe}, !- Handle
  {79930080-6690-41b0-8ab6-bb65912e740c}, !- Name
  {94666981-f5bd-4775-80a3-3feb03d827e1}; !- HVAC Component

OS:Sizing:Zone,
  {9d758b92-647a-4b55-9b04-138ca1fa2881}, !- Handle
  {94666981-f5bd-4775-80a3-3feb03d827e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e18faf9-1db4-4c9e-8488-d474c5ed5b74}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {94666981-f5bd-4775-80a3-3feb03d827e1}; !- Thermal Zone

OS:Space,
  {8eff859b-4c08-48be-889c-7ca1a8a7da8b}, !- Handle
  MBT Laboratory C  - Story Ground,       !- Name
  {83ffe72e-5fe5-4a27-9bbc-f88152053d99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -218.356045586911,                      !- X Origin {m}
  16.2623967838235,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {547866c7-e62a-4973-ba67-38538b128f6c}; !- Thermal Zone Name

OS:Surface,
  {20ffc1d6-8289-4cba-98bc-df1b79e7bcb1}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8eff859b-4c08-48be-889c-7ca1a8a7da8b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  197.579151738211, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  197.579151738211, 1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc884d2-f93a-4ae2-aa67-261c40866148}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eff859b-4c08-48be-889c-7ca1a8a7da8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd42503d-4699-4a86-b507-e623f706e4c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8d8574-d11e-4bd5-8138-12692de573d0}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eff859b-4c08-48be-889c-7ca1a8a7da8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  197.579151738211, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  197.579151738211, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07643ed4-5965-4bf1-8291-b1929ff3147e}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eff859b-4c08-48be-889c-7ca1a8a7da8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c874a5d8-85f5-4596-9a55-cd1d4f6c0f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  197.579151738211, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  197.579151738211, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  197.579151738211, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  197.579151738211, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943d2969-8ca8-4e01-9e58-127c50b051fd}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eff859b-4c08-48be-889c-7ca1a8a7da8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fd1e4db-da23-4243-bda5-8157d2318647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  197.579151738211, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  197.579151738211, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e217021-212d-47e6-a824-4994a0418cce}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8eff859b-4c08-48be-889c-7ca1a8a7da8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  197.579151738211, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  197.579151738211, 4.57200000000001, 4.572, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 4.57200000000001, 4.572, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {547866c7-e62a-4973-ba67-38538b128f6c}, !- Handle
  Zone MBT Laboratory C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59ba973d-7626-4d32-974d-012791153097}, !- Zone Air Inlet Port List
  {628c7a88-58ed-4d2d-a012-c245390849bf}, !- Zone Air Exhaust Port List
  {40c7282f-5c60-4fa6-9801-8a48a9db830c}, !- Zone Air Node Name
  {bea377b1-5eee-4e7c-b683-0f6736410b86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f67f4dab-3454-45d3-94ec-1ef8ee91cd35}, !- Handle
  Node 6,                                 !- Name
  {40c7282f-5c60-4fa6-9801-8a48a9db830c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40c7282f-5c60-4fa6-9801-8a48a9db830c}, !- Handle
  {11b123d4-1d60-45e3-8ac2-b4d893b5b588}, !- Name
  {547866c7-e62a-4973-ba67-38538b128f6c}, !- Source Object
  11,                                     !- Outlet Port
  {f67f4dab-3454-45d3-94ec-1ef8ee91cd35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59ba973d-7626-4d32-974d-012791153097}, !- Handle
  {5652b2bf-a1f8-4d1e-bc01-0e1527c8a76b}, !- Name
  {547866c7-e62a-4973-ba67-38538b128f6c}; !- HVAC Component

OS:PortList,
  {628c7a88-58ed-4d2d-a012-c245390849bf}, !- Handle
  {d59731fb-0939-4b5c-85b1-024c97406f45}, !- Name
  {547866c7-e62a-4973-ba67-38538b128f6c}; !- HVAC Component

OS:PortList,
  {bea377b1-5eee-4e7c-b683-0f6736410b86}, !- Handle
  {d1a31dae-a762-4c9c-95e5-f0bb58c48375}, !- Name
  {547866c7-e62a-4973-ba67-38538b128f6c}; !- HVAC Component

OS:Sizing:Zone,
  {a0faeb65-b10b-408d-bc6b-f2e89b6a0100}, !- Handle
  {547866c7-e62a-4973-ba67-38538b128f6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e6fbe38-6086-4c29-b22f-931b99b28eba}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {547866c7-e62a-4973-ba67-38538b128f6c}; !- Thermal Zone

OS:Space,
  {b398a707-279c-4b4f-983c-d8ac574c405a}, !- Handle
  MBT Kitchen A  - Story Ground,          !- Name
  {60068b72-ea34-483b-b13d-6b2c6b07a58f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.7768938487002,                      !- X Origin {m}
  -20.8343967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {a3b09c8a-836f-42b1-bf8f-b5f9519e3259}; !- Thermal Zone Name

OS:Surface,
  {2685c8e8-9c15-4348-97cc-b49824901907}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b398a707-279c-4b4f-983c-d8ac574c405a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.45856091173825, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.45856091173825, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5ead7c-90ad-444b-a889-3ac39f37ae93}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b398a707-279c-4b4f-983c-d8ac574c405a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad11f364-1621-4a32-a59f-4e811a9ebf58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-014, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60cbd7b6-7c62-479f-bfcc-51d54a837488}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b398a707-279c-4b4f-983c-d8ac574c405a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70fbc1ab-8bd4-4cc6-901f-bb6a3d37e247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45856091173825, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  4.45856091173825, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-014, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f484f6e4-18e4-49df-b132-d11c5e2e80aa}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b398a707-279c-4b4f-983c-d8ac574c405a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {636cede9-7d82-4263-912e-42830142a18a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45856091173825, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.45856091173825, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.45856091173825, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.45856091173825, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cda9094-5ad7-486e-978d-beb1c69330bb}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b398a707-279c-4b4f-983c-d8ac574c405a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-014, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.45856091173825, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.45856091173825, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3879270f-fbed-4b08-bcc9-f088bd937774}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b398a707-279c-4b4f-983c-d8ac574c405a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45856091173825, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.45856091173825, 4.57199999999999, 4.572, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-014, 4.57199999999999, 4.572, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3b09c8a-836f-42b1-bf8f-b5f9519e3259}, !- Handle
  Zone MBT Kitchen A  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d56618b5-134f-4d3a-b1ae-5a0d06f06343}, !- Zone Air Inlet Port List
  {2d49d6bb-5d35-42cc-bc74-07cd164fee6c}, !- Zone Air Exhaust Port List
  {f7666c6e-cdaa-4e22-b189-3467e3fdb855}, !- Zone Air Node Name
  {48751fcb-2917-4a5a-a7da-a4cfe93da335}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {411f990b-5fa9-46ed-8f0d-5b46a83a2ce9}, !- Handle
  Node 7,                                 !- Name
  {f7666c6e-cdaa-4e22-b189-3467e3fdb855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7666c6e-cdaa-4e22-b189-3467e3fdb855}, !- Handle
  {a2d93f1d-af7d-4b12-af2b-aebd98aee89c}, !- Name
  {a3b09c8a-836f-42b1-bf8f-b5f9519e3259}, !- Source Object
  11,                                     !- Outlet Port
  {411f990b-5fa9-46ed-8f0d-5b46a83a2ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d56618b5-134f-4d3a-b1ae-5a0d06f06343}, !- Handle
  {54c7eb4c-a38c-47cf-affd-7368b89fb4de}, !- Name
  {a3b09c8a-836f-42b1-bf8f-b5f9519e3259}; !- HVAC Component

OS:PortList,
  {2d49d6bb-5d35-42cc-bc74-07cd164fee6c}, !- Handle
  {d19839f2-251c-464e-91bd-8c1a379c2e5e}, !- Name
  {a3b09c8a-836f-42b1-bf8f-b5f9519e3259}; !- HVAC Component

OS:PortList,
  {48751fcb-2917-4a5a-a7da-a4cfe93da335}, !- Handle
  {6972ddf4-1385-43c4-9f65-bf4eb037a73c}, !- Name
  {a3b09c8a-836f-42b1-bf8f-b5f9519e3259}; !- HVAC Component

OS:Sizing:Zone,
  {78606924-a31b-44cc-b795-1ce96b4a320b}, !- Handle
  {a3b09c8a-836f-42b1-bf8f-b5f9519e3259}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08b03f9c-b715-4a7f-b517-de2bf2672e32}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {a3b09c8a-836f-42b1-bf8f-b5f9519e3259}; !- Thermal Zone

OS:Space,
  {64771cca-c9e9-42db-8497-e9750d655f36}, !- Handle
  MBT Kitchen B  - Story Ground,          !- Name
  {60068b72-ea34-483b-b13d-6b2c6b07a58f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.7768938487002,                      !- X Origin {m}
  -16.2623967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {f2499964-ecf8-40e7-bd9a-7b260422725c}; !- Thermal Zone Name

OS:Surface,
  {9dea17e9-a32f-4c7a-a02a-8135baa10c0f}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64771cca-c9e9-42db-8497-e9750d655f36}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-014, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  4.45856091173825, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  4.45856091173825, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06556cad-3d73-4fc6-b0d0-66377d874352}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64771cca-c9e9-42db-8497-e9750d655f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d551eab6-97fe-4950-ae1e-9145197f7650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-014, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-014, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09288be-08fc-49ba-a20a-63bae0036a12}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64771cca-c9e9-42db-8497-e9750d655f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {821150ba-a567-460a-9cad-b2c17a22c605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45856091173825, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  4.45856091173825, 32.524793567647, 0,   !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-014, 32.524793567647, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-014, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7bf04bd-fc91-4e8d-9696-ce32f9daaab8}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64771cca-c9e9-42db-8497-e9750d655f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b52649a-8f85-46cd-a6ce-8632e8169467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45856091173825, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.45856091173825, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.45856091173825, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  4.45856091173825, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70fbc1ab-8bd4-4cc6-901f-bb6a3d37e247}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64771cca-c9e9-42db-8497-e9750d655f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60cbd7b6-7c62-479f-bfcc-51d54a837488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-014, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.45856091173825, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.45856091173825, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {400e8449-7abd-47d5-bffe-b62f392951c6}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64771cca-c9e9-42db-8497-e9750d655f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45856091173825, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.45856091173825, 32.524793567647, 4.572, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-014, 32.524793567647, 4.572, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2499964-ecf8-40e7-bd9a-7b260422725c}, !- Handle
  Zone MBT Kitchen B  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72bc9dbd-83a9-487b-9a2a-39b1a7984f2b}, !- Zone Air Inlet Port List
  {6ecfbd38-3bf7-47e9-b7b1-9e34fdebbacb}, !- Zone Air Exhaust Port List
  {74b055b6-4352-49f0-9398-6b99078e46f0}, !- Zone Air Node Name
  {3935b019-62c6-410d-9907-d0f600a44867}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63213e26-717d-4448-b4e0-bb9bcc92f1ec}, !- Handle
  Node 8,                                 !- Name
  {74b055b6-4352-49f0-9398-6b99078e46f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74b055b6-4352-49f0-9398-6b99078e46f0}, !- Handle
  {a9512574-07e3-460b-9450-d641ba6db741}, !- Name
  {f2499964-ecf8-40e7-bd9a-7b260422725c}, !- Source Object
  11,                                     !- Outlet Port
  {63213e26-717d-4448-b4e0-bb9bcc92f1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72bc9dbd-83a9-487b-9a2a-39b1a7984f2b}, !- Handle
  {fba9f72b-0c6c-4816-94f6-b75265f53b5c}, !- Name
  {f2499964-ecf8-40e7-bd9a-7b260422725c}; !- HVAC Component

OS:PortList,
  {6ecfbd38-3bf7-47e9-b7b1-9e34fdebbacb}, !- Handle
  {ac2e29be-db74-4320-8ece-5dbf62396313}, !- Name
  {f2499964-ecf8-40e7-bd9a-7b260422725c}; !- HVAC Component

OS:PortList,
  {3935b019-62c6-410d-9907-d0f600a44867}, !- Handle
  {5e28f06c-e524-4338-8e31-f9d1548c91b0}, !- Name
  {f2499964-ecf8-40e7-bd9a-7b260422725c}; !- HVAC Component

OS:Sizing:Zone,
  {75facf5c-748b-48ba-95b4-9f22f9ebd867}, !- Handle
  {f2499964-ecf8-40e7-bd9a-7b260422725c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f75b1eb1-8cea-4a35-9efa-20c2f63de117}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {f2499964-ecf8-40e7-bd9a-7b260422725c}; !- Thermal Zone

OS:Space,
  {0a0d269d-94d2-4a70-8c5d-e60ab4e74142}, !- Handle
  MBT Kitchen C  - Story Ground,          !- Name
  {60068b72-ea34-483b-b13d-6b2c6b07a58f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.7768938487002,                      !- X Origin {m}
  16.2623967838235,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {c514e66b-35a0-49a2-9107-77eb421b0448}; !- Thermal Zone Name

OS:Surface,
  {c878b6f4-6e23-4c6c-a9b7-6b2bf4f51535}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a0d269d-94d2-4a70-8c5d-e60ab4e74142}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-014, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-014, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.45856091173825, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.45856091173825, 1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c874a5d8-85f5-4596-9a55-cd1d4f6c0f3e}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a0d269d-94d2-4a70-8c5d-e60ab4e74142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07643ed4-5965-4bf1-8291-b1929ff3147e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-014, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-014, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-014, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-014, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {344ba82c-cad8-4664-9569-d5ee3624691f}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a0d269d-94d2-4a70-8c5d-e60ab4e74142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45856091173825, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  4.45856091173825, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-014, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-014, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f290d9-f6e8-4988-95e2-b2c4593abe4f}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a0d269d-94d2-4a70-8c5d-e60ab4e74142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02ae1d5d-f0b0-4714-bbf5-5ebff07e3e47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45856091173825, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.45856091173825, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.45856091173825, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.45856091173825, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821150ba-a567-460a-9cad-b2c17a22c605}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a0d269d-94d2-4a70-8c5d-e60ab4e74142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09288be-08fc-49ba-a20a-63bae0036a12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-014, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-014, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.45856091173825, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.45856091173825, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e038497-b4aa-440b-8009-576cb444a536}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a0d269d-94d2-4a70-8c5d-e60ab4e74142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45856091173825, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.45856091173825, 4.57200000000001, 4.572, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-014, 4.57200000000001, 4.572, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-014, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c514e66b-35a0-49a2-9107-77eb421b0448}, !- Handle
  Zone MBT Kitchen C  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {606daa60-49e5-4aed-89c5-0d80dbf855e4}, !- Zone Air Inlet Port List
  {92b4c2ef-a057-4c25-bf23-41fb6e555b1f}, !- Zone Air Exhaust Port List
  {20414ea3-ba56-4933-8348-f56bb21d7eb6}, !- Zone Air Node Name
  {65fbefd2-c02f-49e1-8b76-7315fae3d24c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a544a76-4b25-462b-a46f-7b033386c1d5}, !- Handle
  Node 9,                                 !- Name
  {20414ea3-ba56-4933-8348-f56bb21d7eb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20414ea3-ba56-4933-8348-f56bb21d7eb6}, !- Handle
  {0ea3220d-c729-4bcf-8ad9-919ad2052ca3}, !- Name
  {c514e66b-35a0-49a2-9107-77eb421b0448}, !- Source Object
  11,                                     !- Outlet Port
  {5a544a76-4b25-462b-a46f-7b033386c1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {606daa60-49e5-4aed-89c5-0d80dbf855e4}, !- Handle
  {93d57759-a51e-4a4f-bfa3-0bd44c34d49a}, !- Name
  {c514e66b-35a0-49a2-9107-77eb421b0448}; !- HVAC Component

OS:PortList,
  {92b4c2ef-a057-4c25-bf23-41fb6e555b1f}, !- Handle
  {443f1e85-fa03-4c34-99f8-321d5104d8b7}, !- Name
  {c514e66b-35a0-49a2-9107-77eb421b0448}; !- HVAC Component

OS:PortList,
  {65fbefd2-c02f-49e1-8b76-7315fae3d24c}, !- Handle
  {c8287837-143d-487b-91ae-d2c4589d5e52}, !- Name
  {c514e66b-35a0-49a2-9107-77eb421b0448}; !- HVAC Component

OS:Sizing:Zone,
  {17edd492-f66f-46ce-b5e2-4df7ffabc885}, !- Handle
  {c514e66b-35a0-49a2-9107-77eb421b0448}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c8dc692-2599-4f50-87d2-77165c06bb83}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c514e66b-35a0-49a2-9107-77eb421b0448}; !- Thermal Zone

OS:Space,
  {c85152d0-0cc3-4a53-8928-b53e7390762b}, !- Handle
  MBT Conference A  - Story Ground,       !- Name
  {882e4660-6cf9-4cfb-a851-07c678ab95c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.3183329369619,                      !- X Origin {m}
  -20.8343967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {26070ac6-eb0e-404c-997b-bc685ec4c6f2}; !- Thermal Zone Name

OS:Surface,
  {2a5807ee-f28f-4435-9242-29a14d511452}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c85152d0-0cc3-4a53-8928-b53e7390762b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  8.91712182347645, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {636cede9-7d82-4263-912e-42830142a18a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85152d0-0cc3-4a53-8928-b53e7390762b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f484f6e4-18e4-49df-b132-d11c5e2e80aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-014, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649c4213-6448-4026-ba9a-02f92cf72693}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85152d0-0cc3-4a53-8928-b53e7390762b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a4a4687-7f22-4444-adea-ca84fa0338f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-014, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a63e9770-6d1f-4ebf-a358-5ea9be4f3ec2}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85152d0-0cc3-4a53-8928-b53e7390762b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c65410f0-ed56-49b1-a7bd-fa8e515099e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  8.91712182347645, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95567833-4d62-4058-8090-c9ac669173d5}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85152d0-0cc3-4a53-8928-b53e7390762b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-014, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.91712182347645, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0bb193-672b-4eca-aec2-8b3a73e88267}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c85152d0-0cc3-4a53-8928-b53e7390762b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 4.57199999999999, 4.572, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-014, 4.57199999999999, 4.572, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26070ac6-eb0e-404c-997b-bc685ec4c6f2}, !- Handle
  Zone MBT Conference A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fcec22f-8f01-41bd-97ec-357699519cac}, !- Zone Air Inlet Port List
  {2e5279c8-3e11-48fc-91b6-b549a680df38}, !- Zone Air Exhaust Port List
  {49e6cedc-2148-40fd-842a-2d0c253dab96}, !- Zone Air Node Name
  {c74a9bc1-a686-450f-9782-ba58e0a150fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d2d1397-da17-42c6-bc00-c00033c76e83}, !- Handle
  Node 10,                                !- Name
  {49e6cedc-2148-40fd-842a-2d0c253dab96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49e6cedc-2148-40fd-842a-2d0c253dab96}, !- Handle
  {85b507b7-dd11-4aef-9720-254ea02a723e}, !- Name
  {26070ac6-eb0e-404c-997b-bc685ec4c6f2}, !- Source Object
  11,                                     !- Outlet Port
  {4d2d1397-da17-42c6-bc00-c00033c76e83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fcec22f-8f01-41bd-97ec-357699519cac}, !- Handle
  {95839e41-4a15-4e89-9433-64c15babfc81}, !- Name
  {26070ac6-eb0e-404c-997b-bc685ec4c6f2}; !- HVAC Component

OS:PortList,
  {2e5279c8-3e11-48fc-91b6-b549a680df38}, !- Handle
  {8df3ebb6-73ff-4bd1-b0f7-307146dfa54b}, !- Name
  {26070ac6-eb0e-404c-997b-bc685ec4c6f2}; !- HVAC Component

OS:PortList,
  {c74a9bc1-a686-450f-9782-ba58e0a150fc}, !- Handle
  {0d8a68e2-28d1-4bb5-987e-fbd59bb1cd41}, !- Name
  {26070ac6-eb0e-404c-997b-bc685ec4c6f2}; !- HVAC Component

OS:Sizing:Zone,
  {3da02939-b371-4978-a47c-f2e0dbc11c8d}, !- Handle
  {26070ac6-eb0e-404c-997b-bc685ec4c6f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2584ed00-ab5e-4d0e-870f-5186076ab0be}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {26070ac6-eb0e-404c-997b-bc685ec4c6f2}; !- Thermal Zone

OS:Space,
  {2252aa1a-0bcc-4a29-8d44-942ccc708884}, !- Handle
  MBT Conference B  - Story Ground,       !- Name
  {882e4660-6cf9-4cfb-a851-07c678ab95c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.3183329369619,                      !- X Origin {m}
  -16.2623967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {e5689bfb-a9ee-414c-b000-6c6894f0c708}; !- Thermal Zone Name

OS:Surface,
  {7b2bef16-59e5-41ad-ba16-1edeb9191d1a}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2252aa1a-0bcc-4a29-8d44-942ccc708884}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-014, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  8.91712182347645, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b52649a-8f85-46cd-a6ce-8632e8169467}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2252aa1a-0bcc-4a29-8d44-942ccc708884}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7bf04bd-fc91-4e8d-9696-ce32f9daaab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-014, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-014, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b183ed-5582-490f-88cc-d0fb1cdc1db8}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2252aa1a-0bcc-4a29-8d44-942ccc708884}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba5dcb1-09f3-4392-a5b5-7c59b0b38dc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 32.524793567647, 0,   !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-014, 32.524793567647, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-014, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8becadef-37da-48be-91c8-6c0291b209fc}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2252aa1a-0bcc-4a29-8d44-942ccc708884}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {340f61fc-8693-45fd-8917-8eed4a9322ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  8.91712182347645, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a4a4687-7f22-4444-adea-ca84fa0338f2}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2252aa1a-0bcc-4a29-8d44-942ccc708884}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649c4213-6448-4026-ba9a-02f92cf72693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-014, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.91712182347645, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {876f3ba6-6752-475e-8654-5d97d903e064}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2252aa1a-0bcc-4a29-8d44-942ccc708884}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 32.524793567647, 4.572, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-014, 32.524793567647, 4.572, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5689bfb-a9ee-414c-b000-6c6894f0c708}, !- Handle
  Zone MBT Conference B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30bdcad4-5b95-4aee-b245-a0c9f4b69d91}, !- Zone Air Inlet Port List
  {83105ce8-0138-4b14-849b-fa7ea5a31382}, !- Zone Air Exhaust Port List
  {0843a3dc-0aca-40e2-8563-4be214e70be9}, !- Zone Air Node Name
  {a1f169fb-b3e7-469f-a5e5-ad33c0ceeeb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bdbb196-a71b-4ca4-a6d4-b7e6e68afe4f}, !- Handle
  Node 11,                                !- Name
  {0843a3dc-0aca-40e2-8563-4be214e70be9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0843a3dc-0aca-40e2-8563-4be214e70be9}, !- Handle
  {82d86f1a-5223-4dca-b1bd-fdbb269f2bbc}, !- Name
  {e5689bfb-a9ee-414c-b000-6c6894f0c708}, !- Source Object
  11,                                     !- Outlet Port
  {2bdbb196-a71b-4ca4-a6d4-b7e6e68afe4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30bdcad4-5b95-4aee-b245-a0c9f4b69d91}, !- Handle
  {686660d8-a88b-40db-b60c-95c066b954db}, !- Name
  {e5689bfb-a9ee-414c-b000-6c6894f0c708}; !- HVAC Component

OS:PortList,
  {83105ce8-0138-4b14-849b-fa7ea5a31382}, !- Handle
  {cbe72ce4-6a8b-4850-9c68-83fe738ab7c2}, !- Name
  {e5689bfb-a9ee-414c-b000-6c6894f0c708}; !- HVAC Component

OS:PortList,
  {a1f169fb-b3e7-469f-a5e5-ad33c0ceeeb9}, !- Handle
  {f955717a-50a3-4037-bed8-6e8266b58a97}, !- Name
  {e5689bfb-a9ee-414c-b000-6c6894f0c708}; !- HVAC Component

OS:Sizing:Zone,
  {9eec5612-d376-4fd1-acad-050c3972c4eb}, !- Handle
  {e5689bfb-a9ee-414c-b000-6c6894f0c708}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1fa0b4f1-b2b5-41e9-ac43-b7b5230dc95d}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {e5689bfb-a9ee-414c-b000-6c6894f0c708}; !- Thermal Zone

OS:Space,
  {eb48e36e-032b-400d-ad11-f3f0eff8e5aa}, !- Handle
  MBT Conference C  - Story Ground,       !- Name
  {882e4660-6cf9-4cfb-a851-07c678ab95c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.3183329369619,                      !- X Origin {m}
  16.2623967838235,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {bdbd360b-90a2-4c0f-b838-a6b86e9c9fd2}; !- Thermal Zone Name

OS:Surface,
  {3b192d49-44d2-41c9-9a6c-60b437b8cd39}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb48e36e-032b-400d-ad11-f3f0eff8e5aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-014, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-014, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.91712182347645, 1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02ae1d5d-f0b0-4714-bbf5-5ebff07e3e47}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb48e36e-032b-400d-ad11-f3f0eff8e5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61f290d9-f6e8-4988-95e2-b2c4593abe4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-014, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-014, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-014, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-014, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669c2580-c1d3-490b-96cf-ff63bd971ca4}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb48e36e-032b-400d-ad11-f3f0eff8e5aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-014, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-014, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d4975be-4e0f-4be7-97d5-df20cdf2f3ec}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb48e36e-032b-400d-ad11-f3f0eff8e5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd5c638-aadc-416a-a26c-ce2a8b40c1b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.91712182347645, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba5dcb1-09f3-4392-a5b5-7c59b0b38dc4}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb48e36e-032b-400d-ad11-f3f0eff8e5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b183ed-5582-490f-88cc-d0fb1cdc1db8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-014, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-014, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.91712182347645, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30630576-a984-478c-9bbb-de576c15d2e5}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb48e36e-032b-400d-ad11-f3f0eff8e5aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 4.57200000000001, 4.572, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-014, 4.57200000000001, 4.572, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-014, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bdbd360b-90a2-4c0f-b838-a6b86e9c9fd2}, !- Handle
  Zone MBT Conference C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bad4aa53-0e39-4cf6-a6c4-8e5f42a2b97c}, !- Zone Air Inlet Port List
  {6f77c713-f63a-458d-8e06-ce28f170d2ba}, !- Zone Air Exhaust Port List
  {419b7915-d2d9-41e7-bd69-09622c160779}, !- Zone Air Node Name
  {9b9002b8-06d3-4974-95e5-bea3ab31e72e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7f373cc-a477-4b1f-be46-307de93a3602}, !- Handle
  Node 12,                                !- Name
  {419b7915-d2d9-41e7-bd69-09622c160779}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {419b7915-d2d9-41e7-bd69-09622c160779}, !- Handle
  {68b163f9-241b-4f73-91f9-7694191d5efc}, !- Name
  {bdbd360b-90a2-4c0f-b838-a6b86e9c9fd2}, !- Source Object
  11,                                     !- Outlet Port
  {a7f373cc-a477-4b1f-be46-307de93a3602}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bad4aa53-0e39-4cf6-a6c4-8e5f42a2b97c}, !- Handle
  {6fb7f073-ae05-49a2-8e94-da0cddef650a}, !- Name
  {bdbd360b-90a2-4c0f-b838-a6b86e9c9fd2}; !- HVAC Component

OS:PortList,
  {6f77c713-f63a-458d-8e06-ce28f170d2ba}, !- Handle
  {76a1c0a5-d8a1-49ef-989a-acece32c491a}, !- Name
  {bdbd360b-90a2-4c0f-b838-a6b86e9c9fd2}; !- HVAC Component

OS:PortList,
  {9b9002b8-06d3-4974-95e5-bea3ab31e72e}, !- Handle
  {76429147-aab4-478b-81e1-263916af3111}, !- Name
  {bdbd360b-90a2-4c0f-b838-a6b86e9c9fd2}; !- HVAC Component

OS:Sizing:Zone,
  {4b05273c-060c-4e5a-bf0a-e78e6eb1b3dc}, !- Handle
  {bdbd360b-90a2-4c0f-b838-a6b86e9c9fd2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27962fa8-db9f-4b6a-a0dd-d2ad131830c8}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {bdbd360b-90a2-4c0f-b838-a6b86e9c9fd2}; !- Thermal Zone

OS:Space,
  {4ebaf90d-31b0-4cef-acc8-6cec4b412c43}, !- Handle
  MBT CompRoomData A  - Story Ground,     !- Name
  {365bf7e3-43f7-412a-9c75-1a42da09150c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.40121111348548,                      !- X Origin {m}
  -20.8343967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {417551c8-225c-4ee7-9e77-7e2cb017c5b6}; !- Thermal Zone Name

OS:Surface,
  {0b4c4656-b9bc-491d-b261-423020a755a5}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ebaf90d-31b0-4cef-acc8-6cec4b412c43}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  8.91712182347645, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c65410f0-ed56-49b1-a7bd-fa8e515099e1}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebaf90d-31b0-4cef-acc8-6cec4b412c43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a63e9770-6d1f-4ebf-a358-5ea9be4f3ec2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adca553e-a42c-4da5-b6db-44dd6b98e20c}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebaf90d-31b0-4cef-acc8-6cec4b412c43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b1e84b5-696d-4b55-adbe-ea3889f8a19f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab14f342-cbe0-4ab6-82fb-9e9f008de65c}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebaf90d-31b0-4cef-acc8-6cec4b412c43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b27f22a2-64c8-411f-b85e-92172fd5e0eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  8.91712182347645, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb049259-5ab5-4777-8488-8c82e3ce230d}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebaf90d-31b0-4cef-acc8-6cec4b412c43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.91712182347645, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645aa629-c92d-4196-b680-c0a49a5c8b58}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ebaf90d-31b0-4cef-acc8-6cec4b412c43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 4.57199999999999, 4.572, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 4.57199999999999, 4.572, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {417551c8-225c-4ee7-9e77-7e2cb017c5b6}, !- Handle
  Zone MBT CompRoomData A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {981dfc9b-7a6d-4ee3-b683-8194451517d5}, !- Zone Air Inlet Port List
  {8c970a5f-2fe4-4c96-8658-f0292aaf698c}, !- Zone Air Exhaust Port List
  {d8b3c470-6f1c-4447-96f9-49de2f0bb960}, !- Zone Air Node Name
  {da9478f5-2567-4b54-9418-a39f008a59d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {febec5cc-23d7-48a1-82e2-07a93bf9f232}, !- Handle
  Node 13,                                !- Name
  {d8b3c470-6f1c-4447-96f9-49de2f0bb960}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8b3c470-6f1c-4447-96f9-49de2f0bb960}, !- Handle
  {f537c0fe-49aa-437c-81ce-679f216be397}, !- Name
  {417551c8-225c-4ee7-9e77-7e2cb017c5b6}, !- Source Object
  11,                                     !- Outlet Port
  {febec5cc-23d7-48a1-82e2-07a93bf9f232}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {981dfc9b-7a6d-4ee3-b683-8194451517d5}, !- Handle
  {1c82cf6f-1aef-4c3a-9eed-0c0f99d24779}, !- Name
  {417551c8-225c-4ee7-9e77-7e2cb017c5b6}; !- HVAC Component

OS:PortList,
  {8c970a5f-2fe4-4c96-8658-f0292aaf698c}, !- Handle
  {b875933d-b53c-46f7-86a9-5d6649043fca}, !- Name
  {417551c8-225c-4ee7-9e77-7e2cb017c5b6}; !- HVAC Component

OS:PortList,
  {da9478f5-2567-4b54-9418-a39f008a59d1}, !- Handle
  {ea1e1cf6-be19-44ff-8256-6567d0cd7ad4}, !- Name
  {417551c8-225c-4ee7-9e77-7e2cb017c5b6}; !- HVAC Component

OS:Sizing:Zone,
  {0f10cd8a-9877-4844-9b2d-90e7bee8d792}, !- Handle
  {417551c8-225c-4ee7-9e77-7e2cb017c5b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b3335ac-16cb-4a69-976a-352b41f58bab}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {417551c8-225c-4ee7-9e77-7e2cb017c5b6}; !- Thermal Zone

OS:Space,
  {4efa64a0-787e-4df4-9c5c-9d85378cc994}, !- Handle
  MBT CompRoomData B  - Story Ground,     !- Name
  {365bf7e3-43f7-412a-9c75-1a42da09150c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.40121111348548,                      !- X Origin {m}
  -16.2623967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {09f07d1b-1ac3-424e-bc25-7acba0475721}; !- Thermal Zone Name

OS:Surface,
  {6121826b-bc4e-4c95-b11e-9fd7afa2dd18}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4efa64a0-787e-4df4-9c5c-9d85378cc994}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  8.91712182347645, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {340f61fc-8693-45fd-8917-8eed4a9322ef}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4efa64a0-787e-4df4-9c5c-9d85378cc994}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8becadef-37da-48be-91c8-6c0291b209fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9281e441-e126-42e5-87bb-60b5133511a9}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4efa64a0-787e-4df4-9c5c-9d85378cc994}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67ab8c49-45d2-4bd3-82b7-5105e640434b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 32.524793567647, 0,   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 32.524793567647, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceaeaf00-05e6-4fd4-93b4-64b7d79b3436}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4efa64a0-787e-4df4-9c5c-9d85378cc994}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c0c8728-0660-4ccc-b911-8677552ae575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  8.91712182347645, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1e84b5-696d-4b55-adbe-ea3889f8a19f}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4efa64a0-787e-4df4-9c5c-9d85378cc994}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adca553e-a42c-4da5-b6db-44dd6b98e20c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.91712182347645, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9fe1c3-5778-46e5-ac37-78966f25aebc}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4efa64a0-787e-4df4-9c5c-9d85378cc994}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 32.524793567647, 4.572, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 32.524793567647, 4.572, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {09f07d1b-1ac3-424e-bc25-7acba0475721}, !- Handle
  Zone MBT CompRoomData B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7d51e8d-c82c-41cc-a3c0-a60d3533b75f}, !- Zone Air Inlet Port List
  {322203d9-8126-4ca1-9c95-f18f594820ab}, !- Zone Air Exhaust Port List
  {ea41031f-caa3-43be-bcd7-99152baf71ad}, !- Zone Air Node Name
  {a9e37194-48fc-4237-a564-2478b540cb27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f7a219d-85bf-4c0e-abda-ded5af4ab6c2}, !- Handle
  Node 14,                                !- Name
  {ea41031f-caa3-43be-bcd7-99152baf71ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea41031f-caa3-43be-bcd7-99152baf71ad}, !- Handle
  {0d480105-86a7-4ee1-a0bb-6687d5420bec}, !- Name
  {09f07d1b-1ac3-424e-bc25-7acba0475721}, !- Source Object
  11,                                     !- Outlet Port
  {8f7a219d-85bf-4c0e-abda-ded5af4ab6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7d51e8d-c82c-41cc-a3c0-a60d3533b75f}, !- Handle
  {816e9e61-200b-4478-b524-826f23fc2fee}, !- Name
  {09f07d1b-1ac3-424e-bc25-7acba0475721}; !- HVAC Component

OS:PortList,
  {322203d9-8126-4ca1-9c95-f18f594820ab}, !- Handle
  {c173a95d-4598-4d75-9e36-68ef3cbed982}, !- Name
  {09f07d1b-1ac3-424e-bc25-7acba0475721}; !- HVAC Component

OS:PortList,
  {a9e37194-48fc-4237-a564-2478b540cb27}, !- Handle
  {46e82f8d-5baf-437d-8c22-2d0182c5b3c6}, !- Name
  {09f07d1b-1ac3-424e-bc25-7acba0475721}; !- HVAC Component

OS:Sizing:Zone,
  {148fedd9-9bc4-4c70-b612-055253643dc7}, !- Handle
  {09f07d1b-1ac3-424e-bc25-7acba0475721}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb77b5ad-0755-4d36-a28a-20bc07ed8ea0}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {09f07d1b-1ac3-424e-bc25-7acba0475721}; !- Thermal Zone

OS:Space,
  {604e2f44-cae7-4d40-89c3-ca8fd3a78824}, !- Handle
  MBT CompRoomData C  - Story Ground,     !- Name
  {365bf7e3-43f7-412a-9c75-1a42da09150c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.40121111348548,                      !- X Origin {m}
  16.2623967838235,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {235cfaaf-ae11-4114-b32b-c103dde334a5}; !- Thermal Zone Name

OS:Surface,
  {a87e78b1-4040-425f-8f8b-314fe22c604b}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {604e2f44-cae7-4d40-89c3-ca8fd3a78824}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.91712182347645, 1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd5c638-aadc-416a-a26c-ce2a8b40c1b0}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {604e2f44-cae7-4d40-89c3-ca8fd3a78824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d4975be-4e0f-4be7-97d5-df20cdf2f3ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0737b2c4-5f00-4c61-bdc2-172c24ce4499}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {604e2f44-cae7-4d40-89c3-ca8fd3a78824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b92adf-a066-4711-b82d-98bbf5c7e956}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {604e2f44-cae7-4d40-89c3-ca8fd3a78824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96029fda-74c0-4764-a2d1-3ea299d28ff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.91712182347645, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67ab8c49-45d2-4bd3-82b7-5105e640434b}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {604e2f44-cae7-4d40-89c3-ca8fd3a78824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9281e441-e126-42e5-87bb-60b5133511a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.91712182347645, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.91712182347645, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef47cbb7-baea-446f-a7fe-8fe803cc75fc}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {604e2f44-cae7-4d40-89c3-ca8fd3a78824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91712182347645, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  8.91712182347645, 4.57200000000001, 4.572, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 4.57200000000001, 4.572, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {235cfaaf-ae11-4114-b32b-c103dde334a5}, !- Handle
  Zone MBT CompRoomData C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21384b8b-953d-466c-a724-02b25c9171f6}, !- Zone Air Inlet Port List
  {9aad9dff-702c-415b-b216-8e9da5fb8352}, !- Zone Air Exhaust Port List
  {f7bfcce3-f1fd-4dec-b8d8-8be16e4546cb}, !- Zone Air Node Name
  {ba0f1143-c06f-4c01-a77b-a8e8a21ab313}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {443cb9d3-994a-484c-9250-6ea4f0e44ed0}, !- Handle
  Node 15,                                !- Name
  {f7bfcce3-f1fd-4dec-b8d8-8be16e4546cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7bfcce3-f1fd-4dec-b8d8-8be16e4546cb}, !- Handle
  {f672e3cd-6868-4a42-ba90-91232afa9b0b}, !- Name
  {235cfaaf-ae11-4114-b32b-c103dde334a5}, !- Source Object
  11,                                     !- Outlet Port
  {443cb9d3-994a-484c-9250-6ea4f0e44ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21384b8b-953d-466c-a724-02b25c9171f6}, !- Handle
  {177a26cf-189a-4c4a-bac6-d83db4b47cb5}, !- Name
  {235cfaaf-ae11-4114-b32b-c103dde334a5}; !- HVAC Component

OS:PortList,
  {9aad9dff-702c-415b-b216-8e9da5fb8352}, !- Handle
  {0e61afcb-6147-4b5d-b234-b9eb38111308}, !- Name
  {235cfaaf-ae11-4114-b32b-c103dde334a5}; !- HVAC Component

OS:PortList,
  {ba0f1143-c06f-4c01-a77b-a8e8a21ab313}, !- Handle
  {188bab1a-5e90-4f86-92e2-99305994d1eb}, !- Name
  {235cfaaf-ae11-4114-b32b-c103dde334a5}; !- HVAC Component

OS:Sizing:Zone,
  {03a90e48-1b31-4a19-957e-7076d1f77dec}, !- Handle
  {235cfaaf-ae11-4114-b32b-c103dde334a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27895dfb-b9d1-48c2-9d92-ff0e68b6a216}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {235cfaaf-ae11-4114-b32b-c103dde334a5}; !- Thermal Zone

OS:Space,
  {72826ad7-de39-4c11-bb11-efa3cef6e95b}, !- Handle
  MBT Dining A  - Story Ground,           !- Name
  {6a7decdd-df9b-4bee-a06a-5a57ab058e4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.51591070999097,                       !- X Origin {m}
  -20.8343967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {6756c3b0-5cc2-4b53-a2ee-9c97b3c21ea2}; !- Thermal Zone Name

OS:Surface,
  {c18119b9-96ad-4412-b2cc-3e171115f4ee}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72826ad7-de39-4c11-bb11-efa3cef6e95b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-015, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  13.3756827352146, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  13.3756827352146, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b27f22a2-64c8-411f-b85e-92172fd5e0eb}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72826ad7-de39-4c11-bb11-efa3cef6e95b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab14f342-cbe0-4ab6-82fb-9e9f008de65c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-015, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-015, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-015, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a8e6d0-8b9a-40d8-a4b2-9c0a508eb299}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72826ad7-de39-4c11-bb11-efa3cef6e95b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec56e36b-0506-459a-acd0-d9d52fd94d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3756827352146, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  13.3756827352146, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-015, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e8a58a-908e-4d8c-8265-f3b26338caa7}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72826ad7-de39-4c11-bb11-efa3cef6e95b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd7f9bda-b031-4252-98c7-80d9dafd9cdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3756827352146, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  13.3756827352146, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  13.3756827352146, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  13.3756827352146, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3d64d04-be0e-4189-ad38-ab5e1530988f}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72826ad7-de39-4c11-bb11-efa3cef6e95b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-015, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-015, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  13.3756827352146, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  13.3756827352146, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12f9c8e8-6389-4bca-8b38-cd3153500df5}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72826ad7-de39-4c11-bb11-efa3cef6e95b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3756827352146, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  13.3756827352146, 4.57199999999999, 4.572, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-015, 4.57199999999999, 4.572, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-015, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6756c3b0-5cc2-4b53-a2ee-9c97b3c21ea2}, !- Handle
  Zone MBT Dining A  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22f01d19-6efb-46db-94c8-5081805dd06f}, !- Zone Air Inlet Port List
  {98d7b127-c5c2-47c0-bf9c-d86243a8d2db}, !- Zone Air Exhaust Port List
  {25a9333e-276d-44e7-9199-1ee6b7bdc8b6}, !- Zone Air Node Name
  {fc53fd96-ba01-4e69-8c08-60e8b75b7397}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7eae72b-94de-4408-b801-ecd009cc31a7}, !- Handle
  Node 16,                                !- Name
  {25a9333e-276d-44e7-9199-1ee6b7bdc8b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25a9333e-276d-44e7-9199-1ee6b7bdc8b6}, !- Handle
  {e4ec39d6-86b3-4746-ad00-8de5a62cd34b}, !- Name
  {6756c3b0-5cc2-4b53-a2ee-9c97b3c21ea2}, !- Source Object
  11,                                     !- Outlet Port
  {f7eae72b-94de-4408-b801-ecd009cc31a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22f01d19-6efb-46db-94c8-5081805dd06f}, !- Handle
  {d6517e85-7f70-4e3b-8213-c2704e8c7009}, !- Name
  {6756c3b0-5cc2-4b53-a2ee-9c97b3c21ea2}; !- HVAC Component

OS:PortList,
  {98d7b127-c5c2-47c0-bf9c-d86243a8d2db}, !- Handle
  {87575096-420a-4eb4-b5f3-98dea990d2c4}, !- Name
  {6756c3b0-5cc2-4b53-a2ee-9c97b3c21ea2}; !- HVAC Component

OS:PortList,
  {fc53fd96-ba01-4e69-8c08-60e8b75b7397}, !- Handle
  {40376571-0fc7-4458-96a3-c0c51d1aabb3}, !- Name
  {6756c3b0-5cc2-4b53-a2ee-9c97b3c21ea2}; !- HVAC Component

OS:Sizing:Zone,
  {a2150829-4374-446d-af7b-c239a8e613ae}, !- Handle
  {6756c3b0-5cc2-4b53-a2ee-9c97b3c21ea2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b44bf845-2f57-440f-98b4-a5a3e684e713}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {6756c3b0-5cc2-4b53-a2ee-9c97b3c21ea2}; !- Thermal Zone

OS:Space,
  {2cb003e1-02cd-4984-abf8-ca1ed10bcbec}, !- Handle
  MBT Dining B  - Story Ground,           !- Name
  {6a7decdd-df9b-4bee-a06a-5a57ab058e4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.51591070999097,                       !- X Origin {m}
  -16.2623967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {fec0a261-89ef-4085-8361-3e5d00cf1f4b}; !- Thermal Zone Name

OS:Surface,
  {b7e52bf3-0634-407d-952d-e5712dd1d4ae}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2cb003e1-02cd-4984-abf8-ca1ed10bcbec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-015, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-015, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  13.3756827352146, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  13.3756827352146, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c0c8728-0660-4ccc-b911-8677552ae575}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cb003e1-02cd-4984-abf8-ca1ed10bcbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceaeaf00-05e6-4fd4-93b4-64b7d79b3436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-015, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-015, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-015, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-015, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100eaa15-22e3-4b7a-a659-5fc35247555f}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cb003e1-02cd-4984-abf8-ca1ed10bcbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8430016a-ae0b-4736-b8c1-01c39c9879fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3756827352146, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  13.3756827352146, 32.524793567647, 0,   !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-015, 32.524793567647, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-015, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1117f82a-0d0c-42c5-a93e-a66dc83e4683}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cb003e1-02cd-4984-abf8-ca1ed10bcbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe066c6e-12b0-44bc-bf6d-78fd4613811d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3756827352146, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  13.3756827352146, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  13.3756827352146, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  13.3756827352146, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec56e36b-0506-459a-acd0-d9d52fd94d7e}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cb003e1-02cd-4984-abf8-ca1ed10bcbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a8e6d0-8b9a-40d8-a4b2-9c0a508eb299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-015, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-015, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  13.3756827352146, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  13.3756827352146, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ed798bd-29c2-49cc-8480-a83742779cf2}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2cb003e1-02cd-4984-abf8-ca1ed10bcbec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3756827352146, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  13.3756827352146, 32.524793567647, 4.572, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-015, 32.524793567647, 4.572, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-015, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fec0a261-89ef-4085-8361-3e5d00cf1f4b}, !- Handle
  Zone MBT Dining B  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a91de37d-6339-4b52-b1ab-06f7bca97102}, !- Zone Air Inlet Port List
  {a97892f0-737c-4da7-9008-beaa40d85661}, !- Zone Air Exhaust Port List
  {f6f2d2d0-66af-46ab-9f40-89dd2419dde9}, !- Zone Air Node Name
  {7633fe7e-bf68-47ee-899e-f4212cd8607b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b60cd07-3f08-41cf-965e-688d807aec54}, !- Handle
  Node 17,                                !- Name
  {f6f2d2d0-66af-46ab-9f40-89dd2419dde9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6f2d2d0-66af-46ab-9f40-89dd2419dde9}, !- Handle
  {e03bed49-c1a6-45fa-bd0c-efa62f87c7b8}, !- Name
  {fec0a261-89ef-4085-8361-3e5d00cf1f4b}, !- Source Object
  11,                                     !- Outlet Port
  {5b60cd07-3f08-41cf-965e-688d807aec54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a91de37d-6339-4b52-b1ab-06f7bca97102}, !- Handle
  {defee739-7b2e-4ebb-8b96-0eecade53d19}, !- Name
  {fec0a261-89ef-4085-8361-3e5d00cf1f4b}; !- HVAC Component

OS:PortList,
  {a97892f0-737c-4da7-9008-beaa40d85661}, !- Handle
  {4aa44398-947f-429c-b5b3-e08bebd5ec05}, !- Name
  {fec0a261-89ef-4085-8361-3e5d00cf1f4b}; !- HVAC Component

OS:PortList,
  {7633fe7e-bf68-47ee-899e-f4212cd8607b}, !- Handle
  {93276d7b-b26b-4f5c-bd30-ed449e806f7f}, !- Name
  {fec0a261-89ef-4085-8361-3e5d00cf1f4b}; !- HVAC Component

OS:Sizing:Zone,
  {7e2aa179-89fa-4502-a367-5078da9e1fd6}, !- Handle
  {fec0a261-89ef-4085-8361-3e5d00cf1f4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a1a83b1-58c0-4f2d-80bc-69713a264e8d}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {fec0a261-89ef-4085-8361-3e5d00cf1f4b}; !- Thermal Zone

OS:Space,
  {cbec39eb-e68a-4b66-8a13-9f885cebeb96}, !- Handle
  MBT Dining C  - Story Ground,           !- Name
  {6a7decdd-df9b-4bee-a06a-5a57ab058e4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.51591070999097,                       !- X Origin {m}
  16.2623967838235,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {6477e661-b863-4e57-9a7d-19a4e6403ce5}; !- Thermal Zone Name

OS:Surface,
  {5380d8bf-bced-436f-909e-71a9a4a84dee}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbec39eb-e68a-4b66-8a13-9f885cebeb96}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-015, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-015, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  13.3756827352146, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  13.3756827352146, 1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96029fda-74c0-4764-a2d1-3ea299d28ff4}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbec39eb-e68a-4b66-8a13-9f885cebeb96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1b92adf-a066-4711-b82d-98bbf5c7e956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-015, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-015, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-015, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-015, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c02c288-d611-40fe-ac24-f01cd85e154a}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbec39eb-e68a-4b66-8a13-9f885cebeb96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3756827352146, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  13.3756827352146, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-015, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-015, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58cc8c9d-b35c-4bea-b715-cb55c9b0c5f8}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbec39eb-e68a-4b66-8a13-9f885cebeb96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f985815b-cd43-4852-89f9-58eea124c548}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3756827352146, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  13.3756827352146, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  13.3756827352146, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  13.3756827352146, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8430016a-ae0b-4736-b8c1-01c39c9879fd}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbec39eb-e68a-4b66-8a13-9f885cebeb96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {100eaa15-22e3-4b7a-a659-5fc35247555f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-015, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-015, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  13.3756827352146, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  13.3756827352146, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c3fd878-eb7a-4577-a363-b9965ad3d873}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbec39eb-e68a-4b66-8a13-9f885cebeb96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3756827352146, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  13.3756827352146, 4.57200000000001, 4.572, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-015, 4.57200000000001, 4.572, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-015, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6477e661-b863-4e57-9a7d-19a4e6403ce5}, !- Handle
  Zone MBT Dining C  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36fadc04-4b6e-4542-83b6-bb3543351746}, !- Zone Air Inlet Port List
  {3923a794-40a6-402d-a0ba-dc7c93c0af88}, !- Zone Air Exhaust Port List
  {d4dcde4f-a1bf-4db5-a280-5b3891d2c649}, !- Zone Air Node Name
  {a009ec20-7363-4e0b-9fdb-0405dbd4a61a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99dbd161-e050-4283-9614-b5c5143239f2}, !- Handle
  Node 18,                                !- Name
  {d4dcde4f-a1bf-4db5-a280-5b3891d2c649}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4dcde4f-a1bf-4db5-a280-5b3891d2c649}, !- Handle
  {7d00d155-5b7d-4711-b45b-1a4fb408d548}, !- Name
  {6477e661-b863-4e57-9a7d-19a4e6403ce5}, !- Source Object
  11,                                     !- Outlet Port
  {99dbd161-e050-4283-9614-b5c5143239f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36fadc04-4b6e-4542-83b6-bb3543351746}, !- Handle
  {11e66781-b048-419c-92b0-0101281ca6c1}, !- Name
  {6477e661-b863-4e57-9a7d-19a4e6403ce5}; !- HVAC Component

OS:PortList,
  {3923a794-40a6-402d-a0ba-dc7c93c0af88}, !- Handle
  {2b87009d-d018-47db-aa57-66a67b0a23e3}, !- Name
  {6477e661-b863-4e57-9a7d-19a4e6403ce5}; !- HVAC Component

OS:PortList,
  {a009ec20-7363-4e0b-9fdb-0405dbd4a61a}, !- Handle
  {862b2dfa-a00a-4279-a686-784b6b57f5e5}, !- Name
  {6477e661-b863-4e57-9a7d-19a4e6403ce5}; !- HVAC Component

OS:Sizing:Zone,
  {51ef9c14-811b-42a4-8b4c-5fa031f0c8ee}, !- Handle
  {6477e661-b863-4e57-9a7d-19a4e6403ce5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90cff97b-3eff-4e86-8de5-eea272558662}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {6477e661-b863-4e57-9a7d-19a4e6403ce5}; !- Thermal Zone

OS:Space,
  {f99ec976-ea23-419d-9bf7-a4d1f50a210f}, !- Handle
  MBT CorridorStairway A  - Story Ground, !- Name
  {b135d7ec-9365-44a5-9424-8de7d6deb885}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.8915934452056,                       !- X Origin {m}
  -20.8343967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {59821369-e822-4713-86d9-e7676423d6df}; !- Thermal Zone Name

OS:Surface,
  {c9ad476d-3c71-4a53-85c4-d3c066f4c9a3}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f99ec976-ea23-419d-9bf7-a4d1f50a210f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  89.1712182347644, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  89.1712182347644, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7f9bda-b031-4252-98c7-80d9dafd9cdf}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99ec976-ea23-419d-9bf7-a4d1f50a210f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e8a58a-908e-4d8c-8265-f3b26338caa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-014, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba73dcbb-8699-4dea-8bf3-6d4f34ef5444}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99ec976-ea23-419d-9bf7-a4d1f50a210f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73fe7874-c629-4aac-97d1-22e658f9b88d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.1712182347644, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  89.1712182347644, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-014, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c668c73-b24e-4a23-bd7a-2daa20cec8c1}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99ec976-ea23-419d-9bf7-a4d1f50a210f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b6ce2ff-9319-4e1d-ad77-9bef2ff2541a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.1712182347644, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  89.1712182347644, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  89.1712182347644, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  89.1712182347644, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e50720a-e4e0-4928-8be0-94e68382ae5b}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99ec976-ea23-419d-9bf7-a4d1f50a210f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-014, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  89.1712182347644, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  89.1712182347644, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b0668c-c403-4309-8b9e-ff21c32c7fa9}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f99ec976-ea23-419d-9bf7-a4d1f50a210f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.1712182347644, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  89.1712182347644, 4.57199999999999, 4.572, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-014, 4.57199999999999, 4.572, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59821369-e822-4713-86d9-e7676423d6df}, !- Handle
  Zone MBT CorridorStairway A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b2fd950-e4d9-44cb-bd23-041a35f4656f}, !- Zone Air Inlet Port List
  {81d6b9c3-8cfc-45ec-a665-1d6af049e0ee}, !- Zone Air Exhaust Port List
  {d5c86d41-cf06-412b-bbbb-4fcc45ba3a4a}, !- Zone Air Node Name
  {019a7714-9b4c-44d3-855f-bb7ee351f045}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93ce5c8c-fd5c-455a-9084-4b04abd25307}, !- Handle
  Node 19,                                !- Name
  {d5c86d41-cf06-412b-bbbb-4fcc45ba3a4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5c86d41-cf06-412b-bbbb-4fcc45ba3a4a}, !- Handle
  {ad721196-3029-42fd-92a0-ba2a7c3d4916}, !- Name
  {59821369-e822-4713-86d9-e7676423d6df}, !- Source Object
  11,                                     !- Outlet Port
  {93ce5c8c-fd5c-455a-9084-4b04abd25307}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b2fd950-e4d9-44cb-bd23-041a35f4656f}, !- Handle
  {de9fc3fa-8ada-448c-8e5f-051066ffc235}, !- Name
  {59821369-e822-4713-86d9-e7676423d6df}; !- HVAC Component

OS:PortList,
  {81d6b9c3-8cfc-45ec-a665-1d6af049e0ee}, !- Handle
  {a30c1689-627e-405a-b226-069538044bda}, !- Name
  {59821369-e822-4713-86d9-e7676423d6df}; !- HVAC Component

OS:PortList,
  {019a7714-9b4c-44d3-855f-bb7ee351f045}, !- Handle
  {1e8e3667-fc38-4617-9cb4-b699d73665de}, !- Name
  {59821369-e822-4713-86d9-e7676423d6df}; !- HVAC Component

OS:Sizing:Zone,
  {3fb439d2-12e4-489e-b94f-e2a636b1b0da}, !- Handle
  {59821369-e822-4713-86d9-e7676423d6df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e59c271-79b5-4428-91ac-c0f703db5305}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {59821369-e822-4713-86d9-e7676423d6df}; !- Thermal Zone

OS:Space,
  {49933a22-5d83-47bc-9ae7-818301295db5}, !- Handle
  MBT CorridorStairway B  - Story Ground, !- Name
  {b135d7ec-9365-44a5-9424-8de7d6deb885}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.8915934452056,                       !- X Origin {m}
  -16.2623967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {fdd26917-9dfd-41a7-9ca5-2a31ebe355d0}; !- Thermal Zone Name

OS:Surface,
  {96a8e8af-5a7c-46a7-bf8b-e14108445d46}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49933a22-5d83-47bc-9ae7-818301295db5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-014, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  89.1712182347644, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  89.1712182347644, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe066c6e-12b0-44bc-bf6d-78fd4613811d}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49933a22-5d83-47bc-9ae7-818301295db5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1117f82a-0d0c-42c5-a93e-a66dc83e4683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-014, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-014, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb86037-2416-439f-9847-ec8a0d63ad9d}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49933a22-5d83-47bc-9ae7-818301295db5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c9f3620-a3fd-42d5-bd12-b182f415a926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.1712182347644, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  89.1712182347644, 32.524793567647, 0,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-014, 32.524793567647, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-014, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {685894a6-4546-4e00-97d1-7b8901118819}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49933a22-5d83-47bc-9ae7-818301295db5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d727f401-8388-45a3-9356-c0ee3481d970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.1712182347644, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  89.1712182347644, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  89.1712182347644, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  89.1712182347644, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73fe7874-c629-4aac-97d1-22e658f9b88d}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49933a22-5d83-47bc-9ae7-818301295db5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba73dcbb-8699-4dea-8bf3-6d4f34ef5444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-014, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-014, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  89.1712182347644, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  89.1712182347644, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d91e0e-6c63-418e-8263-765ed0028b23}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49933a22-5d83-47bc-9ae7-818301295db5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.1712182347644, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  89.1712182347644, 32.524793567647, 4.572, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-014, 32.524793567647, 4.572, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-014, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fdd26917-9dfd-41a7-9ca5-2a31ebe355d0}, !- Handle
  Zone MBT CorridorStairway B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fae22fa0-d3ec-4557-a421-09f94bfca71e}, !- Zone Air Inlet Port List
  {4a970e78-d38d-4dfb-883a-95693775c2f1}, !- Zone Air Exhaust Port List
  {dbc63459-6ea3-4832-8f2a-93e3bc77a68b}, !- Zone Air Node Name
  {620da1ba-3c9d-4805-a570-3ba7a1ea449d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6acf52e-ec2e-473b-bf61-1f36f48f2b1d}, !- Handle
  Node 20,                                !- Name
  {dbc63459-6ea3-4832-8f2a-93e3bc77a68b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbc63459-6ea3-4832-8f2a-93e3bc77a68b}, !- Handle
  {651880bd-6dc9-4f28-91fe-52b459b15722}, !- Name
  {fdd26917-9dfd-41a7-9ca5-2a31ebe355d0}, !- Source Object
  11,                                     !- Outlet Port
  {e6acf52e-ec2e-473b-bf61-1f36f48f2b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fae22fa0-d3ec-4557-a421-09f94bfca71e}, !- Handle
  {a7e04adc-2551-4ad9-8719-dbc1aaefe134}, !- Name
  {fdd26917-9dfd-41a7-9ca5-2a31ebe355d0}; !- HVAC Component

OS:PortList,
  {4a970e78-d38d-4dfb-883a-95693775c2f1}, !- Handle
  {a830e05c-a065-4b0d-9373-f437c7e846db}, !- Name
  {fdd26917-9dfd-41a7-9ca5-2a31ebe355d0}; !- HVAC Component

OS:PortList,
  {620da1ba-3c9d-4805-a570-3ba7a1ea449d}, !- Handle
  {1b008f25-b857-4eb9-86dd-ba7acc20aac2}, !- Name
  {fdd26917-9dfd-41a7-9ca5-2a31ebe355d0}; !- HVAC Component

OS:Sizing:Zone,
  {ed0ea4cb-b036-419d-b325-e692297728a2}, !- Handle
  {fdd26917-9dfd-41a7-9ca5-2a31ebe355d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7588ffc-cd80-4ef5-a055-4ce269ef7c2b}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {fdd26917-9dfd-41a7-9ca5-2a31ebe355d0}; !- Thermal Zone

OS:Space,
  {e584cace-c6b3-40ec-9318-ee5a99959809}, !- Handle
  MBT CorridorStairway C  - Story Ground, !- Name
  {b135d7ec-9365-44a5-9424-8de7d6deb885}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.8915934452056,                       !- X Origin {m}
  16.2623967838235,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {947503db-0fa8-4778-b507-049fb8c154d0}; !- Thermal Zone Name

OS:Surface,
  {48b79c66-dc66-4aee-94e5-a1e736a8a0d9}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e584cace-c6b3-40ec-9318-ee5a99959809}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-014, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-014, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  89.1712182347644, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  89.1712182347644, 1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f985815b-cd43-4852-89f9-58eea124c548}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e584cace-c6b3-40ec-9318-ee5a99959809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58cc8c9d-b35c-4bea-b715-cb55c9b0c5f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-014, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-014, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-014, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-014, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c01af729-d085-46bd-a88d-ee60c49681b2}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e584cace-c6b3-40ec-9318-ee5a99959809}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.1712182347644, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  89.1712182347644, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-014, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-014, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0b14b6-bd12-426f-ae41-580bb4bb0086}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e584cace-c6b3-40ec-9318-ee5a99959809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85f10af7-e61e-4060-b9df-d2e6a7b7f1bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.1712182347644, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  89.1712182347644, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  89.1712182347644, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  89.1712182347644, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c9f3620-a3fd-42d5-bd12-b182f415a926}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e584cace-c6b3-40ec-9318-ee5a99959809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb86037-2416-439f-9847-ec8a0d63ad9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-014, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-014, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  89.1712182347644, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  89.1712182347644, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad5c17d-b971-411a-9af3-deb968172d74}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e584cace-c6b3-40ec-9318-ee5a99959809}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.1712182347644, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  89.1712182347644, 4.57200000000001, 4.572, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-014, 4.57200000000001, 4.572, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-014, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {947503db-0fa8-4778-b507-049fb8c154d0}, !- Handle
  Zone MBT CorridorStairway C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5da71234-d4ee-4920-93c5-68cdba1159f7}, !- Zone Air Inlet Port List
  {52f48e76-b3e3-492c-a098-3f19c6c2f7b0}, !- Zone Air Exhaust Port List
  {e210b867-3536-4832-b0a3-cdfd2c2f2bb7}, !- Zone Air Node Name
  {98929b67-46ff-4b40-96cb-75729ce57483}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48454b09-18d6-4a6c-817a-40054b4e49fe}, !- Handle
  Node 21,                                !- Name
  {e210b867-3536-4832-b0a3-cdfd2c2f2bb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e210b867-3536-4832-b0a3-cdfd2c2f2bb7}, !- Handle
  {ff62e590-9d3c-4cb6-958d-00deb6ca0ce1}, !- Name
  {947503db-0fa8-4778-b507-049fb8c154d0}, !- Source Object
  11,                                     !- Outlet Port
  {48454b09-18d6-4a6c-817a-40054b4e49fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5da71234-d4ee-4920-93c5-68cdba1159f7}, !- Handle
  {ff90e8b9-3235-473c-80b3-9c95b085e119}, !- Name
  {947503db-0fa8-4778-b507-049fb8c154d0}; !- HVAC Component

OS:PortList,
  {52f48e76-b3e3-492c-a098-3f19c6c2f7b0}, !- Handle
  {aaf0b557-207c-4d83-9e5b-7cb0d9052940}, !- Name
  {947503db-0fa8-4778-b507-049fb8c154d0}; !- HVAC Component

OS:PortList,
  {98929b67-46ff-4b40-96cb-75729ce57483}, !- Handle
  {d5456983-40e2-4d4c-8bb6-ee4a371019b2}, !- Name
  {947503db-0fa8-4778-b507-049fb8c154d0}; !- HVAC Component

OS:Sizing:Zone,
  {2a3a655e-7bb1-49e6-a9ba-b6aa396074e0}, !- Handle
  {947503db-0fa8-4778-b507-049fb8c154d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e08a30b2-579b-4dda-bba7-ebe01d4b9e6b}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {947503db-0fa8-4778-b507-049fb8c154d0}; !- Thermal Zone

OS:Space,
  {ff58c471-9e7f-440a-a9de-3ceb82f1091a}, !- Handle
  MBT OfficeOpen A  - Story Ground,       !- Name
  {3c428376-3251-4e49-8a84-ebb67151d256}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  104.06281167997,                        !- X Origin {m}
  -20.8343967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {fb69aaff-eb84-459c-a013-771041ff2f2b}; !- Thermal Zone Name

OS:Surface,
  {6aa54513-b89e-4f36-8477-ff348a266aa2}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff58c471-9e7f-440a-a9de-3ceb82f1091a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56319401867222e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.56319401867222e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  114.293233906941, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  114.293233906941, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6ce2ff-9319-4e1d-ad77-9bef2ff2541a}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff58c471-9e7f-440a-a9de-3ceb82f1091a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c668c73-b24e-4a23-bd7a-2daa20cec8c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56319401867222e-013, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.56319401867222e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.56319401867222e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.56319401867222e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0b1180-f7bb-43c9-a63e-e33f52023546}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff58c471-9e7f-440a-a9de-3ceb82f1091a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fb782d9-2ab3-4158-b61b-9c362223cd39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.293233906941, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  114.293233906941, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -1.56319401867222e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.56319401867222e-013, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345ad3fd-9e9e-43b9-aad5-bc715732eb21}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff58c471-9e7f-440a-a9de-3ceb82f1091a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45512f99-ad41-42ee-a88b-e8ad38659d53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.293233906941, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  114.293233906941, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  114.293233906941, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  114.293233906941, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4453e4d5-712d-4ab7-9e95-13e582ffd759}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff58c471-9e7f-440a-a9de-3ceb82f1091a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56319401867222e-013, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.56319401867222e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  114.293233906941, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  114.293233906941, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0567ce41-e4a9-402e-9b3c-441023cf5c90}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff58c471-9e7f-440a-a9de-3ceb82f1091a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.293233906941, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  114.293233906941, 4.57199999999999, 4.572, !- X,Y,Z Vertex 2 {m}
  -1.56319401867222e-013, 4.57199999999999, 4.572, !- X,Y,Z Vertex 3 {m}
  -1.56319401867222e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb69aaff-eb84-459c-a013-771041ff2f2b}, !- Handle
  Zone MBT OfficeOpen A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dd72ba6-1091-40de-b31e-1e92fb303d86}, !- Zone Air Inlet Port List
  {ef82d367-21d2-4fcf-a2c1-688a21c8c4d8}, !- Zone Air Exhaust Port List
  {69b64d71-9732-413c-8254-45a0161e5f04}, !- Zone Air Node Name
  {574e0180-6306-4274-bc34-a168eeab1107}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3ad9bb0-e88e-4db1-8ea2-1a4857302e52}, !- Handle
  Node 22,                                !- Name
  {69b64d71-9732-413c-8254-45a0161e5f04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69b64d71-9732-413c-8254-45a0161e5f04}, !- Handle
  {7495c717-6c5c-4ecf-9412-0b319dcabc72}, !- Name
  {fb69aaff-eb84-459c-a013-771041ff2f2b}, !- Source Object
  11,                                     !- Outlet Port
  {f3ad9bb0-e88e-4db1-8ea2-1a4857302e52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dd72ba6-1091-40de-b31e-1e92fb303d86}, !- Handle
  {305cbbff-84ee-4f7e-a920-041749ce6b0e}, !- Name
  {fb69aaff-eb84-459c-a013-771041ff2f2b}; !- HVAC Component

OS:PortList,
  {ef82d367-21d2-4fcf-a2c1-688a21c8c4d8}, !- Handle
  {a0e41b46-b852-4e47-931d-e70b71697a8d}, !- Name
  {fb69aaff-eb84-459c-a013-771041ff2f2b}; !- HVAC Component

OS:PortList,
  {574e0180-6306-4274-bc34-a168eeab1107}, !- Handle
  {d3f50709-03ee-4a6b-92e1-2d6100444307}, !- Name
  {fb69aaff-eb84-459c-a013-771041ff2f2b}; !- HVAC Component

OS:Sizing:Zone,
  {e267fae5-9106-4cf1-b873-b17c093dda0d}, !- Handle
  {fb69aaff-eb84-459c-a013-771041ff2f2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c280aea-96f6-49e6-8f75-df4ac61fac8d}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {fb69aaff-eb84-459c-a013-771041ff2f2b}; !- Thermal Zone

OS:Space,
  {0d6d7a10-6d03-4204-89b8-e7a4d51e038f}, !- Handle
  MBT OfficeOpen B  - Story Ground,       !- Name
  {3c428376-3251-4e49-8a84-ebb67151d256}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  104.06281167997,                        !- X Origin {m}
  -16.2623967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {8d5605fe-1c2d-4578-94a2-58e6d86eb6c9}; !- Thermal Zone Name

OS:Surface,
  {34ba55c0-fdb4-42ef-b8e7-eda4e1a0a147}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d6d7a10-6d03-4204-89b8-e7a4d51e038f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56319401867222e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.56319401867222e-013, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  114.293233906941, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  114.293233906941, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d727f401-8388-45a3-9356-c0ee3481d970}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6d7a10-6d03-4204-89b8-e7a4d51e038f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {685894a6-4546-4e00-97d1-7b8901118819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56319401867222e-013, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.56319401867222e-013, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  -1.56319401867222e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.56319401867222e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba2a991-adb4-4b47-94b5-59bf37797166}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6d7a10-6d03-4204-89b8-e7a4d51e038f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80334e7c-e942-43a8-ab67-b66ca9cb01a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.293233906941, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  114.293233906941, 32.524793567647, 0,   !- X,Y,Z Vertex 2 {m}
  -1.56319401867222e-013, 32.524793567647, 0, !- X,Y,Z Vertex 3 {m}
  -1.56319401867222e-013, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a90e991-9f08-4bc1-9f6a-4e7b6bb15227}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6d7a10-6d03-4204-89b8-e7a4d51e038f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc03bbc-c34e-4290-914f-844378a83457}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.293233906941, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  114.293233906941, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  114.293233906941, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  114.293233906941, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fb782d9-2ab3-4158-b61b-9c362223cd39}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6d7a10-6d03-4204-89b8-e7a4d51e038f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a0b1180-f7bb-43c9-a63e-e33f52023546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56319401867222e-013, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.56319401867222e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  114.293233906941, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  114.293233906941, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df367c60-5a29-43f6-9661-4eafc1d62534}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d6d7a10-6d03-4204-89b8-e7a4d51e038f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.293233906941, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  114.293233906941, 32.524793567647, 4.572, !- X,Y,Z Vertex 2 {m}
  -1.56319401867222e-013, 32.524793567647, 4.572, !- X,Y,Z Vertex 3 {m}
  -1.56319401867222e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d5605fe-1c2d-4578-94a2-58e6d86eb6c9}, !- Handle
  Zone MBT OfficeOpen B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35ebf7ec-fe9c-410a-acbe-b9ba5030ee75}, !- Zone Air Inlet Port List
  {1975f8d3-2b97-43d5-93e6-58826edc24ee}, !- Zone Air Exhaust Port List
  {80843121-45ad-43a2-b79b-3f57365ee087}, !- Zone Air Node Name
  {e34e001b-58dd-4214-80d7-9e9239f08dae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6af8dd44-4501-4c8a-bb14-2f36c61ae28a}, !- Handle
  Node 23,                                !- Name
  {80843121-45ad-43a2-b79b-3f57365ee087}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80843121-45ad-43a2-b79b-3f57365ee087}, !- Handle
  {3cb19f21-c8fd-4c87-bc00-17e55b7536a5}, !- Name
  {8d5605fe-1c2d-4578-94a2-58e6d86eb6c9}, !- Source Object
  11,                                     !- Outlet Port
  {6af8dd44-4501-4c8a-bb14-2f36c61ae28a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35ebf7ec-fe9c-410a-acbe-b9ba5030ee75}, !- Handle
  {30c47bb3-6233-4fcd-b8d4-80eae41270f4}, !- Name
  {8d5605fe-1c2d-4578-94a2-58e6d86eb6c9}; !- HVAC Component

OS:PortList,
  {1975f8d3-2b97-43d5-93e6-58826edc24ee}, !- Handle
  {1af019b9-9e84-4720-9f30-732a4615e265}, !- Name
  {8d5605fe-1c2d-4578-94a2-58e6d86eb6c9}; !- HVAC Component

OS:PortList,
  {e34e001b-58dd-4214-80d7-9e9239f08dae}, !- Handle
  {d8d16907-8c3b-4f64-ad3d-9ca9f91b79f4}, !- Name
  {8d5605fe-1c2d-4578-94a2-58e6d86eb6c9}; !- HVAC Component

OS:Sizing:Zone,
  {d0d6764d-e615-4041-a1ef-89b4364740ca}, !- Handle
  {8d5605fe-1c2d-4578-94a2-58e6d86eb6c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {782b9409-cbe9-4946-9b79-1221eb84a93a}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {8d5605fe-1c2d-4578-94a2-58e6d86eb6c9}; !- Thermal Zone

OS:Space,
  {6bbbd8ef-da44-47de-bdce-d624497e59ad}, !- Handle
  MBT OfficeOpen C  - Story Ground,       !- Name
  {3c428376-3251-4e49-8a84-ebb67151d256}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  104.06281167997,                        !- X Origin {m}
  16.2623967838235,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {badd5763-3cb9-421e-a12b-de97fb7e82d1}; !- Thermal Zone Name

OS:Surface,
  {a4fc6939-5415-404a-b500-9f6cc3d77add}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6bbbd8ef-da44-47de-bdce-d624497e59ad}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56319401867222e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.56319401867222e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  114.293233906941, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  114.293233906941, 1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85f10af7-e61e-4060-b9df-d2e6a7b7f1bb}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bbbd8ef-da44-47de-bdce-d624497e59ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f0b14b6-bd12-426f-ae41-580bb4bb0086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56319401867222e-013, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.56319401867222e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.56319401867222e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.56319401867222e-013, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be70ff20-43f3-4b62-8e50-32540fd5d067}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bbbd8ef-da44-47de-bdce-d624497e59ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.293233906941, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  114.293233906941, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -1.56319401867222e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.56319401867222e-013, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1061e0-9fef-4da7-a05b-797e80ce954b}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bbbd8ef-da44-47de-bdce-d624497e59ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a2c8c3-591b-400b-9363-0d7ab7136761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.293233906941, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  114.293233906941, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  114.293233906941, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  114.293233906941, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80334e7c-e942-43a8-ab67-b66ca9cb01a8}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bbbd8ef-da44-47de-bdce-d624497e59ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fba2a991-adb4-4b47-94b5-59bf37797166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56319401867222e-013, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.56319401867222e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  114.293233906941, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  114.293233906941, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cbb5f2d-ffc8-47f7-900b-4adf1cd84cc8}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bbbd8ef-da44-47de-bdce-d624497e59ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.293233906941, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  114.293233906941, 4.57200000000001, 4.572, !- X,Y,Z Vertex 2 {m}
  -1.56319401867222e-013, 4.57200000000001, 4.572, !- X,Y,Z Vertex 3 {m}
  -1.56319401867222e-013, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {badd5763-3cb9-421e-a12b-de97fb7e82d1}, !- Handle
  Zone MBT OfficeOpen C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57a3503b-611a-4da3-af96-3c3454052526}, !- Zone Air Inlet Port List
  {ec269a99-8b00-4df1-ac7b-093c669bc162}, !- Zone Air Exhaust Port List
  {2a5c040b-698b-47fb-97bc-b87b5417e107}, !- Zone Air Node Name
  {8f48abfa-e256-480e-a2e3-23e282a8309c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65037cb8-4cd6-44b2-a09f-d0a32faef750}, !- Handle
  Node 24,                                !- Name
  {2a5c040b-698b-47fb-97bc-b87b5417e107}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a5c040b-698b-47fb-97bc-b87b5417e107}, !- Handle
  {964976e0-a9df-4a03-b3b4-fdb2be0fc103}, !- Name
  {badd5763-3cb9-421e-a12b-de97fb7e82d1}, !- Source Object
  11,                                     !- Outlet Port
  {65037cb8-4cd6-44b2-a09f-d0a32faef750}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57a3503b-611a-4da3-af96-3c3454052526}, !- Handle
  {7cc4d32a-6d3a-4cb1-9e04-f1146495084c}, !- Name
  {badd5763-3cb9-421e-a12b-de97fb7e82d1}; !- HVAC Component

OS:PortList,
  {ec269a99-8b00-4df1-ac7b-093c669bc162}, !- Handle
  {c3ff3577-4c12-419c-aeb8-95797ef431a8}, !- Name
  {badd5763-3cb9-421e-a12b-de97fb7e82d1}; !- HVAC Component

OS:PortList,
  {8f48abfa-e256-480e-a2e3-23e282a8309c}, !- Handle
  {b0c903e3-a3f7-4bc3-901b-7d344890f965}, !- Name
  {badd5763-3cb9-421e-a12b-de97fb7e82d1}; !- HVAC Component

OS:Sizing:Zone,
  {09b78b61-f443-4c8e-8042-5fda4620cc5d}, !- Handle
  {badd5763-3cb9-421e-a12b-de97fb7e82d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cab97eb8-c884-4d32-af77-1ba2d0e42ec2}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {badd5763-3cb9-421e-a12b-de97fb7e82d1}; !- Thermal Zone

OS:Space,
  {3700b79f-27f0-4000-911d-3cdcdc8480a5}, !- Handle
  MBT OfficeOpen A end_b - Story Ground,  !- Name
  {3c428376-3251-4e49-8a84-ebb67151d256}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  218.356045586911,                       !- X Origin {m}
  -20.8343967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {823caf60-7129-47ef-9300-17a2ad7e813a}; !- Thermal Zone Name

OS:Surface,
  {59b3ba1e-0f16-4dac-bab8-41a4990da753}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3700b79f-27f0-4000-911d-3cdcdc8480a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999975, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45512f99-ad41-42ee-a88b-e8ad38659d53}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3700b79f-27f0-4000-911d-3cdcdc8480a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {345ad3fd-9e9e-43b9-aad5-bc715732eb21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-013, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01943a5f-0418-46a3-8f16-05a3e65bb845}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3700b79f-27f0-4000-911d-3cdcdc8480a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d6c1f47-11be-4807-937c-709275761e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999975, 4.57199999999999, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-013, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-013, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de2d90c-b9b1-4fb2-a1d1-79aca5faa20b}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3700b79f-27f0-4000-911d-3cdcdc8480a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999975, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999975, 4.57199999999999, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4732cb0-c70b-46da-ba63-24993cea423b}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3700b79f-27f0-4000-911d-3cdcdc8480a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-013, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999975, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e6072ca-84c1-4940-b9f3-9a8e18fcc7be}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3700b79f-27f0-4000-911d-3cdcdc8480a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999975, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, 4.57199999999999, 4.572, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-013, 4.57199999999999, 4.572, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {823caf60-7129-47ef-9300-17a2ad7e813a}, !- Handle
  Zone MBT OfficeOpen A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {faaf0239-d895-4c40-a089-de37f6ad237d}, !- Zone Air Inlet Port List
  {1645ab01-056a-4705-9c3b-e05a5ba7988e}, !- Zone Air Exhaust Port List
  {96108af7-dca6-4882-9888-25ad26fe5ce9}, !- Zone Air Node Name
  {4fd52b41-95e2-4669-9601-afd7f75fd8c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8c3af46-2a54-47cc-9d9b-883c741b6d1a}, !- Handle
  Node 25,                                !- Name
  {96108af7-dca6-4882-9888-25ad26fe5ce9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96108af7-dca6-4882-9888-25ad26fe5ce9}, !- Handle
  {51fed46f-98ca-4e6b-b83b-752d052c8794}, !- Name
  {823caf60-7129-47ef-9300-17a2ad7e813a}, !- Source Object
  11,                                     !- Outlet Port
  {d8c3af46-2a54-47cc-9d9b-883c741b6d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {faaf0239-d895-4c40-a089-de37f6ad237d}, !- Handle
  {9720741d-6cd7-454a-a123-c8ccaea5e52b}, !- Name
  {823caf60-7129-47ef-9300-17a2ad7e813a}; !- HVAC Component

OS:PortList,
  {1645ab01-056a-4705-9c3b-e05a5ba7988e}, !- Handle
  {d1c495f2-3d8a-42e7-807a-a83d5040a376}, !- Name
  {823caf60-7129-47ef-9300-17a2ad7e813a}; !- HVAC Component

OS:PortList,
  {4fd52b41-95e2-4669-9601-afd7f75fd8c3}, !- Handle
  {407ca498-8817-4ad6-b30c-c8ff21d1de5e}, !- Name
  {823caf60-7129-47ef-9300-17a2ad7e813a}; !- HVAC Component

OS:Sizing:Zone,
  {a864df1a-08f1-430f-89ca-293e15666fc1}, !- Handle
  {823caf60-7129-47ef-9300-17a2ad7e813a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28f06b11-a726-4c33-bdf7-871f012984e0}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {823caf60-7129-47ef-9300-17a2ad7e813a}; !- Thermal Zone

OS:Space,
  {ff16a9e0-100f-4a68-ab8e-d6caeff8b033}, !- Handle
  MBT OfficeOpen B end_b - Story Ground,  !- Name
  {3c428376-3251-4e49-8a84-ebb67151d256}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  218.356045586911,                       !- X Origin {m}
  -16.2623967838235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {e860ec9f-9ff4-436f-a083-5b4a1ca5537b}; !- Thermal Zone Name

OS:Surface,
  {81433208-0b31-481b-8212-c8eab0ddff5d}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff16a9e0-100f-4a68-ab8e-d6caeff8b033}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-013, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999975, -1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc03bbc-c34e-4290-914f-844378a83457}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff16a9e0-100f-4a68-ab8e-d6caeff8b033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a90e991-9f08-4bc1-9f6a-4e7b6bb15227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-013, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-013, 32.524793567647, 0, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {016d1c97-552d-4b13-8720-f62ae90381b1}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff16a9e0-100f-4a68-ab8e-d6caeff8b033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0094c202-3a15-469e-8842-04d39eed82c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999975, 32.524793567647, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, 32.524793567647, 0,   !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-013, 32.524793567647, 0, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-013, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {febb7157-d412-437a-89b2-4eacddb7e5b3}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff16a9e0-100f-4a68-ab8e-d6caeff8b033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999975, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, 32.524793567647, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999975, 32.524793567647, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d6c1f47-11be-4807-937c-709275761e98}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff16a9e0-100f-4a68-ab8e-d6caeff8b033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01943a5f-0418-46a3-8f16-05a3e65bb845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-013, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-013, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, -1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999975, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63020910-ceee-4c21-a73a-8e843907c0d9}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff16a9e0-100f-4a68-ab8e-d6caeff8b033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999975, -1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, 32.524793567647, 4.572, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-013, 32.524793567647, 4.572, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-013, -1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e860ec9f-9ff4-436f-a083-5b4a1ca5537b}, !- Handle
  Zone MBT OfficeOpen B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58c3282d-ce5f-46a9-bf64-3063fc730aca}, !- Zone Air Inlet Port List
  {5c135995-f2bb-4973-aa4a-76f84f122bda}, !- Zone Air Exhaust Port List
  {b2865568-8f62-47c9-9c22-03deb8c5c605}, !- Zone Air Node Name
  {d2aacc6d-2a4a-4160-ae64-509406813a1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1e6b692-eeaa-4840-9289-d895302a03ce}, !- Handle
  Node 26,                                !- Name
  {b2865568-8f62-47c9-9c22-03deb8c5c605}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2865568-8f62-47c9-9c22-03deb8c5c605}, !- Handle
  {694241ea-c774-4671-8b83-01417a4e2d91}, !- Name
  {e860ec9f-9ff4-436f-a083-5b4a1ca5537b}, !- Source Object
  11,                                     !- Outlet Port
  {b1e6b692-eeaa-4840-9289-d895302a03ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58c3282d-ce5f-46a9-bf64-3063fc730aca}, !- Handle
  {93135fff-6da3-4d15-a025-71a22004ba89}, !- Name
  {e860ec9f-9ff4-436f-a083-5b4a1ca5537b}; !- HVAC Component

OS:PortList,
  {5c135995-f2bb-4973-aa4a-76f84f122bda}, !- Handle
  {35eb16cb-8500-4d9d-9871-72ea21615f56}, !- Name
  {e860ec9f-9ff4-436f-a083-5b4a1ca5537b}; !- HVAC Component

OS:PortList,
  {d2aacc6d-2a4a-4160-ae64-509406813a1d}, !- Handle
  {d98735c2-fc50-45a8-a3fa-382f4be02e2f}, !- Name
  {e860ec9f-9ff4-436f-a083-5b4a1ca5537b}; !- HVAC Component

OS:Sizing:Zone,
  {b5199b41-654a-4d85-821f-13598150f363}, !- Handle
  {e860ec9f-9ff4-436f-a083-5b4a1ca5537b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6877e7a-89a5-4cf2-b792-2ed5324d247a}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {e860ec9f-9ff4-436f-a083-5b4a1ca5537b}; !- Thermal Zone

OS:Space,
  {228365b8-e043-4d20-baa3-6682b76b2ba0}, !- Handle
  MBT OfficeOpen C end_b - Story Ground,  !- Name
  {3c428376-3251-4e49-8a84-ebb67151d256}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  218.356045586911,                       !- X Origin {m}
  16.2623967838235,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {724aaebe-d832-4795-8216-47ad900eea2a}, !- Building Story Name
  {aff056fb-ed90-4f7d-9ab3-edfd8e550c02}; !- Thermal Zone Name

OS:Surface,
  {9bfe1463-dd92-4489-b087-7202fef92303}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {228365b8-e043-4d20-baa3-6682b76b2ba0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999975, 1.4210854715202e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a2c8c3-591b-400b-9363-0d7ab7136761}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228365b8-e043-4d20-baa3-6682b76b2ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f1061e0-9fef-4da7-a05b-797e80ce954b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-013, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-013, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f12c3e-7e00-47ca-bbe4-c9ee5cf67b0b}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228365b8-e043-4d20-baa3-6682b76b2ba0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999975, 4.57200000000001, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-013, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-013, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52edd965-6c8c-4d7c-9831-4f8335a38413}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228365b8-e043-4d20-baa3-6682b76b2ba0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999975, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999975, 4.57200000000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0094c202-3a15-469e-8842-04d39eed82c0}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228365b8-e043-4d20-baa3-6682b76b2ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {016d1c97-552d-4b13-8720-f62ae90381b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-013, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-013, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, 1.4210854715202e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999975, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aacd884-26f2-4adc-b24f-510f27aa4d61}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {228365b8-e043-4d20-baa3-6682b76b2ba0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999975, 1.4210854715202e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, 4.57200000000001, 4.572, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-013, 4.57200000000001, 4.572, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-013, 1.4210854715202e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aff056fb-ed90-4f7d-9ab3-edfd8e550c02}, !- Handle
  Zone MBT OfficeOpen C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c792601-2e3d-4225-afbf-71ae4d284e48}, !- Zone Air Inlet Port List
  {1e9b5ab8-3792-48ce-8591-8d476617b47b}, !- Zone Air Exhaust Port List
  {276bcb37-d62f-479d-8c54-c6ae0e4bed20}, !- Zone Air Node Name
  {20d63e38-6e02-45ae-9f4f-4bc7aec2200f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f2d62ba-0681-47c6-be3d-7b324acab044}, !- Handle
  Node 27,                                !- Name
  {276bcb37-d62f-479d-8c54-c6ae0e4bed20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {276bcb37-d62f-479d-8c54-c6ae0e4bed20}, !- Handle
  {231f9a42-fbef-4f2c-9d77-ed14013248c6}, !- Name
  {aff056fb-ed90-4f7d-9ab3-edfd8e550c02}, !- Source Object
  11,                                     !- Outlet Port
  {5f2d62ba-0681-47c6-be3d-7b324acab044}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c792601-2e3d-4225-afbf-71ae4d284e48}, !- Handle
  {cb8f2296-0abd-4e0a-ae7a-0af7f3baaf0e}, !- Name
  {aff056fb-ed90-4f7d-9ab3-edfd8e550c02}; !- HVAC Component

OS:PortList,
  {1e9b5ab8-3792-48ce-8591-8d476617b47b}, !- Handle
  {dff6b154-9fcf-428c-b352-f01a96cd6834}, !- Name
  {aff056fb-ed90-4f7d-9ab3-edfd8e550c02}; !- HVAC Component

OS:PortList,
  {20d63e38-6e02-45ae-9f4f-4bc7aec2200f}, !- Handle
  {adf162de-db56-40cc-9dd0-8f66410f26a8}, !- Name
  {aff056fb-ed90-4f7d-9ab3-edfd8e550c02}; !- HVAC Component

OS:Sizing:Zone,
  {6190a000-b076-4c88-9128-dc81edb4ecf1}, !- Handle
  {aff056fb-ed90-4f7d-9ab3-edfd8e550c02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab4d0616-f0c7-4f6c-bf0a-e73f120a895e}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {aff056fb-ed90-4f7d-9ab3-edfd8e550c02}; !- Thermal Zone

OS:SubSurface,
  {6b66c51f-30d3-46a5-936e-e1f44c1bbc0c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7f12c3e-7e00-47ca-bbe4-c9ee5cf67b0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999975, 4.57200000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54659999999975, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999997436, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999997436, 4.57200000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {318135f6-b266-457d-a546-992901e5268f}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52edd965-6c8c-4d7c-9831-4f8335a38413}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999975, 0.0254000000000142, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999975, 4.54660000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {474333c9-d1c7-4ac7-8af2-849cf70235de}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {febb7157-d412-437a-89b2-4eacddb7e5b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999975, 0.0253999999999858, 1.31149825329558, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, 0.0253999999999858, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, 32.499393567647, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999975, 32.499393567647, 1.31149825329558; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9d20ad0-6c04-442a-a292-70462f46a099}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb049259-5ab5-4777-8488-8c82e3ce230d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, -1.4210854715202e-014, 1.31378345819551, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  8.89172182347645, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  8.89172182347645, -1.4210854715202e-014, 1.31378345819551; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c751963f-72cf-4f0b-8a50-7cfcd63d8ebf}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0737b2c4-5f00-4c61-bdc2-172c24ce4499}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.89172182347645, 4.57200000000001, 1.31378345819551, !- X,Y,Z Vertex 1 {m}
  8.89172182347645, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.57200000000001, 1.31378345819551; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d060dc01-7760-4d16-b236-8c6fe4453286}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3d64d04-be0e-4189-ad38-ab5e1530988f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000011, -1.4210854715202e-014, 1.31273164407326, !- X,Y,Z Vertex 1 {m}
  0.0254000000000011, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  13.3502827352146, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  13.3502827352146, -1.4210854715202e-014, 1.31273164407326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5915b929-c2a1-4cf1-a6ad-a822abc84db2}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e50720a-e4e0-4928-8be0-94e68382ae5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999556, -1.4210854715202e-014, 1.31095273318227, !- X,Y,Z Vertex 1 {m}
  0.0253999999999556, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  89.1458182347644, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  89.1458182347644, -1.4210854715202e-014, 1.31095273318227; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70de3b31-bc9d-47b0-80a7-232a2eb76507}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {669c2580-c1d3-490b-96cf-ff63bd971ca4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.89172182347645, 4.57200000000001, 1.31378345819551, !- X,Y,Z Vertex 1 {m}
  8.89172182347645, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000296, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000296, 4.57200000000001, 1.31378345819551; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fec4a87-470f-4c3f-8884-6ff218d6d058}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c01af729-d085-46bd-a88d-ee60c49681b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  89.1458182347644, 4.57200000000001, 1.31095273318227, !- X,Y,Z Vertex 1 {m}
  89.1458182347644, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999479, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999479, 4.57200000000001, 1.31095273318227; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f80d732-3b3b-40cc-9c8d-27910b5d174e}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95567833-4d62-4058-8090-c9ac669173d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -1.4210854715202e-014, 1.31378345819551, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  8.89172182347645, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  8.89172182347645, -1.4210854715202e-014, 1.31378345819551; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {771dba06-f90c-47f0-90b2-bc545a97d276}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c02c288-d611-40fe-ac24-f01cd85e154a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.3502827352146, 4.57200000000001, 1.31273164407326, !- X,Y,Z Vertex 1 {m}
  13.3502827352146, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.57200000000001, 1.31273164407326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19836a9c-5697-4511-a993-c1efef5105f8}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4453e4d5-712d-4ab7-9e95-13e582ffd759}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999998437, -1.4210854715202e-014, 1.31088396286955, !- X,Y,Z Vertex 1 {m}
  0.0253999999998437, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  114.267833906941, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  114.267833906941, -1.4210854715202e-014, 1.31088396286955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cb9c43c-e4f0-4ada-a9ef-099e542f2948}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be70ff20-43f3-4b62-8e50-32540fd5d067}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  114.267833906941, 4.57200000000001, 1.31088396286955, !- X,Y,Z Vertex 1 {m}
  114.267833906941, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999998342, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999998342, 4.57200000000001, 1.31088396286955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00f75d27-42d9-4e24-9e98-dc781707337b}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4732cb0-c70b-46da-ba63-24993cea423b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999997442, -1.4210854715202e-014, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0253999999997442, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999975, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999975, -1.4210854715202e-014, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e278cd8-3ea7-4e3e-b571-c1384c09b983}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9de2d90c-b9b1-4fb2-a1d1-79aca5faa20b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999975, 0.0253999999999858, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57199999999975, 0.0253999999999858, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999975, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999975, 4.54659999999999, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {973ddf6b-db5f-4338-b37f-60c0b4444c99}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {317fa00e-6619-40ce-bb81-7ae65b172fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000032, 4.57200000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54660000000032, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000003121, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000003121, 4.57200000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cc318d0-817e-4533-8111-5a1177c88860}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40fbbea9-ea2b-472f-9a70-8e6f06a72177}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 4.54660000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 0.0254000000000136, 0.762, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 0.0254000000000136, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04e9749b-2837-4064-8c34-b2b12081d887}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {344ba82c-cad8-4664-9569-d5ee3624691f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.43316091173825, 4.57200000000001, 1.31696314514287, !- X,Y,Z Vertex 1 {m}
  4.43316091173825, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999532, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999532, 4.57200000000001, 1.31696314514287; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {216dcb52-6cab-4b3a-8226-71e2a9f6e8a9}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91df2bdf-a4f4-4256-9f8b-a1c09f1ccd4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 32.499393567647, 1.31149825329558, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 32.499393567647, 0.762, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 0.0253999999999905, 1.31149825329558; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2483e71a-7c6d-4170-bb4c-ca7f3af2054c}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2746d501-07eb-4bf1-8e2a-017056579f82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003126, -1.4210854715202e-014, 1.31078109828668, !- X,Y,Z Vertex 1 {m}
  0.0254000000003126, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  197.553751738211, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  197.553751738211, -1.4210854715202e-014, 1.31078109828668; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c575aef1-f156-4680-9339-e6bdd101e631}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e30270b6-dc2c-4125-86b9-a34548989075}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003126, -1.4210854715202e-014, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254000000003126, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000032, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000032, -1.4210854715202e-014, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {565666e9-5d7b-4286-8311-47528ddcded1}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1185f71d-dc1d-4dbb-9bef-beaf94dc2b69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12638803734444e-013, 4.54659999999999, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-013, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-013, 0.0253999999999852, 0.762, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-013, 0.0253999999999852, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3a6dd0a-c991-4017-bd81-567b7a848c20}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b8d8574-d11e-4bd5-8138-12692de573d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  197.553751738211, 4.57200000000001, 1.31078109828668, !- X,Y,Z Vertex 1 {m}
  197.553751738211, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000003316, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000003316, 4.57200000000001, 1.31078109828668; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25bc4f64-d89e-4eba-89cb-5c6da8438c13}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2cda9094-5ad7-486e-978d-beb1c69330bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999538, -1.4210854715202e-014, 1.31696314514287, !- X,Y,Z Vertex 1 {m}
  0.0253999999999538, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.43316091173825, -1.4210854715202e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.43316091173825, -1.4210854715202e-014, 1.31696314514287; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {b3c0fa62-44ac-4861-9261-995ce96fe838}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6;                                      !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {997a1b22-1609-4703-8cf6-ff4a2f1be0eb}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f1b10698-bc1c-489c-9aab-49d582183fc5}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

