
OS:Version,
  {eccc45cc-6a9a-447c-9d9d-5457cd55a78a}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:SpaceType,
  {bfbc3d92-c8a1-4713-8ebc-2fbdc34d2885}, !- Handle
  Mtl OfficeGeneral,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  OfficeGeneral;                          !- Standards Space Type

OS:SpaceType,
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Handle
  Mtl GuestRmCorrid,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  GuestRmCorrid;                          !- Standards Space Type

OS:SpaceType,
  {18b16dd4-a3f5-440d-a331-d1b708f15267}, !- Handle
  Mtl Laundry,                            !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:SpaceType,
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Handle
  Mtl GuestRmOcc,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  GuestRmOcc;                             !- Standards Space Type

OS:Building,
  {f5896fd2-9fc0-4fb4-a0c4-25045facc716}, !- Handle
  DEER Pre-1975|Mtl,                      !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Site,
  {1f744b78-5227-40ca-b3a6-731d11db5bf9}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:BuildingStory,
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7432,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d46237fa-8a50-42a7-9645-7d6a52ef02c8}, !- Handle
  Mtl GuestRmCorrid A end_a - Story Ground, !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.1419207009837,                      !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {94c6ebae-ba6c-4914-ae4c-0b4ab47dcbdb}; !- Thermal Zone Name

OS:Surface,
  {a892a771-3d1e-45bf-9d81-1b4def916222}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d46237fa-8a50-42a7-9645-7d6a52ef02c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a5c638-e5fe-413d-b752-4fef381d70c8}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d46237fa-8a50-42a7-9645-7d6a52ef02c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a88a358f-cf1a-4ac7-ad0b-09e77847a087}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d46237fa-8a50-42a7-9645-7d6a52ef02c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475aa2f0-1a17-4a88-b29c-b014bf6dee71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57eccc58-1239-420d-812a-fabf9a6a3d8b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d46237fa-8a50-42a7-9645-7d6a52ef02c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a14b9f4-743d-4004-823a-6299e5cc7190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14852118-e6e1-41be-9679-aab3310f59fd}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d46237fa-8a50-42a7-9645-7d6a52ef02c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2336e937-759b-4eb7-82b7-29b21ec1be43}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d46237fa-8a50-42a7-9645-7d6a52ef02c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55f329b7-36d0-4424-a561-78422c5de52a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {94c6ebae-ba6c-4914-ae4c-0b4ab47dcbdb}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {354a69e1-2b82-4a40-b909-648ce02ad974}, !- Zone Air Inlet Port List
  {d833337f-e437-458c-a975-31e437abbc6e}, !- Zone Air Exhaust Port List
  {c91c5bb3-dab2-4bda-b65e-add1360f8112}, !- Zone Air Node Name
  {1c6288f0-2c63-49af-9e4d-cda843fbc5c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f475ba2-d98c-41cc-b265-7036c2e91e8b}, !- Handle
  Node 1,                                 !- Name
  {c91c5bb3-dab2-4bda-b65e-add1360f8112}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c91c5bb3-dab2-4bda-b65e-add1360f8112}, !- Handle
  {04c65699-3f3f-42a7-90c8-122df7049271}, !- Name
  {94c6ebae-ba6c-4914-ae4c-0b4ab47dcbdb}, !- Source Object
  11,                                     !- Outlet Port
  {3f475ba2-d98c-41cc-b265-7036c2e91e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {354a69e1-2b82-4a40-b909-648ce02ad974}, !- Handle
  {bd551909-1703-4f42-b6a7-f7d73a05940f}, !- Name
  {94c6ebae-ba6c-4914-ae4c-0b4ab47dcbdb}; !- HVAC Component

OS:PortList,
  {d833337f-e437-458c-a975-31e437abbc6e}, !- Handle
  {04a32275-ee14-4ca7-8b9b-bc123911632d}, !- Name
  {94c6ebae-ba6c-4914-ae4c-0b4ab47dcbdb}; !- HVAC Component

OS:PortList,
  {1c6288f0-2c63-49af-9e4d-cda843fbc5c0}, !- Handle
  {a8b1ad74-cbad-489a-9827-30f1cc378605}, !- Name
  {94c6ebae-ba6c-4914-ae4c-0b4ab47dcbdb}; !- HVAC Component

OS:Sizing:Zone,
  {a1a89e5f-2aaf-432a-adc9-c4000dadada1}, !- Handle
  {94c6ebae-ba6c-4914-ae4c-0b4ab47dcbdb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f94cb261-1c07-440f-9254-9de1e0559570}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {94c6ebae-ba6c-4914-ae4c-0b4ab47dcbdb}; !- Thermal Zone

OS:Space,
  {67e30629-4b29-4371-98fd-b4b20a9e2e89}, !- Handle
  Mtl GuestRmCorrid B end_a - Story Ground, !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.1419207009837,                      !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {4803cad3-606f-4e50-8402-fd4fec855c6b}; !- Thermal Zone Name

OS:Surface,
  {aedd94cc-6cbb-41b4-80fd-683d4657ffc2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67e30629-4b29-4371-98fd-b4b20a9e2e89}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a952d62e-4d4b-4a5b-a499-740818b5359f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67e30629-4b29-4371-98fd-b4b20a9e2e89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3beeb94d-e64d-4a88-8830-b00d4b930db0}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67e30629-4b29-4371-98fd-b4b20a9e2e89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63f4a1c2-209e-4058-974b-0aeb158ff634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cf97f8d-26a9-481b-90a9-d591a5e9dc03}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67e30629-4b29-4371-98fd-b4b20a9e2e89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70a38fc2-3871-46bd-be10-f305e663a67e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475aa2f0-1a17-4a88-b29c-b014bf6dee71}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67e30629-4b29-4371-98fd-b4b20a9e2e89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a88a358f-cf1a-4ac7-ad0b-09e77847a087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0608f57-0571-4c2b-949f-558e69b04221}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67e30629-4b29-4371-98fd-b4b20a9e2e89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ab9a58-b8ac-42d8-9542-fb13b07c96f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4803cad3-606f-4e50-8402-fd4fec855c6b}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc36e07c-242c-4a2f-b242-da4f0e38f81e}, !- Zone Air Inlet Port List
  {26121b7e-611c-4bf1-836c-9fe53148ef57}, !- Zone Air Exhaust Port List
  {740fde9c-0f4d-4112-beff-66556b2ca7bd}, !- Zone Air Node Name
  {19796cff-6c78-480e-9b4d-944ad8036e6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3359b7f0-29f5-4b77-889a-1491c978834b}, !- Handle
  Node 2,                                 !- Name
  {740fde9c-0f4d-4112-beff-66556b2ca7bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {740fde9c-0f4d-4112-beff-66556b2ca7bd}, !- Handle
  {e0b9bf55-cd02-48b7-b798-cbd01ae6a202}, !- Name
  {4803cad3-606f-4e50-8402-fd4fec855c6b}, !- Source Object
  11,                                     !- Outlet Port
  {3359b7f0-29f5-4b77-889a-1491c978834b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc36e07c-242c-4a2f-b242-da4f0e38f81e}, !- Handle
  {adabcb4b-571d-4e5a-bc15-60551aa6b0bc}, !- Name
  {4803cad3-606f-4e50-8402-fd4fec855c6b}; !- HVAC Component

OS:PortList,
  {26121b7e-611c-4bf1-836c-9fe53148ef57}, !- Handle
  {6238473c-a73c-4407-b1a9-f73124a56690}, !- Name
  {4803cad3-606f-4e50-8402-fd4fec855c6b}; !- HVAC Component

OS:PortList,
  {19796cff-6c78-480e-9b4d-944ad8036e6a}, !- Handle
  {7671f73c-1c57-4814-9539-4b463165ba12}, !- Name
  {4803cad3-606f-4e50-8402-fd4fec855c6b}; !- HVAC Component

OS:Sizing:Zone,
  {b4b73be3-13cc-408b-8d11-247fcfac8c4d}, !- Handle
  {4803cad3-606f-4e50-8402-fd4fec855c6b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bcc1e3f-8d18-4907-a7aa-acca15c264d7}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4803cad3-606f-4e50-8402-fd4fec855c6b}; !- Thermal Zone

OS:Space,
  {41424ac8-be01-44e2-b151-f1fd45e3a665}, !- Handle
  Mtl GuestRmCorrid C end_a - Story Ground, !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.1419207009837,                      !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {8dfe7ea5-bec9-4b6e-bdb7-2c4b17f64b87}; !- Thermal Zone Name

OS:Surface,
  {27b999c6-2787-400c-91a5-62892ee5cf0a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41424ac8-be01-44e2-b151-f1fd45e3a665}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d878db0c-ea26-479e-975c-dd47a077c83b}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41424ac8-be01-44e2-b151-f1fd45e3a665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e89657-7fda-451f-b5ed-b888797781c8}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41424ac8-be01-44e2-b151-f1fd45e3a665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bec665-4774-4c84-8998-473eead72993}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41424ac8-be01-44e2-b151-f1fd45e3a665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4693b899-0c4a-4674-987f-fc0e2ec70cb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f4a1c2-209e-4058-974b-0aeb158ff634}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41424ac8-be01-44e2-b151-f1fd45e3a665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3beeb94d-e64d-4a88-8830-b00d4b930db0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdefe859-5cdf-415d-8ff0-f3ad306b7cd0}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41424ac8-be01-44e2-b151-f1fd45e3a665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdf14636-cde8-4a8f-ad81-8d11d9a04a94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8dfe7ea5-bec9-4b6e-bdb7-2c4b17f64b87}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6e582d0-f9fb-4ad1-8687-c9786f13251c}, !- Zone Air Inlet Port List
  {0986bd9d-8567-48bb-9bb2-93644cfaf86b}, !- Zone Air Exhaust Port List
  {7109312a-d37c-405a-a3c2-911cb5b6f5c5}, !- Zone Air Node Name
  {7104beea-fbf1-473b-a7ae-5fc2f35960dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f86ec0d-d634-4335-974a-6d7df782bf84}, !- Handle
  Node 3,                                 !- Name
  {7109312a-d37c-405a-a3c2-911cb5b6f5c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7109312a-d37c-405a-a3c2-911cb5b6f5c5}, !- Handle
  {5d3177a0-1951-4583-b129-2cab33da7f2b}, !- Name
  {8dfe7ea5-bec9-4b6e-bdb7-2c4b17f64b87}, !- Source Object
  11,                                     !- Outlet Port
  {1f86ec0d-d634-4335-974a-6d7df782bf84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6e582d0-f9fb-4ad1-8687-c9786f13251c}, !- Handle
  {d187e3f1-5a2a-44d0-9872-4ed98d8f42ee}, !- Name
  {8dfe7ea5-bec9-4b6e-bdb7-2c4b17f64b87}; !- HVAC Component

OS:PortList,
  {0986bd9d-8567-48bb-9bb2-93644cfaf86b}, !- Handle
  {00abc0d5-8f9e-4355-b65d-e6c4a6aaaa72}, !- Name
  {8dfe7ea5-bec9-4b6e-bdb7-2c4b17f64b87}; !- HVAC Component

OS:PortList,
  {7104beea-fbf1-473b-a7ae-5fc2f35960dc}, !- Handle
  {c0f02e03-0e38-4629-9004-6459e2cdc513}, !- Name
  {8dfe7ea5-bec9-4b6e-bdb7-2c4b17f64b87}; !- HVAC Component

OS:Sizing:Zone,
  {4e764996-986f-478e-9ac6-3aab6bf9ac9c}, !- Handle
  {8dfe7ea5-bec9-4b6e-bdb7-2c4b17f64b87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1237e00c-309b-47f2-95e7-b548eb102d6e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {8dfe7ea5-bec9-4b6e-bdb7-2c4b17f64b87}; !- Thermal Zone

OS:Space,
  {aa2c157e-5aab-4d1c-9fd3-c39ccd045af2}, !- Handle
  Mtl GuestRmCorrid A  - Story Ground,    !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.5699207009837,                      !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {18923c6c-58b4-414a-afc1-999eb97be3bf}; !- Thermal Zone Name

OS:Surface,
  {5aabf9ff-930b-45af-8443-d256c1102dcb}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa2c157e-5aab-4d1c-9fd3-c39ccd045af2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  50.1227435955173, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a14b9f4-743d-4004-823a-6299e5cc7190}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa2c157e-5aab-4d1c-9fd3-c39ccd045af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57eccc58-1239-420d-812a-fabf9a6a3d8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad8b4fd-60b9-4da0-a739-3d481379e6a5}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa2c157e-5aab-4d1c-9fd3-c39ccd045af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a69abc4-7202-4ea1-840d-fbb59025aa46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f77778-9767-4f48-a2b6-719ff9dc7f27}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa2c157e-5aab-4d1c-9fd3-c39ccd045af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb5a31cd-2638-419e-9305-1df8744acfaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  50.1227435955173, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41faa950-9ca4-4de7-8e21-a909b57beacc}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa2c157e-5aab-4d1c-9fd3-c39ccd045af2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  50.1227435955173, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b27556e-8352-4dc9-9d54-d8a8de75b9e4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa2c157e-5aab-4d1c-9fd3-c39ccd045af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07d95924-0a0f-4c9e-8041-575aaf741f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {18923c6c-58b4-414a-afc1-999eb97be3bf}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13c7bbe0-103f-48f2-af81-0ee46b9f4906}, !- Zone Air Inlet Port List
  {5aa8d241-a3be-46ca-8082-682944e28ed8}, !- Zone Air Exhaust Port List
  {b935d5ab-68dd-4efc-946c-ce04916a330b}, !- Zone Air Node Name
  {05116a20-4d3d-4553-bca7-dca0ded4d0ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f4b7474-6aae-4255-ba1a-c30b2417d0b6}, !- Handle
  Node 4,                                 !- Name
  {b935d5ab-68dd-4efc-946c-ce04916a330b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b935d5ab-68dd-4efc-946c-ce04916a330b}, !- Handle
  {139543a5-5eb1-47c7-947c-6325c3ee54eb}, !- Name
  {18923c6c-58b4-414a-afc1-999eb97be3bf}, !- Source Object
  11,                                     !- Outlet Port
  {7f4b7474-6aae-4255-ba1a-c30b2417d0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13c7bbe0-103f-48f2-af81-0ee46b9f4906}, !- Handle
  {b0c06e9e-f8b5-40e3-8fe7-c78f7e6a200d}, !- Name
  {18923c6c-58b4-414a-afc1-999eb97be3bf}; !- HVAC Component

OS:PortList,
  {5aa8d241-a3be-46ca-8082-682944e28ed8}, !- Handle
  {8a3a6cb1-29d8-4137-87a5-18c12b278b9f}, !- Name
  {18923c6c-58b4-414a-afc1-999eb97be3bf}; !- HVAC Component

OS:PortList,
  {05116a20-4d3d-4553-bca7-dca0ded4d0ab}, !- Handle
  {3f428c80-990e-408d-970b-594356e5f3ed}, !- Name
  {18923c6c-58b4-414a-afc1-999eb97be3bf}; !- HVAC Component

OS:Sizing:Zone,
  {b277c2ff-035d-4075-8c0a-ca22c36505cb}, !- Handle
  {18923c6c-58b4-414a-afc1-999eb97be3bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d736b9f-3161-41c4-873e-81a9dd168501}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {18923c6c-58b4-414a-afc1-999eb97be3bf}; !- Thermal Zone

OS:Space,
  {d57fba19-0764-4e48-bdf0-d7d9c6d2e3b1}, !- Handle
  Mtl GuestRmCorrid B  - Story Ground,    !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.5699207009837,                      !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {042b33a3-cd20-4984-b996-d739312a6382}; !- Thermal Zone Name

OS:Surface,
  {7bff0c23-acce-4c0b-b871-dbe894d844a4}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d57fba19-0764-4e48-bdf0-d7d9c6d2e3b1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  50.1227435955173, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a38fc2-3871-46bd-be10-f305e663a67e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57fba19-0764-4e48-bdf0-d7d9c6d2e3b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cf97f8d-26a9-481b-90a9-d591a5e9dc03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21df14d7-f9cf-4679-90d1-9f6c35999b59}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57fba19-0764-4e48-bdf0-d7d9c6d2e3b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bec855b-6ced-427c-aa07-9438f0a33a6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {741d5393-b85a-46d3-9909-54bc47c95127}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57fba19-0764-4e48-bdf0-d7d9c6d2e3b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e9e199-dfe7-40be-8257-09fec840081f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  50.1227435955173, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a69abc4-7202-4ea1-840d-fbb59025aa46}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57fba19-0764-4e48-bdf0-d7d9c6d2e3b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dad8b4fd-60b9-4da0-a739-3d481379e6a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  50.1227435955173, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0727d97-40d0-4df7-9a90-3e5f9b5a37cf}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d57fba19-0764-4e48-bdf0-d7d9c6d2e3b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f57ed8aa-9de7-4b93-93e5-8171dcde6dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {042b33a3-cd20-4984-b996-d739312a6382}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {900504a9-6cd6-440b-ab34-907d067c8cea}, !- Zone Air Inlet Port List
  {58551479-1c7b-4170-9cf7-fb7289739770}, !- Zone Air Exhaust Port List
  {453eda8b-3a90-49a7-93bc-ab547fa21cbd}, !- Zone Air Node Name
  {f56cd4e1-8fa0-4bcc-b6c9-ae3bc03206b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54a3edc8-95b0-4c6c-9278-89c97f70f01f}, !- Handle
  Node 5,                                 !- Name
  {453eda8b-3a90-49a7-93bc-ab547fa21cbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {453eda8b-3a90-49a7-93bc-ab547fa21cbd}, !- Handle
  {01cff594-5c8a-4ac8-931e-ed02108e6918}, !- Name
  {042b33a3-cd20-4984-b996-d739312a6382}, !- Source Object
  11,                                     !- Outlet Port
  {54a3edc8-95b0-4c6c-9278-89c97f70f01f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {900504a9-6cd6-440b-ab34-907d067c8cea}, !- Handle
  {7f2a3b71-7b95-4b0d-9c89-f79cebe0ca9c}, !- Name
  {042b33a3-cd20-4984-b996-d739312a6382}; !- HVAC Component

OS:PortList,
  {58551479-1c7b-4170-9cf7-fb7289739770}, !- Handle
  {c6d3519d-e57b-47b8-b44a-63803ee3231a}, !- Name
  {042b33a3-cd20-4984-b996-d739312a6382}; !- HVAC Component

OS:PortList,
  {f56cd4e1-8fa0-4bcc-b6c9-ae3bc03206b0}, !- Handle
  {fd8da758-301c-4374-a871-af141af6893b}, !- Name
  {042b33a3-cd20-4984-b996-d739312a6382}; !- HVAC Component

OS:Sizing:Zone,
  {d8945e06-dc0f-44f6-a92d-e3b3c9183691}, !- Handle
  {042b33a3-cd20-4984-b996-d739312a6382}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9caf7130-f087-43b6-a62e-760a6168d497}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {042b33a3-cd20-4984-b996-d739312a6382}; !- Thermal Zone

OS:Space,
  {d764070b-cf82-45bf-b7f0-fbd2d95d4169}, !- Handle
  Mtl GuestRmCorrid C  - Story Ground,    !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.5699207009837,                      !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {2f2d59d3-0d9a-40b7-ba49-9290c5642b28}; !- Thermal Zone Name

OS:Surface,
  {9b143b2b-5169-4ca5-95f8-d018cd2c78d1}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d764070b-cf82-45bf-b7f0-fbd2d95d4169}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  50.1227435955173, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4693b899-0c4a-4674-987f-fc0e2ec70cb2}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d764070b-cf82-45bf-b7f0-fbd2d95d4169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bec665-4774-4c84-8998-473eead72993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bfdda3c-e6ff-4179-a02f-edc35048bb0c}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d764070b-cf82-45bf-b7f0-fbd2d95d4169}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a47688-a8a8-49b6-bc93-2a57bb81c01d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d764070b-cf82-45bf-b7f0-fbd2d95d4169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e25918e8-f303-4735-a072-0b775e78c364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  50.1227435955173, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bec855b-6ced-427c-aa07-9438f0a33a6a}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d764070b-cf82-45bf-b7f0-fbd2d95d4169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21df14d7-f9cf-4679-90d1-9f6c35999b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  50.1227435955173, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc82b49-a2ff-4ed5-820f-c9a2e02ee7ef}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d764070b-cf82-45bf-b7f0-fbd2d95d4169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {686481b7-33d4-4c3a-ad88-1674ee2ab086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f2d59d3-0d9a-40b7-ba49-9290c5642b28}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d8321f4-6e6d-4249-90b8-2758a2a9e150}, !- Zone Air Inlet Port List
  {83ca463a-bada-4753-b67a-867f500cb0a3}, !- Zone Air Exhaust Port List
  {0bb6d34d-d1e8-44d8-8abf-b345c7752ab1}, !- Zone Air Node Name
  {9e94b8ba-38c1-4572-8b2e-600fff3712d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b873d73-8e03-44e4-8a70-4cd4dd7a768f}, !- Handle
  Node 6,                                 !- Name
  {0bb6d34d-d1e8-44d8-8abf-b345c7752ab1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bb6d34d-d1e8-44d8-8abf-b345c7752ab1}, !- Handle
  {1246ec50-37c4-489b-b865-6e79734839d6}, !- Name
  {2f2d59d3-0d9a-40b7-ba49-9290c5642b28}, !- Source Object
  11,                                     !- Outlet Port
  {7b873d73-8e03-44e4-8a70-4cd4dd7a768f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d8321f4-6e6d-4249-90b8-2758a2a9e150}, !- Handle
  {17d806d0-17e8-421a-a91e-5799c3bdb47f}, !- Name
  {2f2d59d3-0d9a-40b7-ba49-9290c5642b28}; !- HVAC Component

OS:PortList,
  {83ca463a-bada-4753-b67a-867f500cb0a3}, !- Handle
  {07627e04-29cc-4ecd-9a39-2bcfd58a8c5f}, !- Name
  {2f2d59d3-0d9a-40b7-ba49-9290c5642b28}; !- HVAC Component

OS:PortList,
  {9e94b8ba-38c1-4572-8b2e-600fff3712d7}, !- Handle
  {65543ed5-4708-4ff5-998c-a22add379405}, !- Name
  {2f2d59d3-0d9a-40b7-ba49-9290c5642b28}; !- HVAC Component

OS:Sizing:Zone,
  {7288a772-a8e6-4240-aceb-6d87f9151a72}, !- Handle
  {2f2d59d3-0d9a-40b7-ba49-9290c5642b28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d60f8002-c415-49b9-b6e2-2d7812c4778b}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {2f2d59d3-0d9a-40b7-ba49-9290c5642b28}; !- Thermal Zone

OS:Space,
  {baae18d5-e73f-427e-91ec-e5791f9a04c1}, !- Handle
  Mtl Laundry A  - Story Ground,          !- Name
  {18b16dd4-a3f5-440d-a331-d1b708f15267}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.5528228945336,                       !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {70061790-8a84-4eb4-bfe7-ed875d7608d0}; !- Thermal Zone Name

OS:Surface,
  {bf87f321-b708-443d-8d84-22fcb037049d}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {baae18d5-e73f-427e-91ec-e5791f9a04c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.34840662176931, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5a31cd-2638-419e-9305-1df8744acfaa}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baae18d5-e73f-427e-91ec-e5791f9a04c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2f77778-9767-4f48-a2b6-719ff9dc7f27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {979ca0b5-2711-4a95-afc5-1cb346a870f9}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baae18d5-e73f-427e-91ec-e5791f9a04c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e171241d-8c17-4f62-bafb-480fa1219e5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8004a39-40d1-4fc7-9b23-c921518f3ab5}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baae18d5-e73f-427e-91ec-e5791f9a04c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e827163-05f6-499b-9946-61ffb1ace861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.34840662176931, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4099d16-82da-428a-96c3-44a4edc8b327}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baae18d5-e73f-427e-91ec-e5791f9a04c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.34840662176931, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58902949-3257-49cc-a736-662ba1a07f3a}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {baae18d5-e73f-427e-91ec-e5791f9a04c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a08703f9-cd6b-45f3-9b14-d837f7c3aa18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {70061790-8a84-4eb4-bfe7-ed875d7608d0}, !- Handle
  Zone Mtl Laundry A  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1188f05-5002-42be-88fe-4d77fafaf44a}, !- Zone Air Inlet Port List
  {0ede412c-5820-4ca9-81e1-3bcb3bcc6456}, !- Zone Air Exhaust Port List
  {4a7ffca2-d613-42e4-9c90-4407633567a1}, !- Zone Air Node Name
  {aad71807-63b7-47dd-8e2b-f505456ab07a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {428d2aca-a2a2-4915-bbd6-54623908cf85}, !- Handle
  Node 7,                                 !- Name
  {4a7ffca2-d613-42e4-9c90-4407633567a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a7ffca2-d613-42e4-9c90-4407633567a1}, !- Handle
  {4adfeff5-7078-4934-b597-c2b053fe2507}, !- Name
  {70061790-8a84-4eb4-bfe7-ed875d7608d0}, !- Source Object
  11,                                     !- Outlet Port
  {428d2aca-a2a2-4915-bbd6-54623908cf85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1188f05-5002-42be-88fe-4d77fafaf44a}, !- Handle
  {452782f9-ba95-41c0-b254-a91cb379a0f5}, !- Name
  {70061790-8a84-4eb4-bfe7-ed875d7608d0}; !- HVAC Component

OS:PortList,
  {0ede412c-5820-4ca9-81e1-3bcb3bcc6456}, !- Handle
  {06a84c1f-90fc-4cb5-902c-f28502b0712b}, !- Name
  {70061790-8a84-4eb4-bfe7-ed875d7608d0}; !- HVAC Component

OS:PortList,
  {aad71807-63b7-47dd-8e2b-f505456ab07a}, !- Handle
  {56a3b5f1-5b80-4921-a832-8dd324b0368a}, !- Name
  {70061790-8a84-4eb4-bfe7-ed875d7608d0}; !- HVAC Component

OS:Sizing:Zone,
  {85d03ba5-6196-4be5-bf18-646e9bbfd082}, !- Handle
  {70061790-8a84-4eb4-bfe7-ed875d7608d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93cbd493-7726-4974-90f5-2969d3a3023a}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {70061790-8a84-4eb4-bfe7-ed875d7608d0}; !- Thermal Zone

OS:Space,
  {e6cda0ac-bec3-4039-bf0c-4a93be8f49c4}, !- Handle
  Mtl Laundry B  - Story Ground,          !- Name
  {18b16dd4-a3f5-440d-a331-d1b708f15267}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.5528228945336,                       !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {f951aea2-2c96-4f82-b70d-fa1b50ba6dcd}; !- Thermal Zone Name

OS:Surface,
  {ff1bd4e9-4406-41e9-9d08-02dfe993143a}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e6cda0ac-bec3-4039-bf0c-4a93be8f49c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  1.34840662176931, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e9e199-dfe7-40be-8257-09fec840081f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6cda0ac-bec3-4039-bf0c-4a93be8f49c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {741d5393-b85a-46d3-9909-54bc47c95127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c9100c-7875-414c-b653-b0f79ae79f80}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6cda0ac-bec3-4039-bf0c-4a93be8f49c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e1db9b-93b7-4a2e-8efc-c5a16443853d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd81b87-a0c2-4762-a0f6-79f20d36bd7b}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6cda0ac-bec3-4039-bf0c-4a93be8f49c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2dae18a-0080-4ce6-a3b1-3ab29cc173a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  1.34840662176931, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e171241d-8c17-4f62-bafb-480fa1219e5b}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6cda0ac-bec3-4039-bf0c-4a93be8f49c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {979ca0b5-2711-4a95-afc5-1cb346a870f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.34840662176931, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f718895b-1357-4e5f-8aaf-eeba73c79ea7}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6cda0ac-bec3-4039-bf0c-4a93be8f49c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50a841cc-093b-4aca-ba73-d333e3e3c4a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f951aea2-2c96-4f82-b70d-fa1b50ba6dcd}, !- Handle
  Zone Mtl Laundry B  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a57233b-8003-4a64-b9dd-98a38fd672e7}, !- Zone Air Inlet Port List
  {c1038b03-915a-458d-929d-e2add4a82c1d}, !- Zone Air Exhaust Port List
  {2276100f-b15f-4d79-b878-42baa4d60908}, !- Zone Air Node Name
  {582390cd-5efd-492e-9b5f-1c40ab9a742f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a9ee3a1-b716-47d8-8887-676d045b79fe}, !- Handle
  Node 8,                                 !- Name
  {2276100f-b15f-4d79-b878-42baa4d60908}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2276100f-b15f-4d79-b878-42baa4d60908}, !- Handle
  {18db706c-3070-4c94-a585-1353c66532aa}, !- Name
  {f951aea2-2c96-4f82-b70d-fa1b50ba6dcd}, !- Source Object
  11,                                     !- Outlet Port
  {2a9ee3a1-b716-47d8-8887-676d045b79fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a57233b-8003-4a64-b9dd-98a38fd672e7}, !- Handle
  {f5a1c3b2-3fec-4012-9a14-0dc389549f29}, !- Name
  {f951aea2-2c96-4f82-b70d-fa1b50ba6dcd}; !- HVAC Component

OS:PortList,
  {c1038b03-915a-458d-929d-e2add4a82c1d}, !- Handle
  {7691514a-4f27-45db-935e-2b775833dc5c}, !- Name
  {f951aea2-2c96-4f82-b70d-fa1b50ba6dcd}; !- HVAC Component

OS:PortList,
  {582390cd-5efd-492e-9b5f-1c40ab9a742f}, !- Handle
  {a68d1e55-9a80-4851-9fc5-03220d20713f}, !- Name
  {f951aea2-2c96-4f82-b70d-fa1b50ba6dcd}; !- HVAC Component

OS:Sizing:Zone,
  {7d406f10-0f6c-4317-9fac-80d67d4d4bf3}, !- Handle
  {f951aea2-2c96-4f82-b70d-fa1b50ba6dcd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c125ddc0-6698-45b1-9f62-bea587c87077}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {f951aea2-2c96-4f82-b70d-fa1b50ba6dcd}; !- Thermal Zone

OS:Space,
  {abf74d34-399d-42ce-9231-e7db37a55cec}, !- Handle
  Mtl Laundry C  - Story Ground,          !- Name
  {18b16dd4-a3f5-440d-a331-d1b708f15267}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.5528228945336,                       !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {b2c0ddfd-8d07-48da-88bc-fe4bb44742db}; !- Thermal Zone Name

OS:Surface,
  {882d449e-d4eb-474b-bda8-0371a2df2b7e}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abf74d34-399d-42ce-9231-e7db37a55cec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.34840662176931, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e25918e8-f303-4735-a072-0b775e78c364}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf74d34-399d-42ce-9231-e7db37a55cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a47688-a8a8-49b6-bc93-2a57bb81c01d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ef6194-2f1f-43f0-be38-ececeaed3852}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf74d34-399d-42ce-9231-e7db37a55cec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dafbdd7-cffd-4026-95e4-4daa2019911b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf74d34-399d-42ce-9231-e7db37a55cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1d2fb03-7b68-43ef-8e38-1400d9ee8483}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.34840662176931, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e1db9b-93b7-4a2e-8efc-c5a16443853d}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf74d34-399d-42ce-9231-e7db37a55cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9c9100c-7875-414c-b653-b0f79ae79f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.34840662176931, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a36cd9-a346-45ed-ab04-d45b1eaa17c7}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abf74d34-399d-42ce-9231-e7db37a55cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed2ef89a-7d7b-4948-b553-9dbc6736d273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b2c0ddfd-8d07-48da-88bc-fe4bb44742db}, !- Handle
  Zone Mtl Laundry C  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {640a49aa-9319-4d7f-90a5-0f7dfc5466c0}, !- Zone Air Inlet Port List
  {78912a39-0379-4124-ba1d-89bf714cc216}, !- Zone Air Exhaust Port List
  {a2f1ee53-3e43-482f-87bf-5f99b1cc1416}, !- Zone Air Node Name
  {9dd30c0a-43cd-4757-b79f-34ee3695512e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {244b6f3e-71f4-42af-935f-ec98848d280e}, !- Handle
  Node 9,                                 !- Name
  {a2f1ee53-3e43-482f-87bf-5f99b1cc1416}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2f1ee53-3e43-482f-87bf-5f99b1cc1416}, !- Handle
  {4245ce05-0a10-4aec-91f1-3044e2904512}, !- Name
  {b2c0ddfd-8d07-48da-88bc-fe4bb44742db}, !- Source Object
  11,                                     !- Outlet Port
  {244b6f3e-71f4-42af-935f-ec98848d280e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {640a49aa-9319-4d7f-90a5-0f7dfc5466c0}, !- Handle
  {ff55320b-a148-44d1-a7eb-a48432b926b8}, !- Name
  {b2c0ddfd-8d07-48da-88bc-fe4bb44742db}; !- HVAC Component

OS:PortList,
  {78912a39-0379-4124-ba1d-89bf714cc216}, !- Handle
  {e5d99b20-81e8-4153-aa07-c6beed499bfb}, !- Name
  {b2c0ddfd-8d07-48da-88bc-fe4bb44742db}; !- HVAC Component

OS:PortList,
  {9dd30c0a-43cd-4757-b79f-34ee3695512e}, !- Handle
  {bacae77a-30af-41ce-873e-3b20cc0bc740}, !- Name
  {b2c0ddfd-8d07-48da-88bc-fe4bb44742db}; !- HVAC Component

OS:Sizing:Zone,
  {75571cce-a76b-4383-9d69-555b86f3465c}, !- Handle
  {b2c0ddfd-8d07-48da-88bc-fe4bb44742db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b3bea53-e79f-4a6c-8898-134e9ee00f03}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {b2c0ddfd-8d07-48da-88bc-fe4bb44742db}; !- Thermal Zone

OS:Space,
  {bed3b535-e1ce-465e-8981-c372d4aa21bb}, !- Handle
  Mtl OfficeGeneral A  - Story Ground,    !- Name
  {bfbc3d92-c8a1-4713-8ebc-2fbdc34d2885}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.9012295163029,                       !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {74cf79d8-eeb7-48dc-b25c-12e55e714462}; !- Thermal Zone Name

OS:Surface,
  {29c16fdc-b197-4acf-8975-f1d71cf3ddee}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bed3b535-e1ce-465e-8981-c372d4aa21bb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68550827721161, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e827163-05f6-499b-9946-61ffb1ace861}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bed3b535-e1ce-465e-8981-c372d4aa21bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8004a39-40d1-4fc7-9b23-c921518f3ab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.572, 2.7432,     !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d610554-ed0d-4881-bddc-63d1ac9be6e6}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bed3b535-e1ce-465e-8981-c372d4aa21bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a6b1dd2-8598-4818-af63-1889b6a001ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 4.572, 2.7432;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c10db6bc-9928-4928-abc0-7ef8aed4ae54}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bed3b535-e1ce-465e-8981-c372d4aa21bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bae73f65-6e02-47ab-898a-2c88604ec36a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68550827721161, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbf1fd5f-c474-4867-8929-d4f60724aef4}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bed3b535-e1ce-465e-8981-c372d4aa21bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.68550827721161, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fda52901-1a5d-41d8-a75f-ec6faf2d9d5a}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bed3b535-e1ce-465e-8981-c372d4aa21bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bc751b6-35d2-49b7-bf93-8f4aa28d1968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.572, 2.7432,     !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {74cf79d8-eeb7-48dc-b25c-12e55e714462}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da281a67-d918-42f9-a897-343aae73bdc8}, !- Zone Air Inlet Port List
  {64f7f992-f966-46ae-8b76-498cd23953db}, !- Zone Air Exhaust Port List
  {72ec7d09-bebe-44db-be26-7e4aaa1e5fab}, !- Zone Air Node Name
  {4c17b924-57e8-413b-bbdd-9ffe148c4628}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d495891-ec38-4e05-873b-51ad7879b7d5}, !- Handle
  Node 10,                                !- Name
  {72ec7d09-bebe-44db-be26-7e4aaa1e5fab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72ec7d09-bebe-44db-be26-7e4aaa1e5fab}, !- Handle
  {49da0c53-fd04-4d92-9a62-fc8ec385b33f}, !- Name
  {74cf79d8-eeb7-48dc-b25c-12e55e714462}, !- Source Object
  11,                                     !- Outlet Port
  {9d495891-ec38-4e05-873b-51ad7879b7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da281a67-d918-42f9-a897-343aae73bdc8}, !- Handle
  {02a79a1a-a05d-40e9-8db5-d18c91d41f0d}, !- Name
  {74cf79d8-eeb7-48dc-b25c-12e55e714462}; !- HVAC Component

OS:PortList,
  {64f7f992-f966-46ae-8b76-498cd23953db}, !- Handle
  {06c4937d-f4bf-493c-867e-a026eb424ddd}, !- Name
  {74cf79d8-eeb7-48dc-b25c-12e55e714462}; !- HVAC Component

OS:PortList,
  {4c17b924-57e8-413b-bbdd-9ffe148c4628}, !- Handle
  {2e2c858c-6a76-4585-bbaf-0660c9aeb1be}, !- Name
  {74cf79d8-eeb7-48dc-b25c-12e55e714462}; !- HVAC Component

OS:Sizing:Zone,
  {bb2f1cce-5408-4cfb-8701-6b4120f16b4d}, !- Handle
  {74cf79d8-eeb7-48dc-b25c-12e55e714462}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c707536-99b7-40e7-b039-e0139fd1b70e}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {74cf79d8-eeb7-48dc-b25c-12e55e714462}; !- Thermal Zone

OS:Space,
  {f7974ed8-68d9-4c07-a136-c66328920d7f}, !- Handle
  Mtl OfficeGeneral B  - Story Ground,    !- Name
  {bfbc3d92-c8a1-4713-8ebc-2fbdc34d2885}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.9012295163029,                       !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {f607db04-a657-4f9f-9591-008278398b98}; !- Thermal Zone Name

OS:Surface,
  {22c325fc-512f-48d3-9d31-15d1a60b0962}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7974ed8-68d9-4c07-a136-c66328920d7f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  1.68550827721161, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2dae18a-0080-4ce6-a3b1-3ab29cc173a9}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7974ed8-68d9-4c07-a136-c66328920d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd81b87-a0c2-4762-a0f6-79f20d36bd7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5e02ef2-1b1a-4f52-adcd-460a98f1ad4d}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7974ed8-68d9-4c07-a136-c66328920d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {529fb977-25c5-4b30-abc3-6fa6ec70d8ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c3ac727-008b-4550-9bbc-ad68e8217443}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7974ed8-68d9-4c07-a136-c66328920d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61b8639c-9852-4091-9aa5-0396b309a2f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  1.68550827721161, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6b1dd2-8598-4818-af63-1889b6a001ce}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7974ed8-68d9-4c07-a136-c66328920d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d610554-ed0d-4881-bddc-63d1ac9be6e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.68550827721161, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b94676-3deb-48d3-b716-5a106385d4b2}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7974ed8-68d9-4c07-a136-c66328920d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d2e7e84-353f-4649-aaf0-4c180d3f1de6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f607db04-a657-4f9f-9591-008278398b98}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {179a5467-8bab-4c1d-80ea-bf8063acee38}, !- Zone Air Inlet Port List
  {1d9bbd98-2181-44e9-97e4-5b5377c0aaf5}, !- Zone Air Exhaust Port List
  {aa398de3-5c1a-4e30-9af9-816c5141fc24}, !- Zone Air Node Name
  {77043866-bb56-40c1-a544-88f3dfa632ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05debd73-44c1-4a3d-8746-1593f85dea60}, !- Handle
  Node 11,                                !- Name
  {aa398de3-5c1a-4e30-9af9-816c5141fc24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa398de3-5c1a-4e30-9af9-816c5141fc24}, !- Handle
  {34a8e9cf-a22e-412e-95b8-001aeda62192}, !- Name
  {f607db04-a657-4f9f-9591-008278398b98}, !- Source Object
  11,                                     !- Outlet Port
  {05debd73-44c1-4a3d-8746-1593f85dea60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {179a5467-8bab-4c1d-80ea-bf8063acee38}, !- Handle
  {9621bb4c-57b3-4c7b-a087-19f81a4d56de}, !- Name
  {f607db04-a657-4f9f-9591-008278398b98}; !- HVAC Component

OS:PortList,
  {1d9bbd98-2181-44e9-97e4-5b5377c0aaf5}, !- Handle
  {664a7ed4-3dad-458b-870c-3e6b23ebedc2}, !- Name
  {f607db04-a657-4f9f-9591-008278398b98}; !- HVAC Component

OS:PortList,
  {77043866-bb56-40c1-a544-88f3dfa632ca}, !- Handle
  {18428c02-a42b-42e6-ab3b-d6210c8ca7fa}, !- Name
  {f607db04-a657-4f9f-9591-008278398b98}; !- HVAC Component

OS:Sizing:Zone,
  {3af8973a-c53c-4243-bf84-c5ca71351fcc}, !- Handle
  {f607db04-a657-4f9f-9591-008278398b98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {988a9509-18ed-45f8-ac81-ff221aab0f50}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {f607db04-a657-4f9f-9591-008278398b98}; !- Thermal Zone

OS:Space,
  {efbd5824-dcca-4de4-a284-aede45d18ef6}, !- Handle
  Mtl OfficeGeneral C  - Story Ground,    !- Name
  {bfbc3d92-c8a1-4713-8ebc-2fbdc34d2885}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.9012295163029,                       !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {9d462f6c-b730-4a64-bc04-3ba722a6f291}; !- Thermal Zone Name

OS:Surface,
  {0293df73-5597-4777-9dd9-6c5101994f7b}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {efbd5824-dcca-4de4-a284-aede45d18ef6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68550827721161, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1d2fb03-7b68-43ef-8e38-1400d9ee8483}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efbd5824-dcca-4de4-a284-aede45d18ef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dafbdd7-cffd-4026-95e4-4daa2019911b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.572, 2.7432,     !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {967d03f7-c720-4a53-b6ae-b106cda8560e}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efbd5824-dcca-4de4-a284-aede45d18ef6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 4.572, 2.7432;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9cfc2b1-014b-433f-a1a8-d93041b77a48}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efbd5824-dcca-4de4-a284-aede45d18ef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41e5fa86-c4e0-4aa5-a1e9-dfa4ac11bcc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68550827721161, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529fb977-25c5-4b30-abc3-6fa6ec70d8ee}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efbd5824-dcca-4de4-a284-aede45d18ef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5e02ef2-1b1a-4f52-adcd-460a98f1ad4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.68550827721161, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78bef070-d99b-4b60-9767-b60eb0503fa2}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {efbd5824-dcca-4de4-a284-aede45d18ef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {738937e6-9cb5-4436-95fb-a8d5b5802bb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.572, 2.7432,     !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d462f6c-b730-4a64-bc04-3ba722a6f291}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4900213d-5fa6-4538-b47d-3207529598bf}, !- Zone Air Inlet Port List
  {a175fd0d-1c55-4873-a6a7-7e4a0720c3e2}, !- Zone Air Exhaust Port List
  {e05b97ce-d86c-488e-bea8-054348195a58}, !- Zone Air Node Name
  {5788fd68-a8e2-4af3-a6d9-b6bd4b667809}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b3cf134-5ac0-4d3c-b64e-35f140ee6c2d}, !- Handle
  Node 12,                                !- Name
  {e05b97ce-d86c-488e-bea8-054348195a58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e05b97ce-d86c-488e-bea8-054348195a58}, !- Handle
  {47415c8e-cf00-4783-aa4f-1e0d9c09fb0e}, !- Name
  {9d462f6c-b730-4a64-bc04-3ba722a6f291}, !- Source Object
  11,                                     !- Outlet Port
  {0b3cf134-5ac0-4d3c-b64e-35f140ee6c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4900213d-5fa6-4538-b47d-3207529598bf}, !- Handle
  {2062ca35-d105-4ded-86ad-2945acdc66d0}, !- Name
  {9d462f6c-b730-4a64-bc04-3ba722a6f291}; !- HVAC Component

OS:PortList,
  {a175fd0d-1c55-4873-a6a7-7e4a0720c3e2}, !- Handle
  {12ab2dbe-3eb1-497f-b1be-c0cc39708320}, !- Name
  {9d462f6c-b730-4a64-bc04-3ba722a6f291}; !- HVAC Component

OS:PortList,
  {5788fd68-a8e2-4af3-a6d9-b6bd4b667809}, !- Handle
  {1c0c27fd-352f-44ff-a15c-098d5ccd22d1}, !- Name
  {9d462f6c-b730-4a64-bc04-3ba722a6f291}; !- HVAC Component

OS:Sizing:Zone,
  {b98a9dc1-6a92-48aa-b145-c72247367985}, !- Handle
  {9d462f6c-b730-4a64-bc04-3ba722a6f291}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {beba15a5-555a-4567-ada4-4604e1779812}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {9d462f6c-b730-4a64-bc04-3ba722a6f291}; !- Thermal Zone

OS:Space,
  {7012ff36-8422-4c73-a365-6f0e0b0aca56}, !- Handle
  Mtl GuestRmOcc A  - Story Ground,       !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5867377935145,                       !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {61899a84-d1b7-4a16-9735-e22309bb2828}; !- Thermal Zone Name

OS:Surface,
  {ad117b3c-c566-4fa7-8b90-977525992bc6}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7012ff36-8422-4c73-a365-6f0e0b0aca56}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.9831829074692, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae73f65-6e02-47ab-898a-2c88604ec36a}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7012ff36-8422-4c73-a365-6f0e0b0aca56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c10db6bc-9928-4928-abc0-7ef8aed4ae54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bb8a981-a46c-47c2-8cd1-b1fe0eedac51}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7012ff36-8422-4c73-a365-6f0e0b0aca56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9fcc614-8a67-4bfb-86dd-fceee0f7c5ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0274054-7124-4770-839d-340e8aa9cda6}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7012ff36-8422-4c73-a365-6f0e0b0aca56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ccd5558-b260-4b1a-87f3-64da2bf00764}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.9831829074692, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4deb36-8466-48aa-a269-69e0ed91deb8}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7012ff36-8422-4c73-a365-6f0e0b0aca56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  21.9831829074692, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1698563a-d04b-4d55-9aa9-b862bbc8ecda}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7012ff36-8422-4c73-a365-6f0e0b0aca56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da85fd03-e37b-4b34-87ce-cfe16786737b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {61899a84-d1b7-4a16-9735-e22309bb2828}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66583145-783f-4795-aaa8-a01329598359}, !- Zone Air Inlet Port List
  {0bd57297-1c08-4361-8bb2-876ee1e0691c}, !- Zone Air Exhaust Port List
  {a2e4bf7b-79e4-4dd9-bdca-d22093699eb8}, !- Zone Air Node Name
  {9b4ccecc-ee71-4765-8411-f8573efbdd09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7126b634-5bc6-4e86-a2a7-64c6d43b7e3e}, !- Handle
  Node 13,                                !- Name
  {a2e4bf7b-79e4-4dd9-bdca-d22093699eb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2e4bf7b-79e4-4dd9-bdca-d22093699eb8}, !- Handle
  {98dea99e-14f3-4500-a9d5-6e78cc0236be}, !- Name
  {61899a84-d1b7-4a16-9735-e22309bb2828}, !- Source Object
  11,                                     !- Outlet Port
  {7126b634-5bc6-4e86-a2a7-64c6d43b7e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66583145-783f-4795-aaa8-a01329598359}, !- Handle
  {e090f2d1-8f5f-4fc4-8803-03a9b546f219}, !- Name
  {61899a84-d1b7-4a16-9735-e22309bb2828}; !- HVAC Component

OS:PortList,
  {0bd57297-1c08-4361-8bb2-876ee1e0691c}, !- Handle
  {b32647c5-bc93-4040-86d1-787ec3e2b984}, !- Name
  {61899a84-d1b7-4a16-9735-e22309bb2828}; !- HVAC Component

OS:PortList,
  {9b4ccecc-ee71-4765-8411-f8573efbdd09}, !- Handle
  {73abb24c-6cdf-4ef9-9a2f-f8fa151baebf}, !- Name
  {61899a84-d1b7-4a16-9735-e22309bb2828}; !- HVAC Component

OS:Sizing:Zone,
  {801ae0c7-fb80-4f7a-85ac-8db7f6d80bc2}, !- Handle
  {61899a84-d1b7-4a16-9735-e22309bb2828}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9902d885-c608-4407-90eb-e911d7d4b786}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {61899a84-d1b7-4a16-9735-e22309bb2828}; !- Thermal Zone

OS:Space,
  {a27b4469-3a35-4528-b2f3-884124e37960}, !- Handle
  Mtl GuestRmOcc B  - Story Ground,       !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5867377935145,                       !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {0d9ad95c-86f5-4839-a628-260aba38c42c}; !- Thermal Zone Name

OS:Surface,
  {9be27832-74a4-4545-892e-ac71004e104f}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a27b4469-3a35-4528-b2f3-884124e37960}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  21.9831829074692, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61b8639c-9852-4091-9aa5-0396b309a2f9}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a27b4469-3a35-4528-b2f3-884124e37960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c3ac727-008b-4550-9bbc-ad68e8217443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57838010-b892-4c9e-b1ef-92e727c19ec7}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a27b4469-3a35-4528-b2f3-884124e37960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce6b11f7-bd48-4a0f-89a5-70cf85e909f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50f62ab8-4b6f-44fb-b6f4-4f15e046b04c}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a27b4469-3a35-4528-b2f3-884124e37960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31281167-59c1-4a8e-bff2-9b46e0ab8e01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  21.9831829074692, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fcc614-8a67-4bfb-86dd-fceee0f7c5ba}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a27b4469-3a35-4528-b2f3-884124e37960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bb8a981-a46c-47c2-8cd1-b1fe0eedac51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  21.9831829074692, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a253a5-79e8-4f44-89ce-89a7775ebe40}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a27b4469-3a35-4528-b2f3-884124e37960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53406360-793a-4468-86c1-63a8e7d7d0dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0d9ad95c-86f5-4839-a628-260aba38c42c}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12332bb5-76a4-4794-a742-a95f35388918}, !- Zone Air Inlet Port List
  {cab98f43-964d-48e4-acfd-2933a73a28e8}, !- Zone Air Exhaust Port List
  {e96089c5-1a15-4566-9425-3d34b5d9e81f}, !- Zone Air Node Name
  {29310634-ccf4-4f82-9cf7-acae48deea9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4dd4e45-8b6f-4629-866c-43de97e3fbf3}, !- Handle
  Node 14,                                !- Name
  {e96089c5-1a15-4566-9425-3d34b5d9e81f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e96089c5-1a15-4566-9425-3d34b5d9e81f}, !- Handle
  {ae694c7f-8cb9-4f32-846a-9ac7bdc4f7d1}, !- Name
  {0d9ad95c-86f5-4839-a628-260aba38c42c}, !- Source Object
  11,                                     !- Outlet Port
  {d4dd4e45-8b6f-4629-866c-43de97e3fbf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12332bb5-76a4-4794-a742-a95f35388918}, !- Handle
  {34a1c9fd-44d4-4d3f-a21e-74c6dc2cd16e}, !- Name
  {0d9ad95c-86f5-4839-a628-260aba38c42c}; !- HVAC Component

OS:PortList,
  {cab98f43-964d-48e4-acfd-2933a73a28e8}, !- Handle
  {d4cdda32-2203-4d72-8944-bddce350554d}, !- Name
  {0d9ad95c-86f5-4839-a628-260aba38c42c}; !- HVAC Component

OS:PortList,
  {29310634-ccf4-4f82-9cf7-acae48deea9d}, !- Handle
  {f5d3efd5-65a3-4152-9209-2061c932c223}, !- Name
  {0d9ad95c-86f5-4839-a628-260aba38c42c}; !- HVAC Component

OS:Sizing:Zone,
  {4b5145bb-f80c-42bc-8a48-b534167951b1}, !- Handle
  {0d9ad95c-86f5-4839-a628-260aba38c42c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {541c461d-6acf-4601-80ac-10bd2a4bf197}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {0d9ad95c-86f5-4839-a628-260aba38c42c}; !- Thermal Zone

OS:Space,
  {80f5e337-7ad8-4b9d-ba81-3b5d861f6902}, !- Handle
  Mtl GuestRmOcc C  - Story Ground,       !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5867377935145,                       !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {a0c2aeb1-1bb0-4a63-87b3-fbd961b0dbf5}; !- Thermal Zone Name

OS:Surface,
  {dece886a-7844-4016-ad0b-2cc1877e6c1e}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80f5e337-7ad8-4b9d-ba81-3b5d861f6902}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.9831829074692, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e5fa86-c4e0-4aa5-a1e9-dfa4ac11bcc7}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f5e337-7ad8-4b9d-ba81-3b5d861f6902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9cfc2b1-014b-433f-a1a8-d93041b77a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e584817-3136-40a1-9dae-0e1dd130e295}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f5e337-7ad8-4b9d-ba81-3b5d861f6902}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51087b50-a73c-44fb-8a89-f8bb4c277ed6}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f5e337-7ad8-4b9d-ba81-3b5d861f6902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62499c9a-c091-409d-9f71-f83fda60ef90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.9831829074692, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce6b11f7-bd48-4a0f-89a5-70cf85e909f7}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f5e337-7ad8-4b9d-ba81-3b5d861f6902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57838010-b892-4c9e-b1ef-92e727c19ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  21.9831829074692, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9dfad9c-c2d9-48ad-83c5-4e2632c85ee6}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80f5e337-7ad8-4b9d-ba81-3b5d861f6902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c850c8a-0e85-4b01-975f-142ba2678702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a0c2aeb1-1bb0-4a63-87b3-fbd961b0dbf5}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f214030-c3d8-4617-83bf-491cadfbf9c2}, !- Zone Air Inlet Port List
  {09801629-7180-4ce5-84bb-5049ed8144e7}, !- Zone Air Exhaust Port List
  {6fe6791e-3185-4b70-9878-192cbfda8fce}, !- Zone Air Node Name
  {3fbcbea5-3fd3-4c57-abe5-98cd06bc2ab8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {700246b2-bcc4-48a1-9624-70a0b0dba504}, !- Handle
  Node 15,                                !- Name
  {6fe6791e-3185-4b70-9878-192cbfda8fce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fe6791e-3185-4b70-9878-192cbfda8fce}, !- Handle
  {9c558c91-c890-4da2-aed2-23e90f9a1b51}, !- Name
  {a0c2aeb1-1bb0-4a63-87b3-fbd961b0dbf5}, !- Source Object
  11,                                     !- Outlet Port
  {700246b2-bcc4-48a1-9624-70a0b0dba504}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f214030-c3d8-4617-83bf-491cadfbf9c2}, !- Handle
  {c671c458-bdfc-4ff1-b79d-bebaa21f0c5a}, !- Name
  {a0c2aeb1-1bb0-4a63-87b3-fbd961b0dbf5}; !- HVAC Component

OS:PortList,
  {09801629-7180-4ce5-84bb-5049ed8144e7}, !- Handle
  {c2f0f417-e64d-48cd-b8b1-41690752ef88}, !- Name
  {a0c2aeb1-1bb0-4a63-87b3-fbd961b0dbf5}; !- HVAC Component

OS:PortList,
  {3fbcbea5-3fd3-4c57-abe5-98cd06bc2ab8}, !- Handle
  {d2539a0a-581a-4443-ade3-9efcf903d941}, !- Name
  {a0c2aeb1-1bb0-4a63-87b3-fbd961b0dbf5}; !- HVAC Component

OS:Sizing:Zone,
  {359bc760-ef66-404d-8f66-ab9c3db14809}, !- Handle
  {a0c2aeb1-1bb0-4a63-87b3-fbd961b0dbf5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0984bf6-7b2c-4c8f-ac21-f508d1639772}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {a0c2aeb1-1bb0-4a63-87b3-fbd961b0dbf5}; !- Thermal Zone

OS:Space,
  {1840d1d5-0d23-4956-87bc-442f8cdc5d24}, !- Handle
  Mtl GuestRmOcc A end_b - Story Ground,  !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.5699207009837,                       !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {d643ec43-ac36-41bd-9b94-5affd609f949}; !- Thermal Zone Name

OS:Surface,
  {475a6e9c-63f8-4251-b605-1b30c41b607f}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1840d1d5-0d23-4956-87bc-442f8cdc5d24}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ccd5558-b260-4b1a-87f3-64da2bf00764}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1840d1d5-0d23-4956-87bc-442f8cdc5d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0274054-7124-4770-839d-340e8aa9cda6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4119e51d-207c-48ad-94b8-1708e6183a3a}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1840d1d5-0d23-4956-87bc-442f8cdc5d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ae63671-cfb8-4c75-9fa4-cbd684bad364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {997ce07d-ce33-4e8b-8144-ac29812f7406}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1840d1d5-0d23-4956-87bc-442f8cdc5d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f491881-2128-4b33-a06b-3602e96284ef}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1840d1d5-0d23-4956-87bc-442f8cdc5d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {101c7e3b-8934-4f08-a8bb-c38387c0e0b1}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1840d1d5-0d23-4956-87bc-442f8cdc5d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3348d33-b4db-4aaf-8601-5cf559022abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d643ec43-ac36-41bd-9b94-5affd609f949}, !- Handle
  Zone Mtl GuestRmOcc A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ef23646-3eab-4e2b-9966-5c62f6fac61b}, !- Zone Air Inlet Port List
  {82c145f3-597e-4f08-8881-638638a7d661}, !- Zone Air Exhaust Port List
  {a537c345-9d1f-4915-8ad6-8ed27190af50}, !- Zone Air Node Name
  {d5d254c1-a9a7-4a99-a67d-fc62a08e1fe1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3969378-99d9-43ca-8297-00ce10d9a232}, !- Handle
  Node 16,                                !- Name
  {a537c345-9d1f-4915-8ad6-8ed27190af50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a537c345-9d1f-4915-8ad6-8ed27190af50}, !- Handle
  {ff251174-cd90-4f04-a232-148e809df025}, !- Name
  {d643ec43-ac36-41bd-9b94-5affd609f949}, !- Source Object
  11,                                     !- Outlet Port
  {a3969378-99d9-43ca-8297-00ce10d9a232}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ef23646-3eab-4e2b-9966-5c62f6fac61b}, !- Handle
  {cd2a7d6a-3d8e-4697-8094-97e87920b32c}, !- Name
  {d643ec43-ac36-41bd-9b94-5affd609f949}; !- HVAC Component

OS:PortList,
  {82c145f3-597e-4f08-8881-638638a7d661}, !- Handle
  {645a2040-a71d-4228-a93a-c47cafd3721a}, !- Name
  {d643ec43-ac36-41bd-9b94-5affd609f949}; !- HVAC Component

OS:PortList,
  {d5d254c1-a9a7-4a99-a67d-fc62a08e1fe1}, !- Handle
  {ffc032e2-1430-4e39-98f8-805cef654c78}, !- Name
  {d643ec43-ac36-41bd-9b94-5affd609f949}; !- HVAC Component

OS:Sizing:Zone,
  {ea462b69-41b0-4afc-8fd9-853cd015187e}, !- Handle
  {d643ec43-ac36-41bd-9b94-5affd609f949}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {add354b4-bfa9-458e-9a4c-8664c151804b}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {d643ec43-ac36-41bd-9b94-5affd609f949}; !- Thermal Zone

OS:Space,
  {1f341728-d396-4543-8b7e-96be2cc10ffa}, !- Handle
  Mtl GuestRmOcc B end_b - Story Ground,  !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.5699207009837,                       !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {1af7ded2-e3c6-4b11-8b95-f5eb3b5afb12}; !- Thermal Zone Name

OS:Surface,
  {eb900c2f-21d8-4e9f-aab6-214a63f1bbdb}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f341728-d396-4543-8b7e-96be2cc10ffa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31281167-59c1-4a8e-bff2-9b46e0ab8e01}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f341728-d396-4543-8b7e-96be2cc10ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50f62ab8-4b6f-44fb-b6f4-4f15e046b04c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7189274d-9d6c-4bd3-8285-ebfa7939bfae}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f341728-d396-4543-8b7e-96be2cc10ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67b67ed1-6e26-4a79-9eb2-f687e053c523}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab88e915-2987-494f-91aa-5cccf0452a4a}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f341728-d396-4543-8b7e-96be2cc10ffa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae63671-cfb8-4c75-9fa4-cbd684bad364}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f341728-d396-4543-8b7e-96be2cc10ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4119e51d-207c-48ad-94b8-1708e6183a3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df09a10-e96c-44c1-bf0e-3c0507e16db6}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f341728-d396-4543-8b7e-96be2cc10ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00ff1e28-ca46-4d72-b9b5-518a71781f14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1af7ded2-e3c6-4b11-8b95-f5eb3b5afb12}, !- Handle
  Zone Mtl GuestRmOcc B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76f14b9e-2161-4fdc-96b4-f4eb8141f1ec}, !- Zone Air Inlet Port List
  {5c5c0681-5975-4705-b4ed-edbf71acc654}, !- Zone Air Exhaust Port List
  {6675e69e-fad3-4fbb-8611-946a23d7ddfd}, !- Zone Air Node Name
  {81e5343e-be7e-485e-a918-f7b24fd2deeb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6a4596d-5328-4749-9fd0-71b04c9e09bf}, !- Handle
  Node 17,                                !- Name
  {6675e69e-fad3-4fbb-8611-946a23d7ddfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6675e69e-fad3-4fbb-8611-946a23d7ddfd}, !- Handle
  {0692dace-d333-4dbf-b15e-9c7e7b85aad7}, !- Name
  {1af7ded2-e3c6-4b11-8b95-f5eb3b5afb12}, !- Source Object
  11,                                     !- Outlet Port
  {c6a4596d-5328-4749-9fd0-71b04c9e09bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76f14b9e-2161-4fdc-96b4-f4eb8141f1ec}, !- Handle
  {6d29cdcc-80ca-4bca-96c0-393089ea02d9}, !- Name
  {1af7ded2-e3c6-4b11-8b95-f5eb3b5afb12}; !- HVAC Component

OS:PortList,
  {5c5c0681-5975-4705-b4ed-edbf71acc654}, !- Handle
  {4d95ea30-cceb-4ee3-ab3e-11c18fc64067}, !- Name
  {1af7ded2-e3c6-4b11-8b95-f5eb3b5afb12}; !- HVAC Component

OS:PortList,
  {81e5343e-be7e-485e-a918-f7b24fd2deeb}, !- Handle
  {7ad93b96-9c93-49b7-8b1e-d313ce40ac8a}, !- Name
  {1af7ded2-e3c6-4b11-8b95-f5eb3b5afb12}; !- HVAC Component

OS:Sizing:Zone,
  {382214fd-16dc-40c6-99b8-5d9a48aa82ee}, !- Handle
  {1af7ded2-e3c6-4b11-8b95-f5eb3b5afb12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00acce4d-2d5c-41f7-9b6d-a369a80eb191}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {1af7ded2-e3c6-4b11-8b95-f5eb3b5afb12}; !- Thermal Zone

OS:Space,
  {1213c70e-3686-4647-9987-6d6de5a3b3d8}, !- Handle
  Mtl GuestRmOcc C end_b - Story Ground,  !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.5699207009837,                       !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8d41a93d-937b-4c2c-8e6b-ff598fe8bfef}, !- Building Story Name
  {fc0e494d-b768-4c0c-83c9-8dbeffdc58da}; !- Thermal Zone Name

OS:Surface,
  {4c090415-cb1e-4e3e-881b-c57d179e97f3}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1213c70e-3686-4647-9987-6d6de5a3b3d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62499c9a-c091-409d-9f71-f83fda60ef90}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1213c70e-3686-4647-9987-6d6de5a3b3d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51087b50-a73c-44fb-8a89-f8bb4c277ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c02f247-8788-4458-9a54-3d82687a75d7}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1213c70e-3686-4647-9987-6d6de5a3b3d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94646b5-2b79-4b20-8743-e440946d7d48}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1213c70e-3686-4647-9987-6d6de5a3b3d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b67ed1-6e26-4a79-9eb2-f687e053c523}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1213c70e-3686-4647-9987-6d6de5a3b3d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7189274d-9d6c-4bd3-8285-ebfa7939bfae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df2c68ea-f87f-4511-9857-12fd202b8e22}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1213c70e-3686-4647-9987-6d6de5a3b3d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6704c46d-7734-4b07-956a-c16fab25f451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc0e494d-b768-4c0c-83c9-8dbeffdc58da}, !- Handle
  Zone Mtl GuestRmOcc C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73c38716-4bcc-4c81-b00f-769af19a786c}, !- Zone Air Inlet Port List
  {976a5586-9707-4329-9c43-e903fad27a32}, !- Zone Air Exhaust Port List
  {db4fb894-5f2b-493c-a61e-c4a370b6398a}, !- Zone Air Node Name
  {2a9252ca-3625-49f1-b4bc-1ec9493a4173}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae0529f2-a26e-4722-975b-6170f8f21a73}, !- Handle
  Node 18,                                !- Name
  {db4fb894-5f2b-493c-a61e-c4a370b6398a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db4fb894-5f2b-493c-a61e-c4a370b6398a}, !- Handle
  {88a1d555-1c30-4c6a-b4e8-7b4950af0dd1}, !- Name
  {fc0e494d-b768-4c0c-83c9-8dbeffdc58da}, !- Source Object
  11,                                     !- Outlet Port
  {ae0529f2-a26e-4722-975b-6170f8f21a73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73c38716-4bcc-4c81-b00f-769af19a786c}, !- Handle
  {1602b6ab-bcc7-4cff-bb1a-4f46f3ebbd3a}, !- Name
  {fc0e494d-b768-4c0c-83c9-8dbeffdc58da}; !- HVAC Component

OS:PortList,
  {976a5586-9707-4329-9c43-e903fad27a32}, !- Handle
  {e22d9568-8f62-4e85-aacd-9fc8746e97fc}, !- Name
  {fc0e494d-b768-4c0c-83c9-8dbeffdc58da}; !- HVAC Component

OS:PortList,
  {2a9252ca-3625-49f1-b4bc-1ec9493a4173}, !- Handle
  {007b5b94-64ce-4e24-b782-ac9990e8391f}, !- Name
  {fc0e494d-b768-4c0c-83c9-8dbeffdc58da}; !- HVAC Component

OS:Sizing:Zone,
  {e4272424-9661-42f2-9a61-28aa8b136752}, !- Handle
  {fc0e494d-b768-4c0c-83c9-8dbeffdc58da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41c3256e-37e1-4852-bc73-88d09d2b9e0f}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {fc0e494d-b768-4c0c-83c9-8dbeffdc58da}; !- Thermal Zone

OS:BuildingStory,
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Handle
  Story Top,                              !- Name
  2.7432,                                 !- Nominal Z Coordinate {m}
  2.7432,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6bcf72d6-1c92-470f-89f9-17d4d38ae308}, !- Handle
  Mtl GuestRmCorrid A end_a - Story Top,  !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.1419207009837,                      !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {0ef5998e-72f8-4866-bf6d-cb82cc7b7a9b}; !- Thermal Zone Name

OS:Surface,
  {55f329b7-36d0-4424-a561-78422c5de52a}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6bcf72d6-1c92-470f-89f9-17d4d38ae308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2336e937-759b-4eb7-82b7-29b21ec1be43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a699253-c938-4923-a274-edc544455de9}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bcf72d6-1c92-470f-89f9-17d4d38ae308}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50a557e5-9917-460a-ae6c-c6fa66effc4e}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bcf72d6-1c92-470f-89f9-17d4d38ae308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1964a315-ca1e-433a-80e2-467c2e764dd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98265250-66db-414b-a112-cd0abf5f3ed6}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bcf72d6-1c92-470f-89f9-17d4d38ae308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa68fa2-95da-49e3-8a4c-7a844c97f8fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1fd022-e900-49aa-839e-aa45857bd4c0}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bcf72d6-1c92-470f-89f9-17d4d38ae308}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b636f62-c151-4396-a8b5-c5f34f9cca91}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bcf72d6-1c92-470f-89f9-17d4d38ae308}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ef5998e-72f8-4866-bf6d-cb82cc7b7a9b}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cc0e547-9173-41a6-8b78-2f1c8f066ba5}, !- Zone Air Inlet Port List
  {f9c54e4c-61f6-450d-becb-f832ca43c0bf}, !- Zone Air Exhaust Port List
  {3d0e9445-3562-485d-b557-fa9377490787}, !- Zone Air Node Name
  {8546c279-b321-43f9-982d-ecf20ad44340}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43c9c4ef-b2a8-40af-a7ba-8029696eab9d}, !- Handle
  Node 19,                                !- Name
  {3d0e9445-3562-485d-b557-fa9377490787}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d0e9445-3562-485d-b557-fa9377490787}, !- Handle
  {3fad338a-c8fe-4d2e-aaa4-1fa8992e8b56}, !- Name
  {0ef5998e-72f8-4866-bf6d-cb82cc7b7a9b}, !- Source Object
  11,                                     !- Outlet Port
  {43c9c4ef-b2a8-40af-a7ba-8029696eab9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cc0e547-9173-41a6-8b78-2f1c8f066ba5}, !- Handle
  {497e2107-2dd0-4736-88be-b22ddeeac06f}, !- Name
  {0ef5998e-72f8-4866-bf6d-cb82cc7b7a9b}; !- HVAC Component

OS:PortList,
  {f9c54e4c-61f6-450d-becb-f832ca43c0bf}, !- Handle
  {5ac6ab8e-28c3-4191-9062-2432b4c6e2bb}, !- Name
  {0ef5998e-72f8-4866-bf6d-cb82cc7b7a9b}; !- HVAC Component

OS:PortList,
  {8546c279-b321-43f9-982d-ecf20ad44340}, !- Handle
  {dc83b4e2-76c8-46da-b11b-db3cd394abc3}, !- Name
  {0ef5998e-72f8-4866-bf6d-cb82cc7b7a9b}; !- HVAC Component

OS:Sizing:Zone,
  {ae5743a5-ad5f-4453-bb32-0f57574749ed}, !- Handle
  {0ef5998e-72f8-4866-bf6d-cb82cc7b7a9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7bbab93-d1e6-4fed-8d76-90b11d5539ab}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {0ef5998e-72f8-4866-bf6d-cb82cc7b7a9b}; !- Thermal Zone

OS:Space,
  {ea0e17b1-ef3b-4d6b-b879-cce92c919aab}, !- Handle
  Mtl GuestRmCorrid B end_a - Story Top,  !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.1419207009837,                      !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {0f9606ad-9e60-40b7-92e5-eca8af38a2ff}; !- Thermal Zone Name

OS:Surface,
  {57ab9a58-b8ac-42d8-9542-fb13b07c96f1}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea0e17b1-ef3b-4d6b-b879-cce92c919aab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0608f57-0571-4c2b-949f-558e69b04221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72db96e-b072-45f3-9276-84fd18235db2}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea0e17b1-ef3b-4d6b-b879-cce92c919aab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13ab4d2-c618-410c-93fd-b4f4a6e31c9b}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea0e17b1-ef3b-4d6b-b879-cce92c919aab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d900a4ba-c18a-4f8e-9f79-bf4d0a981a25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05d233d0-af5a-4ae6-b9b7-c8c8f37a38f5}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea0e17b1-ef3b-4d6b-b879-cce92c919aab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5afaeab1-011a-4859-8d75-e3082fcb64b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1964a315-ca1e-433a-80e2-467c2e764dd1}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea0e17b1-ef3b-4d6b-b879-cce92c919aab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50a557e5-9917-460a-ae6c-c6fa66effc4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a326b1-0dee-43ca-919d-ce2f82bb500a}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea0e17b1-ef3b-4d6b-b879-cce92c919aab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0f9606ad-9e60-40b7-92e5-eca8af38a2ff}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {812e025b-1b87-48c7-86a5-bad44c42b0ac}, !- Zone Air Inlet Port List
  {30149cd8-1b84-4c88-8fca-bc5605f8d2a0}, !- Zone Air Exhaust Port List
  {2751da10-d567-4028-b969-81e2a183700b}, !- Zone Air Node Name
  {1c6607d8-4b12-4237-bea7-250a84b1c6d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a921d147-6254-46d0-beeb-213fd0cf566a}, !- Handle
  Node 20,                                !- Name
  {2751da10-d567-4028-b969-81e2a183700b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2751da10-d567-4028-b969-81e2a183700b}, !- Handle
  {2d3dcc16-aca1-44f6-9d7d-1388ef5e056b}, !- Name
  {0f9606ad-9e60-40b7-92e5-eca8af38a2ff}, !- Source Object
  11,                                     !- Outlet Port
  {a921d147-6254-46d0-beeb-213fd0cf566a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {812e025b-1b87-48c7-86a5-bad44c42b0ac}, !- Handle
  {c5c83406-e108-4541-975e-ca082e60e6b0}, !- Name
  {0f9606ad-9e60-40b7-92e5-eca8af38a2ff}; !- HVAC Component

OS:PortList,
  {30149cd8-1b84-4c88-8fca-bc5605f8d2a0}, !- Handle
  {7158fb3b-427b-4509-8c1d-32845571a7f7}, !- Name
  {0f9606ad-9e60-40b7-92e5-eca8af38a2ff}; !- HVAC Component

OS:PortList,
  {1c6607d8-4b12-4237-bea7-250a84b1c6d4}, !- Handle
  {20e344ce-0024-45a0-98ef-c821ead4c6a0}, !- Name
  {0f9606ad-9e60-40b7-92e5-eca8af38a2ff}; !- HVAC Component

OS:Sizing:Zone,
  {3b70e328-0759-4372-818f-604f69e08b73}, !- Handle
  {0f9606ad-9e60-40b7-92e5-eca8af38a2ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66d0a26a-b58f-4576-ae9e-8921e6dddc07}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {0f9606ad-9e60-40b7-92e5-eca8af38a2ff}; !- Thermal Zone

OS:Space,
  {b40dc4e9-1b89-4757-8366-5a289b0d5299}, !- Handle
  Mtl GuestRmCorrid C end_a - Story Top,  !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.1419207009837,                      !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {503e91b5-e5f7-4cde-9da5-1433e1624363}; !- Thermal Zone Name

OS:Surface,
  {bdf14636-cde8-4a8f-ad81-8d11d9a04a94}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b40dc4e9-1b89-4757-8366-5a289b0d5299}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdefe859-5cdf-415d-8ff0-f3ad306b7cd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c33430e3-f647-4904-a834-eace9a8621b7}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b40dc4e9-1b89-4757-8366-5a289b0d5299}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054d6b82-5c1e-43b1-92d3-20c8c1b22746}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b40dc4e9-1b89-4757-8366-5a289b0d5299}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c0940f8-0c07-4c4b-9b64-d228fb097dd2}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b40dc4e9-1b89-4757-8366-5a289b0d5299}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7106615c-43cd-4e47-88ce-51656969160c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d900a4ba-c18a-4f8e-9f79-bf4d0a981a25}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b40dc4e9-1b89-4757-8366-5a289b0d5299}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c13ab4d2-c618-410c-93fd-b4f4a6e31c9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc2f189-0cea-468a-a6e6-54ee68a3f6bf}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b40dc4e9-1b89-4757-8366-5a289b0d5299}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {503e91b5-e5f7-4cde-9da5-1433e1624363}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aec740a2-327d-4025-bb17-c80d47aad514}, !- Zone Air Inlet Port List
  {8dfcf496-1f2e-43ca-b0c3-f7b3d1732798}, !- Zone Air Exhaust Port List
  {1a7b6df8-b317-4471-b8ea-93cde4bf4abf}, !- Zone Air Node Name
  {66f272ae-0665-4d8c-a246-a59ec45fc99d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7339c608-61a6-4b86-9d02-f4ea14150e79}, !- Handle
  Node 21,                                !- Name
  {1a7b6df8-b317-4471-b8ea-93cde4bf4abf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a7b6df8-b317-4471-b8ea-93cde4bf4abf}, !- Handle
  {f5178c5f-8f3c-4abc-90ca-1eed6b910b09}, !- Name
  {503e91b5-e5f7-4cde-9da5-1433e1624363}, !- Source Object
  11,                                     !- Outlet Port
  {7339c608-61a6-4b86-9d02-f4ea14150e79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aec740a2-327d-4025-bb17-c80d47aad514}, !- Handle
  {f23eddb9-28ea-4a04-8b5f-e94ebf407d99}, !- Name
  {503e91b5-e5f7-4cde-9da5-1433e1624363}; !- HVAC Component

OS:PortList,
  {8dfcf496-1f2e-43ca-b0c3-f7b3d1732798}, !- Handle
  {5859b383-f650-40b0-9aae-38748958b777}, !- Name
  {503e91b5-e5f7-4cde-9da5-1433e1624363}; !- HVAC Component

OS:PortList,
  {66f272ae-0665-4d8c-a246-a59ec45fc99d}, !- Handle
  {7efcef76-e6b7-43a3-82df-e52742931622}, !- Name
  {503e91b5-e5f7-4cde-9da5-1433e1624363}; !- HVAC Component

OS:Sizing:Zone,
  {547d7dd3-d2c7-403f-8237-877a574d33f2}, !- Handle
  {503e91b5-e5f7-4cde-9da5-1433e1624363}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1095f25-927a-4081-b8b0-136623c7f8dc}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {503e91b5-e5f7-4cde-9da5-1433e1624363}; !- Thermal Zone

OS:Space,
  {d53f634c-256e-48e6-bf31-6c233e19177d}, !- Handle
  Mtl GuestRmCorrid A  - Story Top,       !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.5699207009837,                      !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {c38d0ac6-d9fe-4e28-a920-9454eff3f33d}; !- Thermal Zone Name

OS:Surface,
  {07d95924-0a0f-4c9e-8041-575aaf741f80}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d53f634c-256e-48e6-bf31-6c233e19177d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b27556e-8352-4dc9-9d54-d8a8de75b9e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  50.1227435955173, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa68fa2-95da-49e3-8a4c-7a844c97f8fe}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d53f634c-256e-48e6-bf31-6c233e19177d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98265250-66db-414b-a112-cd0abf5f3ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d42dbad-be7b-4b60-b4f0-772b85dc63fb}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d53f634c-256e-48e6-bf31-6c233e19177d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {744560a3-b1b6-4ceb-8b9e-6137595eb26f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ad0954-58ce-4ac4-9345-202e5110d960}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d53f634c-256e-48e6-bf31-6c233e19177d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e46ef50b-5591-4539-bf9d-242da50610e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  50.1227435955173, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a15dd562-0cb0-4d1a-8db4-83595ffe9015}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d53f634c-256e-48e6-bf31-6c233e19177d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  50.1227435955173, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1220de-fad0-4dec-bbf0-6aa822269d61}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d53f634c-256e-48e6-bf31-6c233e19177d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c38d0ac6-d9fe-4e28-a920-9454eff3f33d}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8fb277b-611d-4323-b3cd-11e8284bba3f}, !- Zone Air Inlet Port List
  {aa2fd544-4fee-465d-a835-b8a877e4fc32}, !- Zone Air Exhaust Port List
  {c4bc7beb-6f1e-46e2-9e5c-a1a123c968b4}, !- Zone Air Node Name
  {32a9f89a-a372-497c-a0e3-7fff75717c69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8eb453d-680d-4d37-b247-2d7d36d699f2}, !- Handle
  Node 22,                                !- Name
  {c4bc7beb-6f1e-46e2-9e5c-a1a123c968b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4bc7beb-6f1e-46e2-9e5c-a1a123c968b4}, !- Handle
  {dfa97dbf-1273-4fe5-b337-f6526d642d4b}, !- Name
  {c38d0ac6-d9fe-4e28-a920-9454eff3f33d}, !- Source Object
  11,                                     !- Outlet Port
  {d8eb453d-680d-4d37-b247-2d7d36d699f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8fb277b-611d-4323-b3cd-11e8284bba3f}, !- Handle
  {a8450026-2d78-48b1-96dc-96b5ae2bcdf0}, !- Name
  {c38d0ac6-d9fe-4e28-a920-9454eff3f33d}; !- HVAC Component

OS:PortList,
  {aa2fd544-4fee-465d-a835-b8a877e4fc32}, !- Handle
  {128261e9-dc7d-4501-93aa-64f5cff4d3dd}, !- Name
  {c38d0ac6-d9fe-4e28-a920-9454eff3f33d}; !- HVAC Component

OS:PortList,
  {32a9f89a-a372-497c-a0e3-7fff75717c69}, !- Handle
  {bd6cbd58-0eab-46ac-ba54-c18ed0ecda3d}, !- Name
  {c38d0ac6-d9fe-4e28-a920-9454eff3f33d}; !- HVAC Component

OS:Sizing:Zone,
  {7e2675de-5bd3-47ea-8dac-af2f7abfbba6}, !- Handle
  {c38d0ac6-d9fe-4e28-a920-9454eff3f33d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79233d98-def2-43ec-a040-575186d7eecc}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {c38d0ac6-d9fe-4e28-a920-9454eff3f33d}; !- Thermal Zone

OS:Space,
  {e9de8205-6695-4b61-88b7-7f6237d6a8ba}, !- Handle
  Mtl GuestRmCorrid B  - Story Top,       !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.5699207009837,                      !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {a246a9d4-b6be-4d43-8b69-4fb8c18da69f}; !- Thermal Zone Name

OS:Surface,
  {f57ed8aa-9de7-4b93-93e5-8171dcde6dc2}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9de8205-6695-4b61-88b7-7f6237d6a8ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0727d97-40d0-4df7-9a90-3e5f9b5a37cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  50.1227435955173, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5afaeab1-011a-4859-8d75-e3082fcb64b6}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9de8205-6695-4b61-88b7-7f6237d6a8ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05d233d0-af5a-4ae6-b9b7-c8c8f37a38f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {087a8f9e-1619-4429-9e2c-ad6a34157884}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9de8205-6695-4b61-88b7-7f6237d6a8ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35fd780b-bf00-455d-9878-8f2924a6c043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f7d978e-658c-48fa-93a8-12c61add8bba}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9de8205-6695-4b61-88b7-7f6237d6a8ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4530293f-354f-4681-8a57-ce3bd0066cf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  50.1227435955173, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744560a3-b1b6-4ceb-8b9e-6137595eb26f}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9de8205-6695-4b61-88b7-7f6237d6a8ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d42dbad-be7b-4b60-b4f0-772b85dc63fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  50.1227435955173, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28850cbe-b5d1-4293-9d18-fdd2a6e2b005}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9de8205-6695-4b61-88b7-7f6237d6a8ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a246a9d4-b6be-4d43-8b69-4fb8c18da69f}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72d14abd-9c96-46a3-941d-5b1babbb0b44}, !- Zone Air Inlet Port List
  {acc7c6ca-f840-4b21-acba-4364cd0d45e4}, !- Zone Air Exhaust Port List
  {1d5c55de-8e70-4ed4-b86b-e6af9047eecd}, !- Zone Air Node Name
  {15abb927-d3de-4830-b3fe-a67948fc31b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d752f98c-e961-4390-9160-889843bb400c}, !- Handle
  Node 23,                                !- Name
  {1d5c55de-8e70-4ed4-b86b-e6af9047eecd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d5c55de-8e70-4ed4-b86b-e6af9047eecd}, !- Handle
  {fadfbf52-f5ed-4eab-8ba8-d1666be3b510}, !- Name
  {a246a9d4-b6be-4d43-8b69-4fb8c18da69f}, !- Source Object
  11,                                     !- Outlet Port
  {d752f98c-e961-4390-9160-889843bb400c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72d14abd-9c96-46a3-941d-5b1babbb0b44}, !- Handle
  {68a3d54e-c831-40f7-a2e6-b367a54a64b1}, !- Name
  {a246a9d4-b6be-4d43-8b69-4fb8c18da69f}; !- HVAC Component

OS:PortList,
  {acc7c6ca-f840-4b21-acba-4364cd0d45e4}, !- Handle
  {81c98afd-71a4-43d3-9246-5113a74593cc}, !- Name
  {a246a9d4-b6be-4d43-8b69-4fb8c18da69f}; !- HVAC Component

OS:PortList,
  {15abb927-d3de-4830-b3fe-a67948fc31b8}, !- Handle
  {2a254601-91d1-4c98-b6d5-796a907c6635}, !- Name
  {a246a9d4-b6be-4d43-8b69-4fb8c18da69f}; !- HVAC Component

OS:Sizing:Zone,
  {97b8e081-7cf0-42d5-b725-1421e41aa308}, !- Handle
  {a246a9d4-b6be-4d43-8b69-4fb8c18da69f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {806b54a1-cc88-496d-9655-7570be40e2e3}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a246a9d4-b6be-4d43-8b69-4fb8c18da69f}; !- Thermal Zone

OS:Space,
  {c105c113-1490-41db-88b5-9931cf197c85}, !- Handle
  Mtl GuestRmCorrid C  - Story Top,       !- Name
  {52e90902-faf4-4482-ad53-c13eab55c4d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.5699207009837,                      !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {83de86a7-f066-4e66-a1e1-b6eb72de15b1}; !- Thermal Zone Name

OS:Surface,
  {686481b7-33d4-4c3a-ad88-1674ee2ab086}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c105c113-1490-41db-88b5-9931cf197c85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cc82b49-a2ff-4ed5-820f-c9a2e02ee7ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  50.1227435955173, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7106615c-43cd-4e47-88ce-51656969160c}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c105c113-1490-41db-88b5-9931cf197c85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c0940f8-0c07-4c4b-9b64-d228fb097dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f697335-5f43-456a-aa9d-779f9ba7482d}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c105c113-1490-41db-88b5-9931cf197c85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e49761e5-d389-44cb-8d26-7a034879a720}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c105c113-1490-41db-88b5-9931cf197c85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ec0105c-2e65-4ed2-ab26-0a3019081b1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  50.1227435955173, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35fd780b-bf00-455d-9878-8f2924a6c043}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c105c113-1490-41db-88b5-9931cf197c85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {087a8f9e-1619-4429-9e2c-ad6a34157884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  50.1227435955173, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  50.1227435955173, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f66a2bdc-cf87-4594-9b08-28c93386057e}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c105c113-1490-41db-88b5-9931cf197c85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.1227435955173, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  50.1227435955173, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83de86a7-f066-4e66-a1e1-b6eb72de15b1}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae39a898-1232-4007-a26c-97a78996c78f}, !- Zone Air Inlet Port List
  {41f52630-a675-419d-ab8a-177b42a3ce08}, !- Zone Air Exhaust Port List
  {dfe4bd63-f4d8-41ef-9a2b-1d0af7763e5a}, !- Zone Air Node Name
  {366e46cb-629e-4943-a680-ae13dae6a0f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddf35a29-a466-4dad-9586-e2bc1bebaf25}, !- Handle
  Node 24,                                !- Name
  {dfe4bd63-f4d8-41ef-9a2b-1d0af7763e5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfe4bd63-f4d8-41ef-9a2b-1d0af7763e5a}, !- Handle
  {ebaa6ccc-a629-4dc5-a8c7-f4cb7ecee63f}, !- Name
  {83de86a7-f066-4e66-a1e1-b6eb72de15b1}, !- Source Object
  11,                                     !- Outlet Port
  {ddf35a29-a466-4dad-9586-e2bc1bebaf25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae39a898-1232-4007-a26c-97a78996c78f}, !- Handle
  {c5691da5-ac1b-47c1-8f0f-a7ad7b7ff7d6}, !- Name
  {83de86a7-f066-4e66-a1e1-b6eb72de15b1}; !- HVAC Component

OS:PortList,
  {41f52630-a675-419d-ab8a-177b42a3ce08}, !- Handle
  {9e5b3131-e854-4efc-96f1-6b4ebddda1c6}, !- Name
  {83de86a7-f066-4e66-a1e1-b6eb72de15b1}; !- HVAC Component

OS:PortList,
  {366e46cb-629e-4943-a680-ae13dae6a0f9}, !- Handle
  {085843af-1f1b-423d-b61b-4b2c0d0afe49}, !- Name
  {83de86a7-f066-4e66-a1e1-b6eb72de15b1}; !- HVAC Component

OS:Sizing:Zone,
  {55e2863b-5d69-474c-a705-ed59005d6a51}, !- Handle
  {83de86a7-f066-4e66-a1e1-b6eb72de15b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36e3e5d2-67e6-4b4f-9e02-49ac7b3f45e8}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {83de86a7-f066-4e66-a1e1-b6eb72de15b1}; !- Thermal Zone

OS:Space,
  {d0c6675c-1114-425a-8391-14512b3c158a}, !- Handle
  Mtl Laundry A  - Story Top,             !- Name
  {18b16dd4-a3f5-440d-a331-d1b708f15267}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.5528228945336,                       !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {6624149f-a2d6-433e-8082-3cb1e2db9b21}; !- Thermal Zone Name

OS:Surface,
  {a08703f9-cd6b-45f3-9b14-d837f7c3aa18}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0c6675c-1114-425a-8391-14512b3c158a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58902949-3257-49cc-a736-662ba1a07f3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.34840662176931, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46ef50b-5591-4539-bf9d-242da50610e6}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c6675c-1114-425a-8391-14512b3c158a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ad0954-58ce-4ac4-9345-202e5110d960}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b93f2c9-35c0-46d4-bb71-47b63a3e0852}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c6675c-1114-425a-8391-14512b3c158a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3e42376-8937-463d-9b95-bd926733ec31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd8ed0d-f103-434e-9ec8-3316e6b4876e}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c6675c-1114-425a-8391-14512b3c158a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff1ee705-502f-411c-9727-a448007b6609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.34840662176931, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e3e0cd-aa10-4790-a4df-18cb1136cea6}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c6675c-1114-425a-8391-14512b3c158a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.34840662176931, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0d66a9c-2db3-44f7-9e9f-2df8787b2bf3}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0c6675c-1114-425a-8391-14512b3c158a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6624149f-a2d6-433e-8082-3cb1e2db9b21}, !- Handle
  Zone Mtl Laundry A  - Story Top,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be3d1e53-24f9-44c5-b958-bd81720ef720}, !- Zone Air Inlet Port List
  {b9dbdfcc-5718-4e05-8ca2-60c6db01a14b}, !- Zone Air Exhaust Port List
  {17213d45-e174-4964-92db-643b1169c7eb}, !- Zone Air Node Name
  {2463afc7-2572-47bf-96af-9bab0017a4ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c1ddd03-d597-4749-be44-ee7a4c3b2017}, !- Handle
  Node 25,                                !- Name
  {17213d45-e174-4964-92db-643b1169c7eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17213d45-e174-4964-92db-643b1169c7eb}, !- Handle
  {1655e27b-2786-45b0-bf13-cc6bf3529e16}, !- Name
  {6624149f-a2d6-433e-8082-3cb1e2db9b21}, !- Source Object
  11,                                     !- Outlet Port
  {6c1ddd03-d597-4749-be44-ee7a4c3b2017}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be3d1e53-24f9-44c5-b958-bd81720ef720}, !- Handle
  {697d4425-9873-4e41-8caf-88f515f8e0c4}, !- Name
  {6624149f-a2d6-433e-8082-3cb1e2db9b21}; !- HVAC Component

OS:PortList,
  {b9dbdfcc-5718-4e05-8ca2-60c6db01a14b}, !- Handle
  {b0848a96-34a9-4f92-87d6-1873472ed81b}, !- Name
  {6624149f-a2d6-433e-8082-3cb1e2db9b21}; !- HVAC Component

OS:PortList,
  {2463afc7-2572-47bf-96af-9bab0017a4ee}, !- Handle
  {3e1f2c35-824c-4616-aed7-60e80f3c5ce1}, !- Name
  {6624149f-a2d6-433e-8082-3cb1e2db9b21}; !- HVAC Component

OS:Sizing:Zone,
  {24b74e1b-d6c5-4ded-a6f1-277a0b313069}, !- Handle
  {6624149f-a2d6-433e-8082-3cb1e2db9b21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69321c70-caa1-491e-9d5c-3a208c1941d4}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {6624149f-a2d6-433e-8082-3cb1e2db9b21}; !- Thermal Zone

OS:Space,
  {4f59b954-136f-40c6-bcea-7afd8a9e48ab}, !- Handle
  Mtl Laundry B  - Story Top,             !- Name
  {18b16dd4-a3f5-440d-a331-d1b708f15267}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.5528228945336,                       !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {a4ebb2dc-448d-4a72-97ec-d225f7857d10}; !- Thermal Zone Name

OS:Surface,
  {50a841cc-093b-4aca-ba73-d333e3e3c4a5}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f59b954-136f-40c6-bcea-7afd8a9e48ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f718895b-1357-4e5f-8aaf-eeba73c79ea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  1.34840662176931, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4530293f-354f-4681-8a57-ce3bd0066cf6}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f59b954-136f-40c6-bcea-7afd8a9e48ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f7d978e-658c-48fa-93a8-12c61add8bba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a3d159-a802-4765-b17c-232c74ef3cab}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f59b954-136f-40c6-bcea-7afd8a9e48ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97487512-d3b1-4261-ab99-4aa1f0ad1b78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {972cdec1-23e8-4e3b-8dd3-32e019521062}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f59b954-136f-40c6-bcea-7afd8a9e48ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f429ba9-c49f-4ad2-92e5-541950c39c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  1.34840662176931, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3e42376-8937-463d-9b95-bd926733ec31}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f59b954-136f-40c6-bcea-7afd8a9e48ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b93f2c9-35c0-46d4-bb71-47b63a3e0852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.34840662176931, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8a59ce5-3218-45d9-a7a5-d9c2e9234003}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f59b954-136f-40c6-bcea-7afd8a9e48ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4ebb2dc-448d-4a72-97ec-d225f7857d10}, !- Handle
  Zone Mtl Laundry B  - Story Top,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16db5302-70df-44d3-962f-2f4059c0ed0c}, !- Zone Air Inlet Port List
  {e60c9bc5-331e-4bc2-b027-07878b45969e}, !- Zone Air Exhaust Port List
  {6da87f77-cfc7-4ffd-9826-ac694b2d6b40}, !- Zone Air Node Name
  {10a7228e-2499-433d-8c62-a3d96a7f1c9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a861f161-613d-4591-9bf1-1315bf44c219}, !- Handle
  Node 26,                                !- Name
  {6da87f77-cfc7-4ffd-9826-ac694b2d6b40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6da87f77-cfc7-4ffd-9826-ac694b2d6b40}, !- Handle
  {2ec5196b-1747-4192-9e53-d20af446537c}, !- Name
  {a4ebb2dc-448d-4a72-97ec-d225f7857d10}, !- Source Object
  11,                                     !- Outlet Port
  {a861f161-613d-4591-9bf1-1315bf44c219}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16db5302-70df-44d3-962f-2f4059c0ed0c}, !- Handle
  {9ba503c4-235e-4ac7-8534-319910cf7040}, !- Name
  {a4ebb2dc-448d-4a72-97ec-d225f7857d10}; !- HVAC Component

OS:PortList,
  {e60c9bc5-331e-4bc2-b027-07878b45969e}, !- Handle
  {c4d39b2f-997e-4e1c-8a67-ec9a07d58327}, !- Name
  {a4ebb2dc-448d-4a72-97ec-d225f7857d10}; !- HVAC Component

OS:PortList,
  {10a7228e-2499-433d-8c62-a3d96a7f1c9b}, !- Handle
  {7d6e598f-256f-4cc1-b2a8-0b9cacec731d}, !- Name
  {a4ebb2dc-448d-4a72-97ec-d225f7857d10}; !- HVAC Component

OS:Sizing:Zone,
  {b785aa07-25e8-4e07-8f67-e8c461c29893}, !- Handle
  {a4ebb2dc-448d-4a72-97ec-d225f7857d10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32d07339-6e4a-4b2c-9752-9bccd06bb508}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {a4ebb2dc-448d-4a72-97ec-d225f7857d10}; !- Thermal Zone

OS:Space,
  {8fae4e70-765f-427c-8cac-fa28f52fa034}, !- Handle
  Mtl Laundry C  - Story Top,             !- Name
  {18b16dd4-a3f5-440d-a331-d1b708f15267}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.5528228945336,                       !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {09cb7482-e985-4f02-b56b-4d160a05d716}; !- Thermal Zone Name

OS:Surface,
  {ed2ef89a-7d7b-4948-b553-9dbc6736d273}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8fae4e70-765f-427c-8cac-fa28f52fa034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a36cd9-a346-45ed-ab04-d45b1eaa17c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.34840662176931, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec0105c-2e65-4ed2-ab26-0a3019081b1d}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fae4e70-765f-427c-8cac-fa28f52fa034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e49761e5-d389-44cb-8d26-7a034879a720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bac7e3b-8ce8-432a-bd73-f0f6aa906780}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fae4e70-765f-427c-8cac-fa28f52fa034}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f99668c6-9eb6-4ec3-9394-64048fd7192c}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fae4e70-765f-427c-8cac-fa28f52fa034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {474d75d7-da6f-4d42-b87b-38771319a9d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.34840662176931, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97487512-d3b1-4261-ab99-4aa1f0ad1b78}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fae4e70-765f-427c-8cac-fa28f52fa034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53a3d159-a802-4765-b17c-232c74ef3cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-015, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.34840662176931, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.34840662176931, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7acdc8da-c3ec-427f-8258-55abf504baf0}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8fae4e70-765f-427c-8cac-fa28f52fa034}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34840662176931, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.34840662176931, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-015, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {09cb7482-e985-4f02-b56b-4d160a05d716}, !- Handle
  Zone Mtl Laundry C  - Story Top,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c665cec8-7e5c-4d6c-819c-e5d733ab711a}, !- Zone Air Inlet Port List
  {2f281833-4982-4fde-b23e-25d491258eb9}, !- Zone Air Exhaust Port List
  {3643c5df-c965-4bc7-8090-45a8117b025c}, !- Zone Air Node Name
  {e759b451-e8b1-417c-b5d4-2519539855dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ded1e342-7243-4ed2-bb2a-0316ce30da1e}, !- Handle
  Node 27,                                !- Name
  {3643c5df-c965-4bc7-8090-45a8117b025c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3643c5df-c965-4bc7-8090-45a8117b025c}, !- Handle
  {45f59ee7-bb45-4320-ad97-18bfe07004b7}, !- Name
  {09cb7482-e985-4f02-b56b-4d160a05d716}, !- Source Object
  11,                                     !- Outlet Port
  {ded1e342-7243-4ed2-bb2a-0316ce30da1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c665cec8-7e5c-4d6c-819c-e5d733ab711a}, !- Handle
  {7a50a6e7-a919-46f5-97c5-1d38e3d7df4d}, !- Name
  {09cb7482-e985-4f02-b56b-4d160a05d716}; !- HVAC Component

OS:PortList,
  {2f281833-4982-4fde-b23e-25d491258eb9}, !- Handle
  {d3c6dc48-abab-450c-9e13-7b4e8c47e9ed}, !- Name
  {09cb7482-e985-4f02-b56b-4d160a05d716}; !- HVAC Component

OS:PortList,
  {e759b451-e8b1-417c-b5d4-2519539855dc}, !- Handle
  {84a3257c-5e60-4682-902b-297d366ad381}, !- Name
  {09cb7482-e985-4f02-b56b-4d160a05d716}; !- HVAC Component

OS:Sizing:Zone,
  {420e2359-d1e5-4c09-948b-86896894d875}, !- Handle
  {09cb7482-e985-4f02-b56b-4d160a05d716}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf94c178-f36c-4e74-af70-6cd63c5da781}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {09cb7482-e985-4f02-b56b-4d160a05d716}; !- Thermal Zone

OS:Space,
  {05f2bdca-4a66-4c7d-aaa2-035a576ebf1c}, !- Handle
  Mtl OfficeGeneral A  - Story Top,       !- Name
  {bfbc3d92-c8a1-4713-8ebc-2fbdc34d2885}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.9012295163029,                       !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {7294c87a-54a5-478b-a38c-bf584a3a9768}; !- Thermal Zone Name

OS:Surface,
  {9bc751b6-35d2-49b7-bf93-8f4aa28d1968}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05f2bdca-4a66-4c7d-aaa2-035a576ebf1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fda52901-1a5d-41d8-a75f-ec6faf2d9d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68550827721161, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1ee705-502f-411c-9727-a448007b6609}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f2bdca-4a66-4c7d-aaa2-035a576ebf1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afd8ed0d-f103-434e-9ec8-3316e6b4876e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.572, 2.7432,     !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8911b9c-9ff7-4965-9e24-802437eae1b6}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f2bdca-4a66-4c7d-aaa2-035a576ebf1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {606b7ebe-dee4-462a-b43b-a8b16499f0dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 4.572, 2.7432;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c142b805-a02b-4cbf-9224-7b44520bbbd3}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f2bdca-4a66-4c7d-aaa2-035a576ebf1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bcedc63-d80c-4bce-b1f3-7d54574fcd77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68550827721161, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954fbdd0-56a1-408c-bd6f-c12ca9c6950b}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f2bdca-4a66-4c7d-aaa2-035a576ebf1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.68550827721161, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {921edf5b-3534-465a-86e9-ee0ea4a1ec5f}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05f2bdca-4a66-4c7d-aaa2-035a576ebf1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.572, 2.7432,     !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7294c87a-54a5-478b-a38c-bf584a3a9768}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06f1b197-5717-423f-9c20-569ddd8d595c}, !- Zone Air Inlet Port List
  {02d13b43-3f84-43c4-a536-5db6b2aeb016}, !- Zone Air Exhaust Port List
  {e629065e-c731-4c22-9d6c-1d6552d850c5}, !- Zone Air Node Name
  {98cdb621-679f-4ef5-a00f-07065fec5bbe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {199c33f6-14f8-4734-b256-91033d4c8139}, !- Handle
  Node 28,                                !- Name
  {e629065e-c731-4c22-9d6c-1d6552d850c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e629065e-c731-4c22-9d6c-1d6552d850c5}, !- Handle
  {605944ac-f6ea-47de-9954-d587d7197bec}, !- Name
  {7294c87a-54a5-478b-a38c-bf584a3a9768}, !- Source Object
  11,                                     !- Outlet Port
  {199c33f6-14f8-4734-b256-91033d4c8139}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06f1b197-5717-423f-9c20-569ddd8d595c}, !- Handle
  {3180ae42-5098-4198-ad9a-03d3a3074d20}, !- Name
  {7294c87a-54a5-478b-a38c-bf584a3a9768}; !- HVAC Component

OS:PortList,
  {02d13b43-3f84-43c4-a536-5db6b2aeb016}, !- Handle
  {764a734d-6031-44b9-a02e-8a7f1b3d4ed5}, !- Name
  {7294c87a-54a5-478b-a38c-bf584a3a9768}; !- HVAC Component

OS:PortList,
  {98cdb621-679f-4ef5-a00f-07065fec5bbe}, !- Handle
  {90aafb0c-fb33-4ce6-b9ea-0a38068b3039}, !- Name
  {7294c87a-54a5-478b-a38c-bf584a3a9768}; !- HVAC Component

OS:Sizing:Zone,
  {0f03a375-90f2-492e-b027-6cd8a48e8f1b}, !- Handle
  {7294c87a-54a5-478b-a38c-bf584a3a9768}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b52adc78-74b5-44ad-b42b-c2ce4ca26fad}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {7294c87a-54a5-478b-a38c-bf584a3a9768}; !- Thermal Zone

OS:Space,
  {98aabd0f-9564-4328-bff3-f64b70a7abad}, !- Handle
  Mtl OfficeGeneral B  - Story Top,       !- Name
  {bfbc3d92-c8a1-4713-8ebc-2fbdc34d2885}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.9012295163029,                       !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {11bbd3c7-8368-4bc3-af7a-10c6625950e6}; !- Thermal Zone Name

OS:Surface,
  {8d2e7e84-353f-4649-aaf0-4c180d3f1de6}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98aabd0f-9564-4328-bff3-f64b70a7abad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5b94676-3deb-48d3-b716-5a106385d4b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  1.68550827721161, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f429ba9-c49f-4ad2-92e5-541950c39c95}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98aabd0f-9564-4328-bff3-f64b70a7abad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {972cdec1-23e8-4e3b-8dd3-32e019521062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97abed0-f5dc-487e-86ce-3b52139be708}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98aabd0f-9564-4328-bff3-f64b70a7abad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b825a477-4438-42db-893e-87a646c08a50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73f6c94d-2db1-4874-903a-d21723e19c29}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98aabd0f-9564-4328-bff3-f64b70a7abad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d6b5a00-4151-4907-ad32-8635fd917c49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  1.68550827721161, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606b7ebe-dee4-462a-b43b-a8b16499f0dd}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98aabd0f-9564-4328-bff3-f64b70a7abad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8911b9c-9ff7-4965-9e24-802437eae1b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.68550827721161, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2b76d2e-b8df-4554-b749-341bbe13d92a}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98aabd0f-9564-4328-bff3-f64b70a7abad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {11bbd3c7-8368-4bc3-af7a-10c6625950e6}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a63799b-3853-4765-8ea9-58bc80248d17}, !- Zone Air Inlet Port List
  {65b95478-9ced-4fca-b2ef-40d9378478e1}, !- Zone Air Exhaust Port List
  {72fa8d05-006e-40cc-a3f2-d26b3f36720a}, !- Zone Air Node Name
  {14926358-39f7-4ad5-ac08-911e5c92fc85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94cda6a5-ee28-4d55-833a-b001f14a24cb}, !- Handle
  Node 29,                                !- Name
  {72fa8d05-006e-40cc-a3f2-d26b3f36720a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72fa8d05-006e-40cc-a3f2-d26b3f36720a}, !- Handle
  {36f8e894-a3cb-42dc-bf45-74e303988937}, !- Name
  {11bbd3c7-8368-4bc3-af7a-10c6625950e6}, !- Source Object
  11,                                     !- Outlet Port
  {94cda6a5-ee28-4d55-833a-b001f14a24cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a63799b-3853-4765-8ea9-58bc80248d17}, !- Handle
  {c2183de2-bdb4-4396-9349-3efc400fc380}, !- Name
  {11bbd3c7-8368-4bc3-af7a-10c6625950e6}; !- HVAC Component

OS:PortList,
  {65b95478-9ced-4fca-b2ef-40d9378478e1}, !- Handle
  {f12d19b3-6a85-42d9-9272-e3279b8c613b}, !- Name
  {11bbd3c7-8368-4bc3-af7a-10c6625950e6}; !- HVAC Component

OS:PortList,
  {14926358-39f7-4ad5-ac08-911e5c92fc85}, !- Handle
  {d5cfaf96-a4a6-45bf-9628-ed291fd35ef5}, !- Name
  {11bbd3c7-8368-4bc3-af7a-10c6625950e6}; !- HVAC Component

OS:Sizing:Zone,
  {50677a8c-cf46-423c-a07a-6a29ab99b72e}, !- Handle
  {11bbd3c7-8368-4bc3-af7a-10c6625950e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18115698-d8d9-4d8a-84ca-f89d196bef2d}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {11bbd3c7-8368-4bc3-af7a-10c6625950e6}; !- Thermal Zone

OS:Space,
  {043701e6-2edf-40c3-927c-d9a33d7c4f80}, !- Handle
  Mtl OfficeGeneral C  - Story Top,       !- Name
  {bfbc3d92-c8a1-4713-8ebc-2fbdc34d2885}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.9012295163029,                       !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {2aa4a85e-6549-4be7-9651-57c43a4c43b1}; !- Thermal Zone Name

OS:Surface,
  {738937e6-9cb5-4436-95fb-a8d5b5802bb2}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {043701e6-2edf-40c3-927c-d9a33d7c4f80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78bef070-d99b-4b60-9767-b60eb0503fa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68550827721161, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {474d75d7-da6f-4d42-b87b-38771319a9d2}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {043701e6-2edf-40c3-927c-d9a33d7c4f80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f99668c6-9eb6-4ec3-9394-64048fd7192c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.572, 2.7432,     !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a09ae10-8050-480b-a2fd-3e48bda365ca}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {043701e6-2edf-40c3-927c-d9a33d7c4f80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 4.572, 2.7432;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f4bb59d-380a-430d-9f58-fa0d410dd0f9}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {043701e6-2edf-40c3-927c-d9a33d7c4f80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f6d4f4c-b3ca-48bc-a007-526dec7cab19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68550827721161, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b825a477-4438-42db-893e-87a646c08a50}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {043701e6-2edf-40c3-927c-d9a33d7c4f80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97abed0-f5dc-487e-86ce-3b52139be708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.68550827721161, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.68550827721161, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b251bf-9851-4b3f-9fb8-167a00a16764}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {043701e6-2edf-40c3-927c-d9a33d7c4f80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68550827721161, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.68550827721161, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.572, 2.7432,     !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2aa4a85e-6549-4be7-9651-57c43a4c43b1}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b70f09a8-deb7-4713-a09b-5b3364851067}, !- Zone Air Inlet Port List
  {7c90f73c-6de5-440a-bbc3-14d2c8b74dc8}, !- Zone Air Exhaust Port List
  {f5a24d11-3de7-4d6a-bd6b-4e286736b032}, !- Zone Air Node Name
  {63739e5e-9c26-42e0-b0e2-2c0a70889d20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94ef704b-b076-4272-97cb-fba889a8484c}, !- Handle
  Node 30,                                !- Name
  {f5a24d11-3de7-4d6a-bd6b-4e286736b032}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5a24d11-3de7-4d6a-bd6b-4e286736b032}, !- Handle
  {5b595a8a-7918-4a72-8bd7-3b8a6d13e628}, !- Name
  {2aa4a85e-6549-4be7-9651-57c43a4c43b1}, !- Source Object
  11,                                     !- Outlet Port
  {94ef704b-b076-4272-97cb-fba889a8484c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b70f09a8-deb7-4713-a09b-5b3364851067}, !- Handle
  {118d746a-6f35-4f61-9184-2f18a3ac61f0}, !- Name
  {2aa4a85e-6549-4be7-9651-57c43a4c43b1}; !- HVAC Component

OS:PortList,
  {7c90f73c-6de5-440a-bbc3-14d2c8b74dc8}, !- Handle
  {609ad932-200a-4637-8646-d48d8e487aa6}, !- Name
  {2aa4a85e-6549-4be7-9651-57c43a4c43b1}; !- HVAC Component

OS:PortList,
  {63739e5e-9c26-42e0-b0e2-2c0a70889d20}, !- Handle
  {2715a916-3bce-4f57-a092-00f9a3f9cb26}, !- Name
  {2aa4a85e-6549-4be7-9651-57c43a4c43b1}; !- HVAC Component

OS:Sizing:Zone,
  {301e7a21-afac-48d6-9d70-5bc1d2b79d97}, !- Handle
  {2aa4a85e-6549-4be7-9651-57c43a4c43b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {955631ec-6402-4293-b31b-7115b3f51be4}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {2aa4a85e-6549-4be7-9651-57c43a4c43b1}; !- Thermal Zone

OS:Space,
  {b4472ab5-ec72-4c33-95a4-1c718d0ae406}, !- Handle
  Mtl GuestRmOcc A  - Story Top,          !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5867377935145,                       !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {a623169e-92bd-4fcb-a211-5275829de245}; !- Thermal Zone Name

OS:Surface,
  {da85fd03-e37b-4b34-87ce-cfe16786737b}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b4472ab5-ec72-4c33-95a4-1c718d0ae406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1698563a-d04b-4d55-9aa9-b862bbc8ecda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.9831829074692, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bcedc63-d80c-4bce-b1f3-7d54574fcd77}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4472ab5-ec72-4c33-95a4-1c718d0ae406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c142b805-a02b-4cbf-9224-7b44520bbbd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69b660c0-b75c-49fb-a345-1b6a482b25e3}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4472ab5-ec72-4c33-95a4-1c718d0ae406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {012c9492-d03e-4a31-92dd-6d6da807a5a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138c7bf7-8d2b-42e4-a37f-e39f84a1cdd0}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4472ab5-ec72-4c33-95a4-1c718d0ae406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0b684f7-05bd-4d9b-9bd3-a923dca6fbbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.9831829074692, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad5ca72-b7f1-4bf8-9914-4e64278b0ec0}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4472ab5-ec72-4c33-95a4-1c718d0ae406}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  21.9831829074692, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {391b2642-3f3d-40bf-a024-893b13cfc780}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4472ab5-ec72-4c33-95a4-1c718d0ae406}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a623169e-92bd-4fcb-a211-5275829de245}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e664061-0621-4f22-bbe2-3923abdf0260}, !- Zone Air Inlet Port List
  {47bf753b-9a34-43af-b26f-042a6fc4fa82}, !- Zone Air Exhaust Port List
  {9a87b7c3-384a-4622-ad3e-ee1eb358ec83}, !- Zone Air Node Name
  {affea761-0041-4777-a026-c08f296be1ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb517b36-b2e8-43e5-bb90-c3321d0fdfa4}, !- Handle
  Node 31,                                !- Name
  {9a87b7c3-384a-4622-ad3e-ee1eb358ec83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a87b7c3-384a-4622-ad3e-ee1eb358ec83}, !- Handle
  {10aeafe9-0507-4d3c-80cd-d665de098d81}, !- Name
  {a623169e-92bd-4fcb-a211-5275829de245}, !- Source Object
  11,                                     !- Outlet Port
  {eb517b36-b2e8-43e5-bb90-c3321d0fdfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e664061-0621-4f22-bbe2-3923abdf0260}, !- Handle
  {4db2a439-0890-4bd1-9c48-2510129d454b}, !- Name
  {a623169e-92bd-4fcb-a211-5275829de245}; !- HVAC Component

OS:PortList,
  {47bf753b-9a34-43af-b26f-042a6fc4fa82}, !- Handle
  {ce4c11d5-3cd0-4884-9541-826c30df803e}, !- Name
  {a623169e-92bd-4fcb-a211-5275829de245}; !- HVAC Component

OS:PortList,
  {affea761-0041-4777-a026-c08f296be1ef}, !- Handle
  {e36864a4-c473-4fdf-a02a-c0f7b6d753ce}, !- Name
  {a623169e-92bd-4fcb-a211-5275829de245}; !- HVAC Component

OS:Sizing:Zone,
  {bec4a400-41d3-4e37-bf0f-58a2c1c1c170}, !- Handle
  {a623169e-92bd-4fcb-a211-5275829de245}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39dd7aaa-ad4f-4b29-bd45-2b718ee0efa6}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {a623169e-92bd-4fcb-a211-5275829de245}; !- Thermal Zone

OS:Space,
  {b1b7cc78-c72c-4fe2-b4b4-49daa41ff29d}, !- Handle
  Mtl GuestRmOcc B  - Story Top,          !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5867377935145,                       !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {5d2116a7-4ccd-44ee-bb26-0c968209b55d}; !- Thermal Zone Name

OS:Surface,
  {53406360-793a-4468-86c1-63a8e7d7d0dc}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1b7cc78-c72c-4fe2-b4b4-49daa41ff29d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70a253a5-79e8-4f44-89ce-89a7775ebe40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  21.9831829074692, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6b5a00-4151-4907-ad32-8635fd917c49}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b7cc78-c72c-4fe2-b4b4-49daa41ff29d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73f6c94d-2db1-4874-903a-d21723e19c29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0578877d-f769-4162-b5fc-bcf5f5d5e02d}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b7cc78-c72c-4fe2-b4b4-49daa41ff29d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {130a7947-7edb-4fe9-bda4-68fef13ec311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fe0f05c-b4d5-4af2-ae80-cb95fe1b793e}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b7cc78-c72c-4fe2-b4b4-49daa41ff29d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d8e4c45-4691-43f2-87a1-923fbc2b5fa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  21.9831829074692, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {012c9492-d03e-4a31-92dd-6d6da807a5a0}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b7cc78-c72c-4fe2-b4b4-49daa41ff29d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69b660c0-b75c-49fb-a345-1b6a482b25e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  21.9831829074692, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8dd8e5-033b-4f87-aad6-ae82ccb657a9}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1b7cc78-c72c-4fe2-b4b4-49daa41ff29d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d2116a7-4ccd-44ee-bb26-0c968209b55d}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fde6503-a7e3-49b8-bdc8-c8aee1b06d05}, !- Zone Air Inlet Port List
  {091ffed8-48d4-4652-8be5-3291940e5f8a}, !- Zone Air Exhaust Port List
  {e8c50c7d-87fd-42cd-a347-939526f6a1ad}, !- Zone Air Node Name
  {5d1adaf0-9849-4b03-a88a-db3a94ee94e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c201bc3-c77e-437b-8eda-40acb9086a45}, !- Handle
  Node 32,                                !- Name
  {e8c50c7d-87fd-42cd-a347-939526f6a1ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8c50c7d-87fd-42cd-a347-939526f6a1ad}, !- Handle
  {87543842-8b47-4df6-b0d4-415de1c11b9c}, !- Name
  {5d2116a7-4ccd-44ee-bb26-0c968209b55d}, !- Source Object
  11,                                     !- Outlet Port
  {2c201bc3-c77e-437b-8eda-40acb9086a45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fde6503-a7e3-49b8-bdc8-c8aee1b06d05}, !- Handle
  {42d44fb0-b29b-47dd-a057-a10413a2fb46}, !- Name
  {5d2116a7-4ccd-44ee-bb26-0c968209b55d}; !- HVAC Component

OS:PortList,
  {091ffed8-48d4-4652-8be5-3291940e5f8a}, !- Handle
  {3e46bcf0-1a2d-4b62-ae38-47a859a625a9}, !- Name
  {5d2116a7-4ccd-44ee-bb26-0c968209b55d}; !- HVAC Component

OS:PortList,
  {5d1adaf0-9849-4b03-a88a-db3a94ee94e9}, !- Handle
  {8116945d-bda6-423a-982e-b5d6d589fd00}, !- Name
  {5d2116a7-4ccd-44ee-bb26-0c968209b55d}; !- HVAC Component

OS:Sizing:Zone,
  {487f4b1f-3bfc-4c84-bd45-0a5473cfa03b}, !- Handle
  {5d2116a7-4ccd-44ee-bb26-0c968209b55d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2da4423-c4e8-4f80-bd47-1ee1182a084a}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {5d2116a7-4ccd-44ee-bb26-0c968209b55d}; !- Thermal Zone

OS:Space,
  {f45f9eb4-e414-4c51-ac2b-0feff9c0ccd8}, !- Handle
  Mtl GuestRmOcc C  - Story Top,          !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5867377935145,                       !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {ecb2cfb7-a43e-4a05-8a97-d85ccf148a4d}; !- Thermal Zone Name

OS:Surface,
  {0c850c8a-0e85-4b01-975f-142ba2678702}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f45f9eb4-e414-4c51-ac2b-0feff9c0ccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9dfad9c-c2d9-48ad-83c5-4e2632c85ee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.9831829074692, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f6d4f4c-b3ca-48bc-a007-526dec7cab19}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f45f9eb4-e414-4c51-ac2b-0feff9c0ccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f4bb59d-380a-430d-9f58-fa0d410dd0f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.572, 2.7432,   !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4002dce1-752c-4926-ada8-d55ed134bb64}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f45f9eb4-e414-4c51-ac2b-0feff9c0ccd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.572, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e950757b-0740-4528-8d9c-82e56386e90b}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f45f9eb4-e414-4c51-ac2b-0feff9c0ccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a39217-ad9c-4ca5-b9f0-916fd678ae0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.9831829074692, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130a7947-7edb-4fe9-bda4-68fef13ec311}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f45f9eb4-e414-4c51-ac2b-0feff9c0ccd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0578877d-f769-4162-b5fc-bcf5f5d5e02d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  21.9831829074692, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  21.9831829074692, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49fea44d-df71-4d1f-90ab-772fde002845}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f45f9eb4-e414-4c51-ac2b-0feff9c0ccd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9831829074692, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  21.9831829074692, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.572, 2.7432,   !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ecb2cfb7-a43e-4a05-8a97-d85ccf148a4d}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d919ee3-d961-453c-ae18-b6bee2b49298}, !- Zone Air Inlet Port List
  {7ceec9db-ce27-4843-ab76-bc93e956f4b1}, !- Zone Air Exhaust Port List
  {7c530448-f7a7-45a1-885a-af7a6c108513}, !- Zone Air Node Name
  {116bf506-2820-42e9-9d24-206a64ee3ef2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10c0a0e4-ce83-4907-9a02-6f4dd34007b7}, !- Handle
  Node 33,                                !- Name
  {7c530448-f7a7-45a1-885a-af7a6c108513}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c530448-f7a7-45a1-885a-af7a6c108513}, !- Handle
  {ec1486b6-76d3-4b98-8293-61a605c458de}, !- Name
  {ecb2cfb7-a43e-4a05-8a97-d85ccf148a4d}, !- Source Object
  11,                                     !- Outlet Port
  {10c0a0e4-ce83-4907-9a02-6f4dd34007b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d919ee3-d961-453c-ae18-b6bee2b49298}, !- Handle
  {4c8944a6-e44a-4b14-bf4b-976554741aff}, !- Name
  {ecb2cfb7-a43e-4a05-8a97-d85ccf148a4d}; !- HVAC Component

OS:PortList,
  {7ceec9db-ce27-4843-ab76-bc93e956f4b1}, !- Handle
  {e6ed74ba-2d6d-45fe-9c40-95b544b76fba}, !- Name
  {ecb2cfb7-a43e-4a05-8a97-d85ccf148a4d}; !- HVAC Component

OS:PortList,
  {116bf506-2820-42e9-9d24-206a64ee3ef2}, !- Handle
  {6c121c7d-7f6c-4e22-8d88-b69f54480edd}, !- Name
  {ecb2cfb7-a43e-4a05-8a97-d85ccf148a4d}; !- HVAC Component

OS:Sizing:Zone,
  {77c5701a-9464-4246-ac67-d6c67707b2e4}, !- Handle
  {ecb2cfb7-a43e-4a05-8a97-d85ccf148a4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2edeaf0-cc0d-4d75-a725-75b488716566}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {ecb2cfb7-a43e-4a05-8a97-d85ccf148a4d}; !- Thermal Zone

OS:Space,
  {822bba25-96bc-4b50-9cde-e5b571ca0a41}, !- Handle
  Mtl GuestRmOcc A end_b - Story Top,     !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.5699207009837,                       !- X Origin {m}
  -8.26312170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {435f785c-911d-48ee-a631-d1b3aadde718}; !- Thermal Zone Name

OS:Surface,
  {a3348d33-b4db-4aaf-8601-5cf559022abe}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {822bba25-96bc-4b50-9cde-e5b571ca0a41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {101c7e3b-8934-4f08-a8bb-c38387c0e0b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0b684f7-05bd-4d9b-9bd3-a923dca6fbbf}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {822bba25-96bc-4b50-9cde-e5b571ca0a41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {138c7bf7-8d2b-42e4-a37f-e39f84a1cdd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2f01b8-2bbe-4bb6-a345-063ccc13a88f}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {822bba25-96bc-4b50-9cde-e5b571ca0a41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3eb2a9e-af2d-41c6-98e4-2c3a71dcc87d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5595554a-63ca-44a8-9ccf-a8bd1e6c94d1}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {822bba25-96bc-4b50-9cde-e5b571ca0a41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d040edb1-5f73-4d95-8063-33875a09f434}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {822bba25-96bc-4b50-9cde-e5b571ca0a41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faeb9a7d-899e-4925-8643-603345728bd6}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {822bba25-96bc-4b50-9cde-e5b571ca0a41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-015, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, -1.77635683940025e-015, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {435f785c-911d-48ee-a631-d1b3aadde718}, !- Handle
  Zone Mtl GuestRmOcc A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e76386dd-0fe5-4e13-9040-787f7a11b0bc}, !- Zone Air Inlet Port List
  {413f2002-b5ba-43e8-add8-00d798c221c6}, !- Zone Air Exhaust Port List
  {6356aec7-b388-455a-8a09-1bb4f5730866}, !- Zone Air Node Name
  {319b2e04-0b52-4bd2-b503-11475b6660ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8251fb6-5318-4c5f-b874-47d468d927a7}, !- Handle
  Node 34,                                !- Name
  {6356aec7-b388-455a-8a09-1bb4f5730866}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6356aec7-b388-455a-8a09-1bb4f5730866}, !- Handle
  {5a42b9b4-5d1a-4003-b7d9-72cc3a846290}, !- Name
  {435f785c-911d-48ee-a631-d1b3aadde718}, !- Source Object
  11,                                     !- Outlet Port
  {c8251fb6-5318-4c5f-b874-47d468d927a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e76386dd-0fe5-4e13-9040-787f7a11b0bc}, !- Handle
  {8145b244-5a7e-498f-9491-a971ab3a1b04}, !- Name
  {435f785c-911d-48ee-a631-d1b3aadde718}; !- HVAC Component

OS:PortList,
  {413f2002-b5ba-43e8-add8-00d798c221c6}, !- Handle
  {f6d39ee9-8a33-4378-81a6-00967c0a69fa}, !- Name
  {435f785c-911d-48ee-a631-d1b3aadde718}; !- HVAC Component

OS:PortList,
  {319b2e04-0b52-4bd2-b503-11475b6660ea}, !- Handle
  {9338af47-4f23-450a-9ed9-543106cd09ea}, !- Name
  {435f785c-911d-48ee-a631-d1b3aadde718}; !- HVAC Component

OS:Sizing:Zone,
  {54de71dc-a814-46d4-a8f1-44c93672b5e9}, !- Handle
  {435f785c-911d-48ee-a631-d1b3aadde718}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f915a328-9f0a-447c-834f-ddea026f1c56}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {435f785c-911d-48ee-a631-d1b3aadde718}; !- Thermal Zone

OS:Space,
  {f4ae64f7-1c85-411c-9521-7bc99b9bf1c9}, !- Handle
  Mtl GuestRmOcc B end_b - Story Top,     !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.5699207009837,                       !- X Origin {m}
  -3.69112170607524,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {00c69d08-c43a-4610-a07f-5896f19e4ee5}; !- Thermal Zone Name

OS:Surface,
  {00ff1e28-ca46-4d72-b9b5-518a71781f14}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4ae64f7-1c85-411c-9521-7bc99b9bf1c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9df09a10-e96c-44c1-bf0e-3c0507e16db6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d8e4c45-4691-43f2-87a1-923fbc2b5fa1}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ae64f7-1c85-411c-9521-7bc99b9bf1c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fe0f05c-b4d5-4af2-ae80-cb95fe1b793e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {509de2b6-77c2-4199-89f5-7defe01bad21}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ae64f7-1c85-411c-9521-7bc99b9bf1c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b5c49f7-df47-48fe-9caa-c021d3e26028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.38224341215048, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 7.38224341215048, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24134e97-0fe2-4f03-9a6f-1f751639366d}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ae64f7-1c85-411c-9521-7bc99b9bf1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.38224341215048, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.38224341215048, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3eb2a9e-af2d-41c6-98e4-2c3a71dcc87d}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ae64f7-1c85-411c-9521-7bc99b9bf1c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2f01b8-2bbe-4bb6-a345-063ccc13a88f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37866d01-5bde-4306-94eb-73527f6309a4}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4ae64f7-1c85-411c-9521-7bc99b9bf1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 7.38224341215048, 2.7432, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, -8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00c69d08-c43a-4610-a07f-5896f19e4ee5}, !- Handle
  Zone Mtl GuestRmOcc B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad87f8c0-f162-484d-a71a-c94e19b8883c}, !- Zone Air Inlet Port List
  {84c02564-057a-4087-8974-4d5f5d6eecaa}, !- Zone Air Exhaust Port List
  {54a5d6c4-9c5d-4b53-b261-0e81e5eaaff5}, !- Zone Air Node Name
  {8986c3ed-de7e-4361-83f4-6bdab371d4cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb806b46-b1ef-44d6-9e54-6a6940e13229}, !- Handle
  Node 35,                                !- Name
  {54a5d6c4-9c5d-4b53-b261-0e81e5eaaff5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54a5d6c4-9c5d-4b53-b261-0e81e5eaaff5}, !- Handle
  {5628f153-4580-4954-b1c8-0dfbd3c1809a}, !- Name
  {00c69d08-c43a-4610-a07f-5896f19e4ee5}, !- Source Object
  11,                                     !- Outlet Port
  {cb806b46-b1ef-44d6-9e54-6a6940e13229}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad87f8c0-f162-484d-a71a-c94e19b8883c}, !- Handle
  {dc3151fa-be61-4a5b-a225-5eac965faaf4}, !- Name
  {00c69d08-c43a-4610-a07f-5896f19e4ee5}; !- HVAC Component

OS:PortList,
  {84c02564-057a-4087-8974-4d5f5d6eecaa}, !- Handle
  {7e8070d8-79f9-41a5-9316-1b6e5ef3a7cf}, !- Name
  {00c69d08-c43a-4610-a07f-5896f19e4ee5}; !- HVAC Component

OS:PortList,
  {8986c3ed-de7e-4361-83f4-6bdab371d4cf}, !- Handle
  {1d32a57c-a6f8-431c-a00c-3bc005515f19}, !- Name
  {00c69d08-c43a-4610-a07f-5896f19e4ee5}; !- HVAC Component

OS:Sizing:Zone,
  {c3452d3b-fe8f-4646-aace-a238cbe87bd1}, !- Handle
  {00c69d08-c43a-4610-a07f-5896f19e4ee5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3cc465be-372d-479e-b679-901ba3899ef0}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {00c69d08-c43a-4610-a07f-5896f19e4ee5}; !- Thermal Zone

OS:Space,
  {de747361-38eb-455c-bf64-ab79cf9daf69}, !- Handle
  Mtl GuestRmOcc C end_b - Story Top,     !- Name
  {98ae1c21-d7d1-437a-abb0-802969efde91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.5699207009837,                       !- X Origin {m}
  3.69112170607524,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {1e9e4530-f058-4fba-b839-2620744ffb1e}, !- Building Story Name
  {35c245a7-52a6-4cb6-afae-7ad356fd36d1}; !- Thermal Zone Name

OS:Surface,
  {6704c46d-7734-4b07-956a-c16fab25f451}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de747361-38eb-455c-bf64-ab79cf9daf69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df2c68ea-f87f-4511-9857-12fd202b8e22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a39217-ad9c-4ca5-b9f0-916fd678ae0e}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de747361-38eb-455c-bf64-ab79cf9daf69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e950757b-0740-4528-8d9c-82e56386e90b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, 4.572, 2.7432,    !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e39022a9-d09b-4c47-b4cb-c9a49afbd75a}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de747361-38eb-455c-bf64-ab79cf9daf69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, 4.572, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b4ef8d-1c0c-4f14-945d-d971ce3c904d}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de747361-38eb-455c-bf64-ab79cf9daf69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b5c49f7-df47-48fe-9caa-c021d3e26028}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de747361-38eb-455c-bf64-ab79cf9daf69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {509de2b6-77c2-4199-89f5-7defe01bad21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-015, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-015, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a83dfa-32b9-40ec-a041-520a1c85c0c3}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de747361-38eb-455c-bf64-ab79cf9daf69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.88178419700125e-016, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 2.7432,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-015, 4.572, 2.7432,    !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-015, 8.88178419700125e-016, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35c245a7-52a6-4cb6-afae-7ad356fd36d1}, !- Handle
  Zone Mtl GuestRmOcc C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ce3b394-4b82-46e6-bf29-94ff1e7716e2}, !- Zone Air Inlet Port List
  {9e7baf3d-190b-4470-9a91-6a8fe45c4cb4}, !- Zone Air Exhaust Port List
  {0d3367a0-4514-4889-aa7b-7c5d824ea5c2}, !- Zone Air Node Name
  {359a8ddf-6618-4a29-92d6-2b5dbb22532a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f5370d6-2576-4fb7-a14f-7729988b67cb}, !- Handle
  Node 36,                                !- Name
  {0d3367a0-4514-4889-aa7b-7c5d824ea5c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d3367a0-4514-4889-aa7b-7c5d824ea5c2}, !- Handle
  {7467641b-a42b-4646-934d-dfbf882d022f}, !- Name
  {35c245a7-52a6-4cb6-afae-7ad356fd36d1}, !- Source Object
  11,                                     !- Outlet Port
  {9f5370d6-2576-4fb7-a14f-7729988b67cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ce3b394-4b82-46e6-bf29-94ff1e7716e2}, !- Handle
  {9cedbf36-6153-4b6b-9458-b7f09175c74e}, !- Name
  {35c245a7-52a6-4cb6-afae-7ad356fd36d1}; !- HVAC Component

OS:PortList,
  {9e7baf3d-190b-4470-9a91-6a8fe45c4cb4}, !- Handle
  {d013ce1b-21eb-43e2-8033-0202e6f32897}, !- Name
  {35c245a7-52a6-4cb6-afae-7ad356fd36d1}; !- HVAC Component

OS:PortList,
  {359a8ddf-6618-4a29-92d6-2b5dbb22532a}, !- Handle
  {9db2f47b-0a1f-4c39-bc93-d1c862e2f7f4}, !- Name
  {35c245a7-52a6-4cb6-afae-7ad356fd36d1}; !- HVAC Component

OS:Sizing:Zone,
  {4a5683b3-ca0a-45af-9c80-ca70dd927b9d}, !- Handle
  {35c245a7-52a6-4cb6-afae-7ad356fd36d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c93d3a13-1021-4572-ae8c-5060f97054d3}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {35c245a7-52a6-4cb6-afae-7ad356fd36d1}; !- Thermal Zone

OS:SubSurface,
  {ceb07cfe-6550-4aa5-9059-634fd2a6b59f}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17a5c638-e5fe-413d-b752-4fef381d70c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.5466, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0253999999999976, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a942a2f-4894-44e6-af7b-ef849e441a72}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {14852118-e6e1-41be-9679-aab3310f59fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -1.77635683940025e-015, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-015, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cacb8cd1-9c0d-4641-ac10-2bc2c51020c5}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d4deb36-8466-48aa-a269-69e0ed91deb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -1.77635683940025e-015, 1.8893170689449, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  21.9577829074692, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  21.9577829074692, -1.77635683940025e-015, 1.8893170689449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e003da12-9da5-42d3-91d4-7b6a702cef37}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41faa950-9ca4-4de7-8e21-a909b57beacc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -1.77635683940025e-015, 1.88785306554484, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  50.0973435955173, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  50.0973435955173, -1.77635683940025e-015, 1.88785306554484; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {272e9252-146d-4bb1-8054-4ddfa938d4ae}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {997ce07d-ce33-4e8b-8144-ac29812f7406}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999982, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7047446e-6282-40e2-9f52-899c1aca4892}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f491881-2128-4b33-a06b-3602e96284ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -1.77635683940025e-015, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -1.77635683940025e-015, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83655146-7796-4c99-9534-c26a1c2614f3}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e584817-3136-40a1-9dae-0e1dd130e295}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9577829074692, 4.572, 1.8893170689449, !- X,Y,Z Vertex 1 {m}
  21.9577829074692, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.572, 1.8893170689449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d24eb5c5-6a59-4ae1-9027-3a550f56e906}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a952d62e-4d4b-4a5b-a499-740818b5359f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 7.35684341215048, 1.89450519519882, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 7.35684341215048, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0253999999999985, 1.89450519519882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77e787f9-21fd-4445-ab5b-d3a3bf69717c}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4099d16-82da-428a-96c3-44a4edc8b327}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000089, -1.77635683940025e-015, 1.93074334867029, !- X,Y,Z Vertex 1 {m}
  0.0254000000000089, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  1.32300662176931, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  1.32300662176931, -1.77635683940025e-015, 1.93074334867029; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {254c21fe-1869-418b-8d29-4689bdc8c5de}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80ef6194-2f1f-43f0-be38-ececeaed3852}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.32300662176931, 4.572, 1.93074334867029, !- X,Y,Z Vertex 1 {m}
  1.32300662176931, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000087, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000087, 4.572, 1.93074334867029; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cce551b6-9bfd-4dd8-98ba-b10b15e15a82}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d878db0c-ea26-479e-975c-dd47a077c83b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.5466, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0254000000000003, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c2044bd-935e-4c4e-bb53-8bf71affe2d6}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6e89657-7fda-451f-b5ed-b888797781c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.572, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1a424e3-df9d-4c70-9d8e-7a148b85f95b}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7bfdda3c-e6ff-4179-a02f-edc35048bb0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.0973435955173, 4.572, 1.88785306554484, !- X,Y,Z Vertex 1 {m}
  50.0973435955173, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.572, 1.88785306554484; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d9e740d-5fc8-4039-96a6-eea9b5a26de8}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a94646b5-2b79-4b20-8743-e440946d7d48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000009, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b6164d7-93ff-43a2-b900-d527b42b24e4}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c02f247-8788-4458-9a54-3d82687a75d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00309a64-4f01-4d89-9ac3-163caed3e3b5}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbf1fd5f-c474-4867-8929-d4f60724aef4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -1.77635683940025e-015, 1.92166341634534, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  1.66010827721161, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  1.66010827721161, -1.77635683940025e-015, 1.92166341634534; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1c65fd9-b16e-4925-b02b-6e6eca5ee760}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab88e915-2987-494f-91aa-5cccf0452a4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999991, 1.89450519519882, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.35684341215048, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.35684341215048, 1.89450519519882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a4a6133-6620-48d4-937d-530e29c99d72}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {967d03f7-c720-4a53-b6ae-b106cda8560e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.66010827721161, 4.572, 1.92166341634534, !- X,Y,Z Vertex 1 {m}
  1.66010827721161, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000007, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000007, 4.572, 1.92166341634534; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11c2de2f-fe30-4798-b80a-6f16c4ba901c}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e39022a9-d09b-4c47-b4cb-c9a49afbd75a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47a827ba-e6f2-449d-a0bd-4f6f8ec3e8b4}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4b4ef8d-1c0c-4f14-945d-d971ce3c904d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000009, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb600f7d-8ffc-4c3f-8e5c-71fffdccdcf4}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a72db96e-b072-45f3-9276-84fd18235db2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 7.35684341215048, 1.89450519519882, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 7.35684341215048, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0253999999999985, 1.89450519519882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0b8dc16-c5d4-401b-a9c8-a26e698542cd}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f697335-5f43-456a-aa9d-779f9ba7482d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.0973435955173, 4.572, 1.88785306554484, !- X,Y,Z Vertex 1 {m}
  50.0973435955173, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.572, 1.88785306554484; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ecdec02-bb66-4cf5-80c0-3ffc3edb8317}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39e3e0cd-aa10-4790-a4df-18cb1136cea6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000089, -1.77635683940025e-015, 1.93074334867029, !- X,Y,Z Vertex 1 {m}
  0.0254000000000089, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  1.32300662176931, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  1.32300662176931, -1.77635683940025e-015, 1.93074334867029; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c214fcaa-8191-4729-8da3-ffc3724b12c0}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6bac7e3b-8ce8-432a-bd73-f0f6aa906780}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.32300662176931, 4.572, 1.93074334867029, !- X,Y,Z Vertex 1 {m}
  1.32300662176931, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000087, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000087, 4.572, 1.93074334867029; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3cbe872-d384-4533-a021-8b87a9ed4471}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {954fbdd0-56a1-408c-bd6f-c12ca9c6950b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -1.77635683940025e-015, 1.92166341634534, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  1.66010827721161, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  1.66010827721161, -1.77635683940025e-015, 1.92166341634534; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a75e79e5-ebb6-4e23-aed5-708691c4dabf}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a09ae10-8050-480b-a2fd-3e48bda365ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.66010827721161, 4.572, 1.92166341634534, !- X,Y,Z Vertex 1 {m}
  1.66010827721161, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000007, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000007, 4.572, 1.92166341634534; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1468978c-429e-4a7f-a89e-ab22aec1ce18}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cad5ca72-b7f1-4bf8-9914-4e64278b0ec0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -1.77635683940025e-015, 1.8893170689449, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  21.9577829074692, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  21.9577829074692, -1.77635683940025e-015, 1.8893170689449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57e7a64c-9afc-4213-9226-71190e46bbf9}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4002dce1-752c-4926-ada8-d55ed134bb64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9577829074692, 4.572, 1.8893170689449, !- X,Y,Z Vertex 1 {m}
  21.9577829074692, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.572, 1.8893170689449; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c85680cc-dc8c-4375-b92b-41b12e22e401}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d040edb1-5f73-4d95-8063-33875a09f434}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -1.77635683940025e-015, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -1.77635683940025e-015, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72dd8bf4-5a0b-4f91-831e-b0d671f3ff92}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5595554a-63ca-44a8-9ccf-a8bd1e6c94d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999982, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36acae3b-5fd6-40fe-a827-7d73080adce4}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24134e97-0fe2-4f03-9a6f-1f751639366d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999991, 1.89450519519882, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.35684341215048, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.35684341215048, 1.89450519519882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e428786-32f0-4f73-bc61-80e3ec71792f}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af1fd022-e900-49aa-839e-aa45857bd4c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -1.77635683940025e-015, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-015, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfffce33-321f-4336-b58a-97ead46f682e}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a699253-c938-4923-a274-edc544455de9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.5466, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0253999999999976, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3700addb-3c41-483f-9cca-bd9b148db056}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a15dd562-0cb0-4d1a-8db4-83595ffe9015}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -1.77635683940025e-015, 1.88785306554484, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  50.0973435955173, -1.77635683940025e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  50.0973435955173, -1.77635683940025e-015, 1.88785306554484; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca0af507-cb11-447d-bf3f-8b17e7c21f5e}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c33430e3-f647-4904-a834-eace9a8621b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.5466, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0254000000000003, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1610d9b-5057-4f98-8c06-9313ced1e815}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {054d6b82-5c1e-43b1-92d3-20c8c1b22746}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 1.89934921348315, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.572, 1.89934921348315; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {9d798366-0aae-42f6-80d8-cbbff8d0050a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6;                                      !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {08af86cb-4b0c-4859-8237-0f309417c597}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {96448848-e6c6-4d0e-9f21-9e313e5e5008}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

