
OS:Version,
  {2c850395-24e4-4019-b031-b6af4a4b2c4f}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:SpaceType,
  {aec83381-6fb2-4fe4-ae5a-a00509c23415}, !- Handle
  RtL OfficeGeneral,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtL,                                    !- Standards Building Type
  OfficeGeneral;                          !- Standards Space Type

OS:SpaceType,
  {0f125f82-d6f5-4ea0-9f63-ceb578145ff6}, !- Handle
  RtL Work,                               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtL,                                    !- Standards Building Type
  Work;                                   !- Standards Space Type

OS:SpaceType,
  {187d67d9-ac3f-4013-afa2-622f565189d2}, !- Handle
  RtL StockRoom,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtL,                                    !- Standards Building Type
  StockRoom;                              !- Standards Space Type

OS:SpaceType,
  {c7bacf4d-ac00-4792-96f6-84551e79000f}, !- Handle
  RtL RetailSales,                        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtL,                                    !- Standards Building Type
  RetailSales;                            !- Standards Space Type

OS:SpaceType,
  {d1834376-87f5-4c7e-a3a9-8978d46df9b2}, !- Handle
  RtL Kitchen,                            !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtL,                                    !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Building,
  {2458ce05-5430-4085-b25c-a467128b0bd0}, !- Handle
  DEER Pre-1975|RtL,                      !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Site,
  {68f7d2b7-8155-4b82-a673-8e10f9530318}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:BuildingStory,
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.2484,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c29e076f-41a0-4b77-94c9-e68e44b96dbb}, !- Handle
  RtL RetailSales A end_a - Story Ground, !- Name
  {c7bacf4d-ac00-4792-96f6-84551e79000f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0545922836597,                      !- X Origin {m}
  -55.0545922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {98e17c60-824a-4a0d-a360-2d38de23ac34}; !- Thermal Zone Name

OS:Surface,
  {041c2974-acab-47bc-8946-9d28a14f436d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c29e076f-41a0-4b77-94c9-e68e44b96dbb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2970705-9173-407e-a097-4849d8a9d27f}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29e076f-41a0-4b77-94c9-e68e44b96dbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {088afe1d-fbfe-4e31-b050-8eac59d7fe18}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29e076f-41a0-4b77-94c9-e68e44b96dbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {124a3beb-18f3-4698-a580-68d5375a1c5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09918a0c-1615-4fdc-944e-3b836f3040d0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29e076f-41a0-4b77-94c9-e68e44b96dbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51ac552-7a5f-41fb-aaa5-a1ce0dfe9992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb7e3e3-554f-432f-8990-080457c5612c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29e076f-41a0-4b77-94c9-e68e44b96dbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7efd19cc-fafc-4b70-a0b2-e59f7998cd34}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c29e076f-41a0-4b77-94c9-e68e44b96dbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {98e17c60-824a-4a0d-a360-2d38de23ac34}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a2f4bca-fcce-4522-a039-f732d23b1b8d}, !- Zone Air Inlet Port List
  {956af2e0-90f3-42dc-af3b-cc49f32a964b}, !- Zone Air Exhaust Port List
  {cd20d4fb-5526-4379-90d7-9b32ca03febf}, !- Zone Air Node Name
  {2d97a423-4115-4bbe-a68a-f951d4f1a92a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c8a6fd6-9ced-4d43-842f-d8ab5632a0f8}, !- Handle
  Node 1,                                 !- Name
  {cd20d4fb-5526-4379-90d7-9b32ca03febf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd20d4fb-5526-4379-90d7-9b32ca03febf}, !- Handle
  {e191f0ff-5497-42d9-81ad-2c11846d6392}, !- Name
  {98e17c60-824a-4a0d-a360-2d38de23ac34}, !- Source Object
  11,                                     !- Outlet Port
  {1c8a6fd6-9ced-4d43-842f-d8ab5632a0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a2f4bca-fcce-4522-a039-f732d23b1b8d}, !- Handle
  {3f5b4ef4-ad18-4def-916d-f722847de974}, !- Name
  {98e17c60-824a-4a0d-a360-2d38de23ac34}; !- HVAC Component

OS:PortList,
  {956af2e0-90f3-42dc-af3b-cc49f32a964b}, !- Handle
  {617eae86-bdbb-4f3d-97fe-5ea3630f838f}, !- Name
  {98e17c60-824a-4a0d-a360-2d38de23ac34}; !- HVAC Component

OS:PortList,
  {2d97a423-4115-4bbe-a68a-f951d4f1a92a}, !- Handle
  {7ed30d52-98d6-4299-a665-9cd6dc39383c}, !- Name
  {98e17c60-824a-4a0d-a360-2d38de23ac34}; !- HVAC Component

OS:Sizing:Zone,
  {ad9f4613-c3f8-461f-a0ed-65610aea5e4e}, !- Handle
  {98e17c60-824a-4a0d-a360-2d38de23ac34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24d74789-b521-4e37-b3e0-d2926b744965}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {98e17c60-824a-4a0d-a360-2d38de23ac34}; !- Thermal Zone

OS:Space,
  {97b30025-8120-4c39-a479-45fe51c30649}, !- Handle
  RtL RetailSales B end_a - Story Ground, !- Name
  {c7bacf4d-ac00-4792-96f6-84551e79000f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0545922836597,                      !- X Origin {m}
  -50.4825922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {8160d00b-5448-47e2-8bbb-83c28f3cfa54}; !- Thermal Zone Name

OS:Surface,
  {beba19f5-de4b-4f07-ba9f-93fc9b0919d4}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97b30025-8120-4c39-a479-45fe51c30649}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6de281f-332a-4748-b7ec-17ec9b458c05}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97b30025-8120-4c39-a479-45fe51c30649}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd79a4cd-5ef3-4e3d-afb4-a3719eca22e5}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97b30025-8120-4c39-a479-45fe51c30649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {345d9da5-7bc5-4ca1-8f27-ec2988c03df6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 100.965184567319, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 100.965184567319, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {429d947a-89e9-4771-b54a-f0695e7101a5}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97b30025-8120-4c39-a479-45fe51c30649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {687ba113-d1b2-4def-b061-920367a12a5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124a3beb-18f3-4698-a580-68d5375a1c5f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97b30025-8120-4c39-a479-45fe51c30649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {088afe1d-fbfe-4e31-b050-8eac59d7fe18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bea41ce-6ad4-4c17-9ccc-c6de2ddd715f}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97b30025-8120-4c39-a479-45fe51c30649}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 100.965184567319, 6.2484, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8160d00b-5448-47e2-8bbb-83c28f3cfa54}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6475e6d9-624c-46a4-ad5d-d39f8cb4e30b}, !- Zone Air Inlet Port List
  {01796a92-a6fe-4a24-adaa-b96aade985a6}, !- Zone Air Exhaust Port List
  {82c1fda3-1c52-486a-b965-0513bb468222}, !- Zone Air Node Name
  {e0d15d8b-cca9-4880-a947-f972ca55ec4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3eadae14-c2d2-4356-9bee-363d756f077e}, !- Handle
  Node 2,                                 !- Name
  {82c1fda3-1c52-486a-b965-0513bb468222}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82c1fda3-1c52-486a-b965-0513bb468222}, !- Handle
  {84b28e53-3482-448b-8978-90d90d8888bc}, !- Name
  {8160d00b-5448-47e2-8bbb-83c28f3cfa54}, !- Source Object
  11,                                     !- Outlet Port
  {3eadae14-c2d2-4356-9bee-363d756f077e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6475e6d9-624c-46a4-ad5d-d39f8cb4e30b}, !- Handle
  {6100d426-5dbd-4039-bda2-07d8e2c603e3}, !- Name
  {8160d00b-5448-47e2-8bbb-83c28f3cfa54}; !- HVAC Component

OS:PortList,
  {01796a92-a6fe-4a24-adaa-b96aade985a6}, !- Handle
  {a174e223-47f9-41c4-8ba3-671927e0f646}, !- Name
  {8160d00b-5448-47e2-8bbb-83c28f3cfa54}; !- HVAC Component

OS:PortList,
  {e0d15d8b-cca9-4880-a947-f972ca55ec4d}, !- Handle
  {8521948a-673a-45b4-b2bb-6782d2109420}, !- Name
  {8160d00b-5448-47e2-8bbb-83c28f3cfa54}; !- HVAC Component

OS:Sizing:Zone,
  {5c065848-0184-4142-8b81-e8f82660ddb0}, !- Handle
  {8160d00b-5448-47e2-8bbb-83c28f3cfa54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa39c743-f238-415f-903f-e4da14837e8c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {8160d00b-5448-47e2-8bbb-83c28f3cfa54}; !- Thermal Zone

OS:Space,
  {ea6280b8-7bd7-43f1-bfc2-efbce077ee81}, !- Handle
  RtL RetailSales C end_a - Story Ground, !- Name
  {c7bacf4d-ac00-4792-96f6-84551e79000f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0545922836597,                      !- X Origin {m}
  50.4825922836597,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {02722539-8811-45ef-b65a-235ec13d5350}; !- Thermal Zone Name

OS:Surface,
  {1cf84c8a-1513-421c-a518-1d8fa5cf39df}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea6280b8-7bd7-43f1-bfc2-efbce077ee81}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33aa93b3-caa4-4040-b5f5-d2f101bd1204}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6280b8-7bd7-43f1-bfc2-efbce077ee81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d46f52-8233-4de5-b64f-6d712accd72b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6280b8-7bd7-43f1-bfc2-efbce077ee81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71cd9e60-4541-4c63-a233-def3d9fce1ca}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6280b8-7bd7-43f1-bfc2-efbce077ee81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad50e58e-dcc3-4791-9356-c7d0044100ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345d9da5-7bc5-4ca1-8f27-ec2988c03df6}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6280b8-7bd7-43f1-bfc2-efbce077ee81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd79a4cd-5ef3-4e3d-afb4-a3719eca22e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {740d9878-814c-477a-84c9-4be4a87ac708}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea6280b8-7bd7-43f1-bfc2-efbce077ee81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {02722539-8811-45ef-b65a-235ec13d5350}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe6db546-7324-4766-89b6-d9952bb8a609}, !- Zone Air Inlet Port List
  {81ac45e1-2d5f-4675-9748-96c972070cca}, !- Zone Air Exhaust Port List
  {f59d0057-4ee2-4827-886b-cf164127c9e1}, !- Zone Air Node Name
  {c3d52c1d-4110-48e1-b1d5-b54326963ba4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c67de67d-23a2-4c73-8706-27cdc1550e68}, !- Handle
  Node 3,                                 !- Name
  {f59d0057-4ee2-4827-886b-cf164127c9e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f59d0057-4ee2-4827-886b-cf164127c9e1}, !- Handle
  {93fba191-e65a-441a-97c6-48f10818eaf2}, !- Name
  {02722539-8811-45ef-b65a-235ec13d5350}, !- Source Object
  11,                                     !- Outlet Port
  {c67de67d-23a2-4c73-8706-27cdc1550e68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe6db546-7324-4766-89b6-d9952bb8a609}, !- Handle
  {5644fe87-1276-4580-93c7-fd2e7aafa5e4}, !- Name
  {02722539-8811-45ef-b65a-235ec13d5350}; !- HVAC Component

OS:PortList,
  {81ac45e1-2d5f-4675-9748-96c972070cca}, !- Handle
  {d9d6cdca-1255-4a02-8573-a1dc19c2c0d3}, !- Name
  {02722539-8811-45ef-b65a-235ec13d5350}; !- HVAC Component

OS:PortList,
  {c3d52c1d-4110-48e1-b1d5-b54326963ba4}, !- Handle
  {1bd4bab6-d98c-43df-a49f-b3ffd88ecc60}, !- Name
  {02722539-8811-45ef-b65a-235ec13d5350}; !- HVAC Component

OS:Sizing:Zone,
  {2a512f51-a4fd-41ce-93a8-634388a6fb2c}, !- Handle
  {02722539-8811-45ef-b65a-235ec13d5350}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5950bc3-c9af-4f2d-a566-62d1f507afa2}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {02722539-8811-45ef-b65a-235ec13d5350}; !- Thermal Zone

OS:Space,
  {396cd3b3-983c-47a1-93f7-f461c0e2676a}, !- Handle
  RtL RetailSales A  - Story Ground,      !- Name
  {c7bacf4d-ac00-4792-96f6-84551e79000f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50.4825922836597,                      !- X Origin {m}
  -55.0545922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {ae50a45c-2aa5-4d01-aeb1-108e9928a812}; !- Thermal Zone Name

OS:Surface,
  {f7a01cdb-fa53-4dfd-b7d8-8f46371171b3}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {396cd3b3-983c-47a1-93f7-f461c0e2676a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  85.9176898268971, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  85.9176898268971, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51ac552-7a5f-41fb-aaa5-a1ce0dfe9992}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396cd3b3-983c-47a1-93f7-f461c0e2676a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09918a0c-1615-4fdc-944e-3b836f3040d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ed5126-5792-4ad7-b645-482544bbcdbd}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396cd3b3-983c-47a1-93f7-f461c0e2676a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63dcbbd4-4d15-4d43-aeb6-4aa38aeb7769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.9176898268971, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  85.9176898268971, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f497e8cf-1fe6-4b97-90fa-a3445d3a0393}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396cd3b3-983c-47a1-93f7-f461c0e2676a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae2f7d83-c463-44b6-9688-e90e63f4e753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.9176898268971, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  85.9176898268971, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  85.9176898268971, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  85.9176898268971, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bbbab9e-15dd-48f8-9cea-95e7cc607845}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396cd3b3-983c-47a1-93f7-f461c0e2676a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  85.9176898268971, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  85.9176898268971, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b8f925c-86e4-4084-bd10-49b071280421}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {396cd3b3-983c-47a1-93f7-f461c0e2676a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.9176898268971, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  85.9176898268971, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ae50a45c-2aa5-4d01-aeb1-108e9928a812}, !- Handle
  Zone RtL RetailSales A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a918a953-d16c-47e4-88ca-61e7758cfd00}, !- Zone Air Inlet Port List
  {9c4a99c8-ffb2-4317-a441-fcedee682fce}, !- Zone Air Exhaust Port List
  {58f640f8-6ae4-4675-adb5-75ce618fa378}, !- Zone Air Node Name
  {746969ce-0e0e-491d-ac40-351628814317}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a149e480-5913-4617-afcd-a070e4801692}, !- Handle
  Node 4,                                 !- Name
  {58f640f8-6ae4-4675-adb5-75ce618fa378}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58f640f8-6ae4-4675-adb5-75ce618fa378}, !- Handle
  {cc23b9f7-60cd-4a9d-97cb-63d4ee013f3e}, !- Name
  {ae50a45c-2aa5-4d01-aeb1-108e9928a812}, !- Source Object
  11,                                     !- Outlet Port
  {a149e480-5913-4617-afcd-a070e4801692}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a918a953-d16c-47e4-88ca-61e7758cfd00}, !- Handle
  {a80f4451-5b49-4b46-8070-b3001f412c26}, !- Name
  {ae50a45c-2aa5-4d01-aeb1-108e9928a812}; !- HVAC Component

OS:PortList,
  {9c4a99c8-ffb2-4317-a441-fcedee682fce}, !- Handle
  {9f9e399f-b040-46bc-8222-4eea919c8c13}, !- Name
  {ae50a45c-2aa5-4d01-aeb1-108e9928a812}; !- HVAC Component

OS:PortList,
  {746969ce-0e0e-491d-ac40-351628814317}, !- Handle
  {0cecbe4f-766a-4a3e-8c96-0a8bd36d77f5}, !- Name
  {ae50a45c-2aa5-4d01-aeb1-108e9928a812}; !- HVAC Component

OS:Sizing:Zone,
  {e2325460-b9df-4a5a-a601-ce188f9bf72d}, !- Handle
  {ae50a45c-2aa5-4d01-aeb1-108e9928a812}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e3cbef0-2320-4a36-8f95-17d81528803f}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ae50a45c-2aa5-4d01-aeb1-108e9928a812}; !- Thermal Zone

OS:Space,
  {939030f9-80bb-42e0-9035-27a3464e07ab}, !- Handle
  RtL RetailSales B  - Story Ground,      !- Name
  {c7bacf4d-ac00-4792-96f6-84551e79000f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50.4825922836597,                      !- X Origin {m}
  -50.4825922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {29e041fe-312b-48dc-be77-3833b06f8943}; !- Thermal Zone Name

OS:Surface,
  {6bb56faa-317c-4b78-b085-024a870c309b}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {939030f9-80bb-42e0-9035-27a3464e07ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  85.9176898268971, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  85.9176898268971, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {687ba113-d1b2-4def-b061-920367a12a5d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {939030f9-80bb-42e0-9035-27a3464e07ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {429d947a-89e9-4771-b54a-f0695e7101a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8af9e4-8f47-47f6-8fd7-5910ffe47c1a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {939030f9-80bb-42e0-9035-27a3464e07ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71840ddd-4bc7-4b66-b80a-900621fbff0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.9176898268971, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  85.9176898268971, 100.965184567319, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 100.965184567319, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {365704b5-2c82-4602-8d21-37904d7e1307}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {939030f9-80bb-42e0-9035-27a3464e07ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17bea35f-8bf5-442b-88c2-334e5d1b48b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.9176898268971, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  85.9176898268971, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  85.9176898268971, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  85.9176898268971, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63dcbbd4-4d15-4d43-aeb6-4aa38aeb7769}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {939030f9-80bb-42e0-9035-27a3464e07ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23ed5126-5792-4ad7-b645-482544bbcdbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  85.9176898268971, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  85.9176898268971, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe4292f-23d3-4392-b584-84243ad6dfce}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {939030f9-80bb-42e0-9035-27a3464e07ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.9176898268971, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  85.9176898268971, 100.965184567319, 6.2484, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29e041fe-312b-48dc-be77-3833b06f8943}, !- Handle
  Zone RtL RetailSales B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76285aa9-4ce7-4b36-81c8-a2097c9e03b8}, !- Zone Air Inlet Port List
  {ab8f75c8-bf8e-4e7f-978f-a0c8295ada09}, !- Zone Air Exhaust Port List
  {1c740e26-0336-489b-9e30-27ef89ee92ea}, !- Zone Air Node Name
  {176b4fc5-e439-4779-9893-a1e0ab6601cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c79ba99f-f9cf-4d16-8b71-71475db55011}, !- Handle
  Node 5,                                 !- Name
  {1c740e26-0336-489b-9e30-27ef89ee92ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c740e26-0336-489b-9e30-27ef89ee92ea}, !- Handle
  {d5ace1e9-ca3a-404d-94ec-4443da496f44}, !- Name
  {29e041fe-312b-48dc-be77-3833b06f8943}, !- Source Object
  11,                                     !- Outlet Port
  {c79ba99f-f9cf-4d16-8b71-71475db55011}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76285aa9-4ce7-4b36-81c8-a2097c9e03b8}, !- Handle
  {a65097da-7364-463e-aaf8-fcd6eb73d597}, !- Name
  {29e041fe-312b-48dc-be77-3833b06f8943}; !- HVAC Component

OS:PortList,
  {ab8f75c8-bf8e-4e7f-978f-a0c8295ada09}, !- Handle
  {3ecf6b3f-1b93-4a1d-a2c4-127bd52f1c84}, !- Name
  {29e041fe-312b-48dc-be77-3833b06f8943}; !- HVAC Component

OS:PortList,
  {176b4fc5-e439-4779-9893-a1e0ab6601cf}, !- Handle
  {217e2388-5e5a-4284-9bcb-47242a59b8c9}, !- Name
  {29e041fe-312b-48dc-be77-3833b06f8943}; !- HVAC Component

OS:Sizing:Zone,
  {831fea13-0e11-49b8-8580-556c6956be42}, !- Handle
  {29e041fe-312b-48dc-be77-3833b06f8943}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e57b985-663f-4d09-9249-0a20b16a3a26}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {29e041fe-312b-48dc-be77-3833b06f8943}; !- Thermal Zone

OS:Space,
  {bd6bd204-8e42-4fe7-9b9f-9f84fc6c45bf}, !- Handle
  RtL RetailSales C  - Story Ground,      !- Name
  {c7bacf4d-ac00-4792-96f6-84551e79000f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50.4825922836597,                      !- X Origin {m}
  50.4825922836597,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {663dd00f-dc69-49f5-b72a-93118f1b5aa0}; !- Thermal Zone Name

OS:Surface,
  {857a873e-ff04-4f9f-98b6-9cbe139f761c}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd6bd204-8e42-4fe7-9b9f-9f84fc6c45bf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  85.9176898268971, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  85.9176898268971, 2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad50e58e-dcc3-4791-9356-c7d0044100ae}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd6bd204-8e42-4fe7-9b9f-9f84fc6c45bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71cd9e60-4541-4c63-a233-def3d9fce1ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced1b0a1-e5c3-46a1-a802-db1c99de90bf}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd6bd204-8e42-4fe7-9b9f-9f84fc6c45bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.9176898268971, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  85.9176898268971, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3d31782-f841-4ba3-a523-996d9a9f83ad}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd6bd204-8e42-4fe7-9b9f-9f84fc6c45bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4bc8857-0cbf-4d77-a22b-5d1c5107bb6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.9176898268971, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  85.9176898268971, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  85.9176898268971, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  85.9176898268971, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71840ddd-4bc7-4b66-b80a-900621fbff0c}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd6bd204-8e42-4fe7-9b9f-9f84fc6c45bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd8af9e4-8f47-47f6-8fd7-5910ffe47c1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  85.9176898268971, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  85.9176898268971, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f7e007a-71a5-45c2-88dc-575de710225c}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd6bd204-8e42-4fe7-9b9f-9f84fc6c45bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.9176898268971, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  85.9176898268971, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {663dd00f-dc69-49f5-b72a-93118f1b5aa0}, !- Handle
  Zone RtL RetailSales C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d2cfe42-d77d-43af-a7bc-d4c71d0da86d}, !- Zone Air Inlet Port List
  {902e3bd4-093e-49b7-8edc-380b9dd7ab3d}, !- Zone Air Exhaust Port List
  {00214b62-d163-4884-8600-f2bbe9b8652e}, !- Zone Air Node Name
  {2949ab2a-1521-41f9-95e8-15949637f534}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa79ff9d-3526-4c11-b173-c769f20cbaee}, !- Handle
  Node 6,                                 !- Name
  {00214b62-d163-4884-8600-f2bbe9b8652e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00214b62-d163-4884-8600-f2bbe9b8652e}, !- Handle
  {e9973f9b-bffb-4322-a789-5bde76c145ac}, !- Name
  {663dd00f-dc69-49f5-b72a-93118f1b5aa0}, !- Source Object
  11,                                     !- Outlet Port
  {aa79ff9d-3526-4c11-b173-c769f20cbaee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d2cfe42-d77d-43af-a7bc-d4c71d0da86d}, !- Handle
  {7ddd4620-c695-4d3e-b12c-9774090d5056}, !- Name
  {663dd00f-dc69-49f5-b72a-93118f1b5aa0}; !- HVAC Component

OS:PortList,
  {902e3bd4-093e-49b7-8edc-380b9dd7ab3d}, !- Handle
  {ce694a99-7c9a-4b2f-bd0a-f467420f1f05}, !- Name
  {663dd00f-dc69-49f5-b72a-93118f1b5aa0}; !- HVAC Component

OS:PortList,
  {2949ab2a-1521-41f9-95e8-15949637f534}, !- Handle
  {c5767575-3aad-4a7f-8d0a-f4d719db8d2f}, !- Name
  {663dd00f-dc69-49f5-b72a-93118f1b5aa0}; !- HVAC Component

OS:Sizing:Zone,
  {fcb3d7e0-837e-4e45-a5d8-0628726090c8}, !- Handle
  {663dd00f-dc69-49f5-b72a-93118f1b5aa0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13b4d895-6aa8-4905-afc1-b7c767f02e2e}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {663dd00f-dc69-49f5-b72a-93118f1b5aa0}; !- Thermal Zone

OS:Space,
  {8722c240-625a-4ae3-b384-bc895733b1aa}, !- Handle
  RtL Kitchen A  - Story Ground,          !- Name
  {d1834376-87f5-4c7e-a3a9-8978d46df9b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4350975432374,                       !- X Origin {m}
  -55.0545922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {8f8d8186-bc66-438e-afa2-8702e882ae72}; !- Thermal Zone Name

OS:Surface,
  {107cc40b-1ba2-46fe-b155-c375db36f459}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8722c240-625a-4ae3-b384-bc895733b1aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.24410937467329, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.24410937467329, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2f7d83-c463-44b6-9688-e90e63f4e753}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8722c240-625a-4ae3-b384-bc895733b1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f497e8cf-1fe6-4b97-90fa-a3445d3a0393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fda4fb28-b7e8-44a9-8de8-91188638232a}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8722c240-625a-4ae3-b384-bc895733b1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0818a367-9f9f-4655-af9b-3fd498fc48fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24410937467329, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.24410937467329, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {036dffee-e58f-48b4-88c6-5907294fb7f7}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8722c240-625a-4ae3-b384-bc895733b1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ced7e514-c730-4b44-9fd0-7820971219f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24410937467329, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.24410937467329, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.24410937467329, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.24410937467329, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76d9e2a-b847-43f1-8b79-62cc897d9156}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8722c240-625a-4ae3-b384-bc895733b1aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.24410937467329, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.24410937467329, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e7bdf8-69d3-4ad2-bb38-ead63cae219d}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8722c240-625a-4ae3-b384-bc895733b1aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24410937467329, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.24410937467329, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f8d8186-bc66-438e-afa2-8702e882ae72}, !- Handle
  Zone RtL Kitchen A  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fbdb5de-9c20-420d-9008-cc433a1c646a}, !- Zone Air Inlet Port List
  {81e79995-2a7f-4aa8-a7e3-bd10ee4cf041}, !- Zone Air Exhaust Port List
  {282c3e82-1b5c-40ba-bcd8-b4903b5f1049}, !- Zone Air Node Name
  {0e3187d7-f006-4178-a96c-334002628e27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {716ea919-5fed-45f1-9407-47ef6f220aec}, !- Handle
  Node 7,                                 !- Name
  {282c3e82-1b5c-40ba-bcd8-b4903b5f1049}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {282c3e82-1b5c-40ba-bcd8-b4903b5f1049}, !- Handle
  {8d1a28b5-9d63-41ec-ae8a-ca4aebd32be4}, !- Name
  {8f8d8186-bc66-438e-afa2-8702e882ae72}, !- Source Object
  11,                                     !- Outlet Port
  {716ea919-5fed-45f1-9407-47ef6f220aec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fbdb5de-9c20-420d-9008-cc433a1c646a}, !- Handle
  {46935547-bca1-4e38-b2b9-59cac37bea5e}, !- Name
  {8f8d8186-bc66-438e-afa2-8702e882ae72}; !- HVAC Component

OS:PortList,
  {81e79995-2a7f-4aa8-a7e3-bd10ee4cf041}, !- Handle
  {139f6dd3-422b-4bcd-ace7-c63729c39ddd}, !- Name
  {8f8d8186-bc66-438e-afa2-8702e882ae72}; !- HVAC Component

OS:PortList,
  {0e3187d7-f006-4178-a96c-334002628e27}, !- Handle
  {2b059f24-b53f-46a7-8bbc-5438fc71a8c5}, !- Name
  {8f8d8186-bc66-438e-afa2-8702e882ae72}; !- HVAC Component

OS:Sizing:Zone,
  {06dfcaa6-71f7-47bd-8268-3102cd4e6120}, !- Handle
  {8f8d8186-bc66-438e-afa2-8702e882ae72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03303391-6987-4f5d-9be5-2c6608acb64d}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {8f8d8186-bc66-438e-afa2-8702e882ae72}; !- Thermal Zone

OS:Space,
  {53c7f367-d19f-4810-a4b9-b27ac406548e}, !- Handle
  RtL Kitchen B  - Story Ground,          !- Name
  {d1834376-87f5-4c7e-a3a9-8978d46df9b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4350975432374,                       !- X Origin {m}
  -50.4825922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {12ee0461-f992-483a-8aa4-83fbd974464e}; !- Thermal Zone Name

OS:Surface,
  {aa9b5bc6-bf91-49e1-940f-b5796016fda9}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53c7f367-d19f-4810-a4b9-b27ac406548e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  1.24410937467329, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  1.24410937467329, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17bea35f-8bf5-442b-88c2-334e5d1b48b3}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c7f367-d19f-4810-a4b9-b27ac406548e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {365704b5-2c82-4602-8d21-37904d7e1307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ba1b969-e59f-487d-8e36-2adf4038ef9a}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c7f367-d19f-4810-a4b9-b27ac406548e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5054537-9a60-4f1b-bce1-d52148269ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24410937467329, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.24410937467329, 100.965184567319, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 100.965184567319, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9781fc80-1f45-4cea-aa2e-cb160475e525}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c7f367-d19f-4810-a4b9-b27ac406548e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c195ddf-9301-4cdd-8e23-0cfaecd7f2f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24410937467329, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.24410937467329, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.24410937467329, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  1.24410937467329, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0818a367-9f9f-4655-af9b-3fd498fc48fb}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c7f367-d19f-4810-a4b9-b27ac406548e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fda4fb28-b7e8-44a9-8de8-91188638232a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.24410937467329, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.24410937467329, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9c92cc-592f-4d5c-b465-a09b0a9e17d5}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53c7f367-d19f-4810-a4b9-b27ac406548e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24410937467329, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.24410937467329, 100.965184567319, 6.2484, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {12ee0461-f992-483a-8aa4-83fbd974464e}, !- Handle
  Zone RtL Kitchen B  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37df115d-a2e1-4a31-9b37-d57914ec55f3}, !- Zone Air Inlet Port List
  {6a8a7089-933c-49e9-bb4b-6b01ef3289c1}, !- Zone Air Exhaust Port List
  {ccbe72e4-baef-4da2-bea2-b5d7288d7b11}, !- Zone Air Node Name
  {d718fb53-b8f3-47b6-a33a-33e148204ed3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a8d7633-d4cd-47b8-86a4-b868594f21d0}, !- Handle
  Node 8,                                 !- Name
  {ccbe72e4-baef-4da2-bea2-b5d7288d7b11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccbe72e4-baef-4da2-bea2-b5d7288d7b11}, !- Handle
  {56b4d2d1-9932-4661-97ca-ce5441673458}, !- Name
  {12ee0461-f992-483a-8aa4-83fbd974464e}, !- Source Object
  11,                                     !- Outlet Port
  {4a8d7633-d4cd-47b8-86a4-b868594f21d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37df115d-a2e1-4a31-9b37-d57914ec55f3}, !- Handle
  {611a3afa-eba1-4d17-8f13-fe2a68eca06b}, !- Name
  {12ee0461-f992-483a-8aa4-83fbd974464e}; !- HVAC Component

OS:PortList,
  {6a8a7089-933c-49e9-bb4b-6b01ef3289c1}, !- Handle
  {1fb88bf8-2764-4a31-8dd7-b7c38f530bda}, !- Name
  {12ee0461-f992-483a-8aa4-83fbd974464e}; !- HVAC Component

OS:PortList,
  {d718fb53-b8f3-47b6-a33a-33e148204ed3}, !- Handle
  {06a35a5d-96e4-412c-b828-f4a7a04d6c23}, !- Name
  {12ee0461-f992-483a-8aa4-83fbd974464e}; !- HVAC Component

OS:Sizing:Zone,
  {dc22baf1-f030-4269-b078-a074e8dc797e}, !- Handle
  {12ee0461-f992-483a-8aa4-83fbd974464e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95471c18-2211-4de3-829f-f1e8b62d61e8}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {12ee0461-f992-483a-8aa4-83fbd974464e}; !- Thermal Zone

OS:Space,
  {7f669bbd-a91e-4839-9504-92ea8ed65568}, !- Handle
  RtL Kitchen C  - Story Ground,          !- Name
  {d1834376-87f5-4c7e-a3a9-8978d46df9b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4350975432374,                       !- X Origin {m}
  50.4825922836597,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {6e92815b-bdde-40da-9f93-c5c716824a39}; !- Thermal Zone Name

OS:Surface,
  {849012b1-aaea-4766-b2a3-9ad4dce16dbc}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f669bbd-a91e-4839-9504-92ea8ed65568}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.24410937467329, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  1.24410937467329, 2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4bc8857-0cbf-4d77-a22b-5d1c5107bb6d}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f669bbd-a91e-4839-9504-92ea8ed65568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3d31782-f841-4ba3-a523-996d9a9f83ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e7425c-a34f-4a6e-b788-d939d04aacb2}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f669bbd-a91e-4839-9504-92ea8ed65568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24410937467329, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.24410937467329, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47f381b-39a8-47f1-9bbe-0496894ef165}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f669bbd-a91e-4839-9504-92ea8ed65568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3833df-a115-4c49-b30e-be9b90f7c065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24410937467329, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.24410937467329, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.24410937467329, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  1.24410937467329, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5054537-9a60-4f1b-bce1-d52148269ff2}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f669bbd-a91e-4839-9504-92ea8ed65568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ba1b969-e59f-487d-8e36-2adf4038ef9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.24410937467329, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.24410937467329, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b3d9e22-5abb-459a-b88d-9fb08d73f7a8}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f669bbd-a91e-4839-9504-92ea8ed65568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24410937467329, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.24410937467329, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6e92815b-bdde-40da-9f93-c5c716824a39}, !- Handle
  Zone RtL Kitchen C  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b65f741-43e9-4fe3-9269-5f3311b1c33a}, !- Zone Air Inlet Port List
  {c215abbf-ee7c-4777-b750-29d215eced3f}, !- Zone Air Exhaust Port List
  {100e2972-f8b8-47fc-81a4-5f4c7ba6eb92}, !- Zone Air Node Name
  {3ca1d5ea-6d32-4312-9b51-27bfcc6f4bb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffd3be52-3de5-46c5-8ea3-875cbe8e63e6}, !- Handle
  Node 9,                                 !- Name
  {100e2972-f8b8-47fc-81a4-5f4c7ba6eb92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {100e2972-f8b8-47fc-81a4-5f4c7ba6eb92}, !- Handle
  {f0e13f7b-1357-481a-ade3-d730f1ab62e4}, !- Name
  {6e92815b-bdde-40da-9f93-c5c716824a39}, !- Source Object
  11,                                     !- Outlet Port
  {ffd3be52-3de5-46c5-8ea3-875cbe8e63e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b65f741-43e9-4fe3-9269-5f3311b1c33a}, !- Handle
  {a3f70bad-98a2-4218-a887-fa726c7368d4}, !- Name
  {6e92815b-bdde-40da-9f93-c5c716824a39}; !- HVAC Component

OS:PortList,
  {c215abbf-ee7c-4777-b750-29d215eced3f}, !- Handle
  {fd414470-1152-48c5-9f58-fde6b6229da7}, !- Name
  {6e92815b-bdde-40da-9f93-c5c716824a39}; !- HVAC Component

OS:PortList,
  {3ca1d5ea-6d32-4312-9b51-27bfcc6f4bb6}, !- Handle
  {1834a5aa-e41e-4ba5-8172-0092580fdee4}, !- Name
  {6e92815b-bdde-40da-9f93-c5c716824a39}; !- HVAC Component

OS:Sizing:Zone,
  {fb432a21-4676-4906-b0e0-a6aed36e0ace}, !- Handle
  {6e92815b-bdde-40da-9f93-c5c716824a39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f5166e6-42f7-46d0-b69a-a658bf4b11d2}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {6e92815b-bdde-40da-9f93-c5c716824a39}; !- Thermal Zone

OS:Space,
  {987115ed-f9fc-4f23-a1b1-590402bbf22e}, !- Handle
  RtL OfficeGeneral A  - Story Ground,    !- Name
  {aec83381-6fb2-4fe4-ae5a-a00509c23415}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.6792069179107,                       !- X Origin {m}
  -55.0545922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {243468c4-90e3-4504-860c-de2591cf2362}; !- Thermal Zone Name

OS:Surface,
  {07c67e75-0404-4b24-bfbb-a213453940d7}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {987115ed-f9fc-4f23-a1b1-590402bbf22e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.95252447351945, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.95252447351945, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced7e514-c730-4b44-9fd0-7820971219f5}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {987115ed-f9fc-4f23-a1b1-590402bbf22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {036dffee-e58f-48b4-88c6-5907294fb7f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7cb32f7-0e60-489a-b443-971459e1ce9f}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {987115ed-f9fc-4f23-a1b1-590402bbf22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {920e0f29-78c9-48ae-abe4-7c10ee8b1d59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95252447351945, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.95252447351945, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3fe2091-94d8-4e49-bf4f-df0e3eebe5bc}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {987115ed-f9fc-4f23-a1b1-590402bbf22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea55b180-c6f6-4465-a0c9-4fadce7943f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95252447351945, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.95252447351945, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.95252447351945, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.95252447351945, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51d4a6e-2c7a-4cde-9ff9-d8f11b95ebed}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {987115ed-f9fc-4f23-a1b1-590402bbf22e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.95252447351945, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.95252447351945, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d743fee7-95ea-4d77-babe-30936d2b10ac}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {987115ed-f9fc-4f23-a1b1-590402bbf22e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95252447351945, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.95252447351945, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {243468c4-90e3-4504-860c-de2591cf2362}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0232c0d2-f31d-46bc-ab02-7b210a41e69a}, !- Zone Air Inlet Port List
  {f55c84dd-a214-4cef-a5ca-b36a306db9c9}, !- Zone Air Exhaust Port List
  {73f1986b-9f18-4f4a-b44e-00ce1455d8f5}, !- Zone Air Node Name
  {c2d2e4d6-bbe6-4aba-af8e-af1ef8c2bfe8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9216a38a-b1a1-40a5-82be-4df3076b8cb9}, !- Handle
  Node 10,                                !- Name
  {73f1986b-9f18-4f4a-b44e-00ce1455d8f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73f1986b-9f18-4f4a-b44e-00ce1455d8f5}, !- Handle
  {19637ef8-c839-4780-8d47-04f321539794}, !- Name
  {243468c4-90e3-4504-860c-de2591cf2362}, !- Source Object
  11,                                     !- Outlet Port
  {9216a38a-b1a1-40a5-82be-4df3076b8cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0232c0d2-f31d-46bc-ab02-7b210a41e69a}, !- Handle
  {648f04e4-2e60-4498-abfd-8d814309ac6a}, !- Name
  {243468c4-90e3-4504-860c-de2591cf2362}; !- HVAC Component

OS:PortList,
  {f55c84dd-a214-4cef-a5ca-b36a306db9c9}, !- Handle
  {3731115e-d07a-48de-87fb-29b09b1a3306}, !- Name
  {243468c4-90e3-4504-860c-de2591cf2362}; !- HVAC Component

OS:PortList,
  {c2d2e4d6-bbe6-4aba-af8e-af1ef8c2bfe8}, !- Handle
  {dafd96cc-c3ca-405d-b6d2-9bc5b64afacf}, !- Name
  {243468c4-90e3-4504-860c-de2591cf2362}; !- HVAC Component

OS:Sizing:Zone,
  {87e9bc79-7c76-4260-8778-38edf980853f}, !- Handle
  {243468c4-90e3-4504-860c-de2591cf2362}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54f6ab05-6e13-41cd-8f6f-0f7ec2ce0824}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {243468c4-90e3-4504-860c-de2591cf2362}; !- Thermal Zone

OS:Space,
  {244972eb-a14d-47b0-8784-14a5720e4b71}, !- Handle
  RtL OfficeGeneral B  - Story Ground,    !- Name
  {aec83381-6fb2-4fe4-ae5a-a00509c23415}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.6792069179107,                       !- X Origin {m}
  -50.4825922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {0e49220a-3ce8-453a-846c-fd68f4c284ca}; !- Thermal Zone Name

OS:Surface,
  {99768fdc-6693-4e69-95cc-890648459612}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {244972eb-a14d-47b0-8784-14a5720e4b71}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  3.95252447351945, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  3.95252447351945, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c195ddf-9301-4cdd-8e23-0cfaecd7f2f6}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {244972eb-a14d-47b0-8784-14a5720e4b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9781fc80-1f45-4cea-aa2e-cb160475e525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0022315f-8cd1-4730-b284-88e38e173a39}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {244972eb-a14d-47b0-8784-14a5720e4b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c336f486-baad-4101-89fd-1b1414fa5510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95252447351945, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.95252447351945, 100.965184567319, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 100.965184567319, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6316de69-e96f-4cff-8e75-f55284df7d98}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {244972eb-a14d-47b0-8784-14a5720e4b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {394d5825-d4eb-4993-8c3d-50866e5d2f55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95252447351945, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.95252447351945, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.95252447351945, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  3.95252447351945, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {920e0f29-78c9-48ae-abe4-7c10ee8b1d59}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {244972eb-a14d-47b0-8784-14a5720e4b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7cb32f7-0e60-489a-b443-971459e1ce9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.95252447351945, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.95252447351945, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c69311-b186-471f-a7ec-8fcaba6b4fcb}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {244972eb-a14d-47b0-8784-14a5720e4b71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95252447351945, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.95252447351945, 100.965184567319, 6.2484, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0e49220a-3ce8-453a-846c-fd68f4c284ca}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2f25c98-79ae-4ff6-a807-5f88a0286c5b}, !- Zone Air Inlet Port List
  {dba586e7-6360-48dd-8854-a738a7d2ff15}, !- Zone Air Exhaust Port List
  {7a054890-e17a-4f62-8724-487d2b24cc75}, !- Zone Air Node Name
  {510dbcb8-ae89-481e-9d18-65bb4dd9b25b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d58eea1-1f10-42db-b40c-c318cca82586}, !- Handle
  Node 11,                                !- Name
  {7a054890-e17a-4f62-8724-487d2b24cc75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a054890-e17a-4f62-8724-487d2b24cc75}, !- Handle
  {90634b4b-09f2-4d24-8120-01255f8aaca1}, !- Name
  {0e49220a-3ce8-453a-846c-fd68f4c284ca}, !- Source Object
  11,                                     !- Outlet Port
  {0d58eea1-1f10-42db-b40c-c318cca82586}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2f25c98-79ae-4ff6-a807-5f88a0286c5b}, !- Handle
  {187d7d25-60e6-4205-8bba-1c192e7add36}, !- Name
  {0e49220a-3ce8-453a-846c-fd68f4c284ca}; !- HVAC Component

OS:PortList,
  {dba586e7-6360-48dd-8854-a738a7d2ff15}, !- Handle
  {72ac62c8-6271-4ef5-9034-c4dd3a18c7ea}, !- Name
  {0e49220a-3ce8-453a-846c-fd68f4c284ca}; !- HVAC Component

OS:PortList,
  {510dbcb8-ae89-481e-9d18-65bb4dd9b25b}, !- Handle
  {8b15788b-a145-4313-9980-a44858a54322}, !- Name
  {0e49220a-3ce8-453a-846c-fd68f4c284ca}; !- HVAC Component

OS:Sizing:Zone,
  {7200c9d3-b5c1-4c3e-bdfd-8befa37c6776}, !- Handle
  {0e49220a-3ce8-453a-846c-fd68f4c284ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c53fc0a-fa91-4b93-a5b8-2e24435a61ea}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {0e49220a-3ce8-453a-846c-fd68f4c284ca}; !- Thermal Zone

OS:Space,
  {f4fc3e06-72ff-4ace-b22f-f33c957a765a}, !- Handle
  RtL OfficeGeneral C  - Story Ground,    !- Name
  {aec83381-6fb2-4fe4-ae5a-a00509c23415}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.6792069179107,                       !- X Origin {m}
  50.4825922836597,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {d7a55acb-b3bc-4639-b3f7-53406b94363a}; !- Thermal Zone Name

OS:Surface,
  {c089b20c-f2a5-4c2c-964f-d2bb65f9dd4e}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4fc3e06-72ff-4ace-b22f-f33c957a765a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.95252447351945, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.95252447351945, 2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3833df-a115-4c49-b30e-be9b90f7c065}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4fc3e06-72ff-4ace-b22f-f33c957a765a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f47f381b-39a8-47f1-9bbe-0496894ef165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29676945-9ebf-48c9-bea4-43b9476407a6}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4fc3e06-72ff-4ace-b22f-f33c957a765a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95252447351945, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.95252447351945, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf407ead-6461-4421-bda8-1d79a05be2e1}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4fc3e06-72ff-4ace-b22f-f33c957a765a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4cb604e-7057-4570-aea3-813749592273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95252447351945, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.95252447351945, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.95252447351945, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.95252447351945, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c336f486-baad-4101-89fd-1b1414fa5510}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4fc3e06-72ff-4ace-b22f-f33c957a765a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0022315f-8cd1-4730-b284-88e38e173a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.95252447351945, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.95252447351945, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a140ffc7-3bff-4b3a-9114-25d5ac694275}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4fc3e06-72ff-4ace-b22f-f33c957a765a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95252447351945, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.95252447351945, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7a55acb-b3bc-4639-b3f7-53406b94363a}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b10688d8-25e5-49b0-bbd4-8756d69c9110}, !- Zone Air Inlet Port List
  {881f1bbf-e115-4326-8908-894de1979a98}, !- Zone Air Exhaust Port List
  {6e6d4b51-dde5-4641-bf1a-dff543c10b48}, !- Zone Air Node Name
  {b5dbc54b-3bca-4625-8726-60d95b621596}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d531d005-2f44-40c8-b305-607f9dd2f30f}, !- Handle
  Node 12,                                !- Name
  {6e6d4b51-dde5-4641-bf1a-dff543c10b48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e6d4b51-dde5-4641-bf1a-dff543c10b48}, !- Handle
  {9edf9fa2-25bb-4101-b8a8-ffbb5820690d}, !- Name
  {d7a55acb-b3bc-4639-b3f7-53406b94363a}, !- Source Object
  11,                                     !- Outlet Port
  {d531d005-2f44-40c8-b305-607f9dd2f30f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b10688d8-25e5-49b0-bbd4-8756d69c9110}, !- Handle
  {13300dc3-9aec-4340-8dbe-4adc35130a6f}, !- Name
  {d7a55acb-b3bc-4639-b3f7-53406b94363a}; !- HVAC Component

OS:PortList,
  {881f1bbf-e115-4326-8908-894de1979a98}, !- Handle
  {17d20162-3700-4a1f-9c8b-ded31311a8ee}, !- Name
  {d7a55acb-b3bc-4639-b3f7-53406b94363a}; !- HVAC Component

OS:PortList,
  {b5dbc54b-3bca-4625-8726-60d95b621596}, !- Handle
  {0a3852c1-aa8b-44c9-8754-a96ec5c0b963}, !- Name
  {d7a55acb-b3bc-4639-b3f7-53406b94363a}; !- HVAC Component

OS:Sizing:Zone,
  {8359009b-ef59-40b5-9290-d7c1ef2d0d89}, !- Handle
  {d7a55acb-b3bc-4639-b3f7-53406b94363a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e585818-e6fe-469b-b8c7-e6a0dc27c1be}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {d7a55acb-b3bc-4639-b3f7-53406b94363a}; !- Thermal Zone

OS:Space,
  {d9981903-b79f-4250-af06-ce3d835caf4a}, !- Handle
  RtL Work A  - Story Ground,             !- Name
  {0f125f82-d6f5-4ea0-9f63-ceb578145ff6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.6317313914301,                       !- X Origin {m}
  -55.0545922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {d488a552-01c5-4f5f-941d-234454922a8e}; !- Thermal Zone Name

OS:Surface,
  {95bfdfc6-a064-4624-8727-18d5e0124a59}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9981903-b79f-4250-af06-ce3d835caf4a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.40392698999374, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.40392698999374, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea55b180-c6f6-4465-a0c9-4fadce7943f9}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9981903-b79f-4250-af06-ce3d835caf4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3fe2091-94d8-4e49-bf4f-df0e3eebe5bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3298d84e-ba18-49f4-ae68-7a221863b767}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9981903-b79f-4250-af06-ce3d835caf4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f7ead6e-e89b-4bfc-abdc-d2941c6c4873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.40392698999374, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.40392698999374, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb87231-1817-4e10-891e-e1298a8e0941}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9981903-b79f-4250-af06-ce3d835caf4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08cc91bc-6326-4ac9-90ec-151311e58f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.40392698999374, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.40392698999374, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.40392698999374, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.40392698999374, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1bdfa2-c326-4f87-a547-ceda4e8c8305}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9981903-b79f-4250-af06-ce3d835caf4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.40392698999374, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.40392698999374, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b0db1b-aa2d-47e8-801c-67dab416fc4e}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9981903-b79f-4250-af06-ce3d835caf4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.40392698999374, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.40392698999374, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d488a552-01c5-4f5f-941d-234454922a8e}, !- Handle
  Zone RtL Work A  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b258e51-0f8a-4b5e-b7f2-e62d842be04a}, !- Zone Air Inlet Port List
  {49006989-9070-486c-be09-51087b77fedf}, !- Zone Air Exhaust Port List
  {d4030091-4731-40f8-b99a-ea10be9895e4}, !- Zone Air Node Name
  {82dce9bc-b132-4f57-8e48-23613395c8ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b9466d1-86d6-48c9-9fe6-9589981b716a}, !- Handle
  Node 13,                                !- Name
  {d4030091-4731-40f8-b99a-ea10be9895e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4030091-4731-40f8-b99a-ea10be9895e4}, !- Handle
  {bf7f86b5-eb1b-4008-8be9-9c2911a795a9}, !- Name
  {d488a552-01c5-4f5f-941d-234454922a8e}, !- Source Object
  11,                                     !- Outlet Port
  {1b9466d1-86d6-48c9-9fe6-9589981b716a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b258e51-0f8a-4b5e-b7f2-e62d842be04a}, !- Handle
  {f4e96181-e41c-4b02-9145-b554a0c9a865}, !- Name
  {d488a552-01c5-4f5f-941d-234454922a8e}; !- HVAC Component

OS:PortList,
  {49006989-9070-486c-be09-51087b77fedf}, !- Handle
  {80f19656-4359-4f3f-882b-a97792b25ea8}, !- Name
  {d488a552-01c5-4f5f-941d-234454922a8e}; !- HVAC Component

OS:PortList,
  {82dce9bc-b132-4f57-8e48-23613395c8ad}, !- Handle
  {ee2f734f-5dc5-4616-9174-6c0ea00ed17a}, !- Name
  {d488a552-01c5-4f5f-941d-234454922a8e}; !- HVAC Component

OS:Sizing:Zone,
  {934c3da5-3727-4bea-bbbe-002280e61c37}, !- Handle
  {d488a552-01c5-4f5f-941d-234454922a8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36958536-5a7c-4fb9-84f0-758cad4b5161}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {d488a552-01c5-4f5f-941d-234454922a8e}; !- Thermal Zone

OS:Space,
  {41368489-d36d-4cf4-865e-7e665d2898b6}, !- Handle
  RtL Work B  - Story Ground,             !- Name
  {0f125f82-d6f5-4ea0-9f63-ceb578145ff6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.6317313914301,                       !- X Origin {m}
  -50.4825922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {3f983339-3db5-4c96-9eed-fdf4e5a40db7}; !- Thermal Zone Name

OS:Surface,
  {a4e230db-a5ee-484e-83b1-e919e1f7efba}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41368489-d36d-4cf4-865e-7e665d2898b6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  4.40392698999374, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  4.40392698999374, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {394d5825-d4eb-4993-8c3d-50866e5d2f55}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41368489-d36d-4cf4-865e-7e665d2898b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6316de69-e96f-4cff-8e75-f55284df7d98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86daa83-a910-4990-bda5-2b1107d51f05}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41368489-d36d-4cf4-865e-7e665d2898b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {778996e9-14e0-4869-9819-6687aa5463d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.40392698999374, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.40392698999374, 100.965184567319, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, 100.965184567319, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d704504-b409-4e61-ab6b-e8bc621b43e3}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41368489-d36d-4cf4-865e-7e665d2898b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb09514-83c3-4c03-93c5-51add53fb6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.40392698999374, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.40392698999374, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.40392698999374, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  4.40392698999374, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f7ead6e-e89b-4bfc-abdc-d2941c6c4873}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41368489-d36d-4cf4-865e-7e665d2898b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3298d84e-ba18-49f4-ae68-7a221863b767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.40392698999374, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.40392698999374, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c3ef59-52e3-494c-a39b-b7ff3ebbe29f}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41368489-d36d-4cf4-865e-7e665d2898b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.40392698999374, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.40392698999374, 100.965184567319, 6.2484, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f983339-3db5-4c96-9eed-fdf4e5a40db7}, !- Handle
  Zone RtL Work B  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5da35530-30ac-4e73-a576-57dfab9a21db}, !- Zone Air Inlet Port List
  {552a22bf-9409-48f1-95ba-661fe831d805}, !- Zone Air Exhaust Port List
  {f1544588-cbdc-454d-83de-43cd197427d5}, !- Zone Air Node Name
  {e6f6613e-3aa9-423d-bdea-9332420297d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00493cfc-745d-444e-8fac-32bbd4d7735c}, !- Handle
  Node 14,                                !- Name
  {f1544588-cbdc-454d-83de-43cd197427d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1544588-cbdc-454d-83de-43cd197427d5}, !- Handle
  {4160d2f7-f466-4823-b640-fc6b79ddba08}, !- Name
  {3f983339-3db5-4c96-9eed-fdf4e5a40db7}, !- Source Object
  11,                                     !- Outlet Port
  {00493cfc-745d-444e-8fac-32bbd4d7735c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5da35530-30ac-4e73-a576-57dfab9a21db}, !- Handle
  {34fef988-848e-487b-977a-9214afdd0d33}, !- Name
  {3f983339-3db5-4c96-9eed-fdf4e5a40db7}; !- HVAC Component

OS:PortList,
  {552a22bf-9409-48f1-95ba-661fe831d805}, !- Handle
  {2ae89a70-1c4b-4044-9335-83a6b379681f}, !- Name
  {3f983339-3db5-4c96-9eed-fdf4e5a40db7}; !- HVAC Component

OS:PortList,
  {e6f6613e-3aa9-423d-bdea-9332420297d4}, !- Handle
  {16ffff89-59f4-4fcc-9e33-11643ed85b76}, !- Name
  {3f983339-3db5-4c96-9eed-fdf4e5a40db7}; !- HVAC Component

OS:Sizing:Zone,
  {a3e44bbb-820b-4ff5-b5dd-767ac8c55256}, !- Handle
  {3f983339-3db5-4c96-9eed-fdf4e5a40db7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c888d3bf-2f24-4aea-8893-95c7a2e44724}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {3f983339-3db5-4c96-9eed-fdf4e5a40db7}; !- Thermal Zone

OS:Space,
  {74fdf997-7b3c-4d67-9087-135939a45fc1}, !- Handle
  RtL Work C  - Story Ground,             !- Name
  {0f125f82-d6f5-4ea0-9f63-ceb578145ff6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.6317313914301,                       !- X Origin {m}
  50.4825922836597,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {89d9088c-8f4e-4a17-9e78-e11391a58d1f}; !- Thermal Zone Name

OS:Surface,
  {503cd46d-554b-48df-bdbc-a181f549e2d3}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74fdf997-7b3c-4d67-9087-135939a45fc1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.40392698999374, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.40392698999374, 2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4cb604e-7057-4570-aea3-813749592273}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fdf997-7b3c-4d67-9087-135939a45fc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf407ead-6461-4421-bda8-1d79a05be2e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed7075c-610c-4c48-9682-33d8efea2a3c}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fdf997-7b3c-4d67-9087-135939a45fc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.40392698999374, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.40392698999374, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adf45109-c714-484b-a831-8dead9fc6236}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fdf997-7b3c-4d67-9087-135939a45fc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4405df0-808f-412c-8e33-516ad61dd95a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.40392698999374, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.40392698999374, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.40392698999374, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.40392698999374, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778996e9-14e0-4869-9819-6687aa5463d5}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fdf997-7b3c-4d67-9087-135939a45fc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d86daa83-a910-4990-bda5-2b1107d51f05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-014, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.40392698999374, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.40392698999374, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50eec166-9bd3-453d-a9ad-502b365a9547}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74fdf997-7b3c-4d67-9087-135939a45fc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.40392698999374, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.40392698999374, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {89d9088c-8f4e-4a17-9e78-e11391a58d1f}, !- Handle
  Zone RtL Work C  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {851a2be2-2c11-4dd2-8721-eeffa3e4275d}, !- Zone Air Inlet Port List
  {7aa8d6c6-ee5e-466b-90ff-7a3652b9c2d3}, !- Zone Air Exhaust Port List
  {5ed348d6-fae2-4222-bdbb-741c1c976d9e}, !- Zone Air Node Name
  {ab86419c-d816-473e-af34-94fc14fbd6d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47ce84a2-5e12-4053-b968-a2b8fff097e5}, !- Handle
  Node 15,                                !- Name
  {5ed348d6-fae2-4222-bdbb-741c1c976d9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ed348d6-fae2-4222-bdbb-741c1c976d9e}, !- Handle
  {305877e4-9db4-47b3-958e-9f1932056943}, !- Name
  {89d9088c-8f4e-4a17-9e78-e11391a58d1f}, !- Source Object
  11,                                     !- Outlet Port
  {47ce84a2-5e12-4053-b968-a2b8fff097e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {851a2be2-2c11-4dd2-8721-eeffa3e4275d}, !- Handle
  {dd28a39a-42c0-47f9-8466-be92f6eb9032}, !- Name
  {89d9088c-8f4e-4a17-9e78-e11391a58d1f}; !- HVAC Component

OS:PortList,
  {7aa8d6c6-ee5e-466b-90ff-7a3652b9c2d3}, !- Handle
  {77b0ccf1-b9ee-44bd-a01e-d26db8c89990}, !- Name
  {89d9088c-8f4e-4a17-9e78-e11391a58d1f}; !- HVAC Component

OS:PortList,
  {ab86419c-d816-473e-af34-94fc14fbd6d9}, !- Handle
  {e9c6fafb-00b2-4deb-a2a5-2e6be2c956a9}, !- Name
  {89d9088c-8f4e-4a17-9e78-e11391a58d1f}; !- HVAC Component

OS:Sizing:Zone,
  {1620a3de-214b-4bae-82c1-42a137be5b5e}, !- Handle
  {89d9088c-8f4e-4a17-9e78-e11391a58d1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4681d991-d432-4090-98b0-29cc429eb80b}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {89d9088c-8f4e-4a17-9e78-e11391a58d1f}; !- Thermal Zone

OS:Space,
  {74550ec2-bfb5-4c8b-9413-22eae53a4817}, !- Handle
  RtL StockRoom A  - Story Ground,        !- Name
  {187d67d9-ac3f-4013-afa2-622f565189d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.0356583814238,                       !- X Origin {m}
  -55.0545922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {a7be7144-d537-4d81-86c6-0431f9b68594}; !- Thermal Zone Name

OS:Surface,
  {0491db69-3355-4bf1-bc08-520298b18442}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74550ec2-bfb5-4c8b-9413-22eae53a4817}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  5.44693390223586, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  5.44693390223586, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08cc91bc-6326-4ac9-90ec-151311e58f3b}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74550ec2-bfb5-4c8b-9413-22eae53a4817}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdb87231-1817-4e10-891e-e1298a8e0941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {010c37b1-d5b4-44b2-a02d-56615fef25e4}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74550ec2-bfb5-4c8b-9413-22eae53a4817}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {328a9f8a-f842-4b1c-9832-7d65b1a56738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.44693390223586, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.44693390223586, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e9b41f2-201f-4137-b2b3-5813c9f20726}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74550ec2-bfb5-4c8b-9413-22eae53a4817}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a37d1a5c-25f9-4eff-bfb3-8a7af6d0bdc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.44693390223586, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.44693390223586, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.44693390223586, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  5.44693390223586, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95926d12-bbd9-47ab-a6a8-19f42727ef7e}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74550ec2-bfb5-4c8b-9413-22eae53a4817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.44693390223586, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.44693390223586, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262d4079-8b1a-4064-9754-71be2aba3383}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74550ec2-bfb5-4c8b-9413-22eae53a4817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.44693390223586, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.44693390223586, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7be7144-d537-4d81-86c6-0431f9b68594}, !- Handle
  Zone RtL StockRoom A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5cfdbac-3212-4a34-9b8c-273fd8c7c1be}, !- Zone Air Inlet Port List
  {00267da1-c0f5-455f-a352-f4385420ff49}, !- Zone Air Exhaust Port List
  {e5a8f7e7-1a14-42f0-a8d0-af6ef62ce0b2}, !- Zone Air Node Name
  {fee873a9-c31c-4a4f-948c-a764aa9d155b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f8df396-37cb-495e-b4db-23dfa492c7ba}, !- Handle
  Node 16,                                !- Name
  {e5a8f7e7-1a14-42f0-a8d0-af6ef62ce0b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5a8f7e7-1a14-42f0-a8d0-af6ef62ce0b2}, !- Handle
  {ccfeb177-b692-4e1e-8160-40591428c056}, !- Name
  {a7be7144-d537-4d81-86c6-0431f9b68594}, !- Source Object
  11,                                     !- Outlet Port
  {5f8df396-37cb-495e-b4db-23dfa492c7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5cfdbac-3212-4a34-9b8c-273fd8c7c1be}, !- Handle
  {ba8691af-785c-47b4-ab5f-1bd5b9b5a146}, !- Name
  {a7be7144-d537-4d81-86c6-0431f9b68594}; !- HVAC Component

OS:PortList,
  {00267da1-c0f5-455f-a352-f4385420ff49}, !- Handle
  {de1d3576-ec26-4e0e-a4cc-495b881136f0}, !- Name
  {a7be7144-d537-4d81-86c6-0431f9b68594}; !- HVAC Component

OS:PortList,
  {fee873a9-c31c-4a4f-948c-a764aa9d155b}, !- Handle
  {513d6af4-cbe6-4197-ab22-05e0f2f1d626}, !- Name
  {a7be7144-d537-4d81-86c6-0431f9b68594}; !- HVAC Component

OS:Sizing:Zone,
  {7b09641b-8ec5-4286-a422-8380e8a8cd9e}, !- Handle
  {a7be7144-d537-4d81-86c6-0431f9b68594}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b4e6866-b21f-47af-8b47-015b6b056b7e}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {a7be7144-d537-4d81-86c6-0431f9b68594}; !- Thermal Zone

OS:Space,
  {81a2af2c-a65b-4b8a-84b5-dadfb0a3193c}, !- Handle
  RtL StockRoom B  - Story Ground,        !- Name
  {187d67d9-ac3f-4013-afa2-622f565189d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.0356583814238,                       !- X Origin {m}
  -50.4825922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {8e51f182-66ed-4fcb-88ac-3288da46eccf}; !- Thermal Zone Name

OS:Surface,
  {d8614267-2c3b-44fe-9596-2eadb19731ea}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81a2af2c-a65b-4b8a-84b5-dadfb0a3193c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  5.44693390223586, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  5.44693390223586, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb09514-83c3-4c03-93c5-51add53fb6a2}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81a2af2c-a65b-4b8a-84b5-dadfb0a3193c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d704504-b409-4e61-ab6b-e8bc621b43e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88c906fa-8462-400b-b7b3-44b39a395ae6}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81a2af2c-a65b-4b8a-84b5-dadfb0a3193c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70e06479-bfc2-4fac-90ed-0d12047c3bb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.44693390223586, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.44693390223586, 100.965184567319, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 100.965184567319, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da79664-5fc4-4ce7-a073-7bcdab9fbece}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81a2af2c-a65b-4b8a-84b5-dadfb0a3193c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d0de49c-f589-4564-a8fc-c272fab24195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.44693390223586, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.44693390223586, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.44693390223586, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  5.44693390223586, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {328a9f8a-f842-4b1c-9832-7d65b1a56738}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81a2af2c-a65b-4b8a-84b5-dadfb0a3193c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {010c37b1-d5b4-44b2-a02d-56615fef25e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.44693390223586, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.44693390223586, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e40fdb-1099-4561-bc59-14bb43afa2cb}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81a2af2c-a65b-4b8a-84b5-dadfb0a3193c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.44693390223586, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.44693390223586, 100.965184567319, 6.2484, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e51f182-66ed-4fcb-88ac-3288da46eccf}, !- Handle
  Zone RtL StockRoom B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {525dfb7e-ab58-45d2-bebe-9745cfcce09f}, !- Zone Air Inlet Port List
  {b00feb80-f36f-479c-971e-ab710eceb000}, !- Zone Air Exhaust Port List
  {17325251-4264-47f7-8844-741624686a10}, !- Zone Air Node Name
  {3f48e938-e31b-4fd7-9ba1-a87ac0a2c986}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c477b757-f58f-4bb2-992b-e3988bfa89c6}, !- Handle
  Node 17,                                !- Name
  {17325251-4264-47f7-8844-741624686a10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17325251-4264-47f7-8844-741624686a10}, !- Handle
  {a80720d6-0492-4eb6-83c1-800d3458ab2f}, !- Name
  {8e51f182-66ed-4fcb-88ac-3288da46eccf}, !- Source Object
  11,                                     !- Outlet Port
  {c477b757-f58f-4bb2-992b-e3988bfa89c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {525dfb7e-ab58-45d2-bebe-9745cfcce09f}, !- Handle
  {5788d5e2-47e7-42f0-a077-32fe171e1555}, !- Name
  {8e51f182-66ed-4fcb-88ac-3288da46eccf}; !- HVAC Component

OS:PortList,
  {b00feb80-f36f-479c-971e-ab710eceb000}, !- Handle
  {e9d4cd21-5547-401b-bbee-6387be10dca4}, !- Name
  {8e51f182-66ed-4fcb-88ac-3288da46eccf}; !- HVAC Component

OS:PortList,
  {3f48e938-e31b-4fd7-9ba1-a87ac0a2c986}, !- Handle
  {cc872359-da8f-4025-a621-559ca04a65ca}, !- Name
  {8e51f182-66ed-4fcb-88ac-3288da46eccf}; !- HVAC Component

OS:Sizing:Zone,
  {7b1bccb7-0667-4aeb-b892-5431322ede8c}, !- Handle
  {8e51f182-66ed-4fcb-88ac-3288da46eccf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8346760c-ccbc-47b6-bbd0-04e5f67b4549}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {8e51f182-66ed-4fcb-88ac-3288da46eccf}; !- Thermal Zone

OS:Space,
  {903baced-9c49-43b1-8f8b-d816b5bdb0d9}, !- Handle
  RtL StockRoom C  - Story Ground,        !- Name
  {187d67d9-ac3f-4013-afa2-622f565189d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.0356583814238,                       !- X Origin {m}
  50.4825922836597,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {eb380753-d2e0-4c16-ad85-be34f5b19fe4}; !- Thermal Zone Name

OS:Surface,
  {343804fa-c51c-452a-8e62-9ffec2c17a4d}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {903baced-9c49-43b1-8f8b-d816b5bdb0d9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  5.44693390223586, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.44693390223586, 2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4405df0-808f-412c-8e33-516ad61dd95a}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {903baced-9c49-43b1-8f8b-d816b5bdb0d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adf45109-c714-484b-a831-8dead9fc6236}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5d6e7a1-c19a-4723-bfd1-44815aa4957f}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {903baced-9c49-43b1-8f8b-d816b5bdb0d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.44693390223586, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.44693390223586, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e8438bf-6df2-4713-b76b-9fe9a4569eff}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {903baced-9c49-43b1-8f8b-d816b5bdb0d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7339d22f-61c4-43ee-b20d-73c9c4699ff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.44693390223586, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.44693390223586, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.44693390223586, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.44693390223586, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e06479-bfc2-4fac-90ed-0d12047c3bb4}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {903baced-9c49-43b1-8f8b-d816b5bdb0d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88c906fa-8462-400b-b7b3-44b39a395ae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.44693390223586, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.44693390223586, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d27b634-5243-4a5d-80d1-0abb5aa142ce}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {903baced-9c49-43b1-8f8b-d816b5bdb0d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.44693390223586, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.44693390223586, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb380753-d2e0-4c16-ad85-be34f5b19fe4}, !- Handle
  Zone RtL StockRoom C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f251962b-774d-473b-927b-d26ff4ab60ea}, !- Zone Air Inlet Port List
  {b30dcd32-cd37-4e83-93a8-b6f4181eb0a0}, !- Zone Air Exhaust Port List
  {54395a6e-d5f8-4c18-bb23-30e866ffea50}, !- Zone Air Node Name
  {84dd8263-8c58-4afb-abf9-f474cda0bc2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95df6429-2777-41ea-a8ef-334f56dc2762}, !- Handle
  Node 18,                                !- Name
  {54395a6e-d5f8-4c18-bb23-30e866ffea50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54395a6e-d5f8-4c18-bb23-30e866ffea50}, !- Handle
  {942d74a2-aa55-48ae-ab43-7e9f3c90d291}, !- Name
  {eb380753-d2e0-4c16-ad85-be34f5b19fe4}, !- Source Object
  11,                                     !- Outlet Port
  {95df6429-2777-41ea-a8ef-334f56dc2762}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f251962b-774d-473b-927b-d26ff4ab60ea}, !- Handle
  {8ccde298-af93-4e71-937a-57ea1bbbd1d9}, !- Name
  {eb380753-d2e0-4c16-ad85-be34f5b19fe4}; !- HVAC Component

OS:PortList,
  {b30dcd32-cd37-4e83-93a8-b6f4181eb0a0}, !- Handle
  {c309a358-afed-4c31-83cd-2180c51f4c6b}, !- Name
  {eb380753-d2e0-4c16-ad85-be34f5b19fe4}; !- HVAC Component

OS:PortList,
  {84dd8263-8c58-4afb-abf9-f474cda0bc2d}, !- Handle
  {e11fed6a-b90c-48e8-8a05-72ae7bdfecba}, !- Name
  {eb380753-d2e0-4c16-ad85-be34f5b19fe4}; !- HVAC Component

OS:Sizing:Zone,
  {6c60c9ab-7d36-458d-8bc0-a5cc5e4abf8e}, !- Handle
  {eb380753-d2e0-4c16-ad85-be34f5b19fe4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b96af54-4fc5-4036-aaab-dee8bdbd9d31}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {eb380753-d2e0-4c16-ad85-be34f5b19fe4}; !- Thermal Zone

OS:Space,
  {9d8c563d-a43c-4518-9875-954688e0cdf6}, !- Handle
  RtL StockRoom A end_b - Story Ground,   !- Name
  {187d67d9-ac3f-4013-afa2-622f565189d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.4825922836597,                       !- X Origin {m}
  -55.0545922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {172e9285-6e11-4905-b5e5-b571992251f8}; !- Thermal Zone Name

OS:Surface,
  {d5d19d97-7565-4e72-a4e2-b678ee729ea4}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d8c563d-a43c-4518-9875-954688e0cdf6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a37d1a5c-25f9-4eff-bfb3-8a7af6d0bdc6}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d8c563d-a43c-4518-9875-954688e0cdf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e9b41f2-201f-4137-b2b3-5813c9f20726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7367775c-309f-49f5-8676-5a802cc92656}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d8c563d-a43c-4518-9875-954688e0cdf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71926415-ac2b-4372-9468-d2d9ff7e3ee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c88f30-1342-4caa-ad9d-887e964e8013}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d8c563d-a43c-4518-9875-954688e0cdf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e220d33f-9c2c-428c-a2e0-34e6d111cf52}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d8c563d-a43c-4518-9875-954688e0cdf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be2e8a39-6900-476a-af4d-0fa324a30ff0}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d8c563d-a43c-4518-9875-954688e0cdf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {172e9285-6e11-4905-b5e5-b571992251f8}, !- Handle
  Zone RtL StockRoom A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bc188e6-1036-412a-9186-c726824e64d5}, !- Zone Air Inlet Port List
  {ea142844-c599-4b7c-9f54-88be230852a9}, !- Zone Air Exhaust Port List
  {62350082-b4a6-4bff-81f0-513f8b1207ef}, !- Zone Air Node Name
  {9c6ad34e-ea19-4ac6-af89-1fde7af9fade}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {710e5f0f-1e3b-46d3-85f5-6e969d1622a0}, !- Handle
  Node 19,                                !- Name
  {62350082-b4a6-4bff-81f0-513f8b1207ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62350082-b4a6-4bff-81f0-513f8b1207ef}, !- Handle
  {05655284-9866-41ac-a611-031d5315858d}, !- Name
  {172e9285-6e11-4905-b5e5-b571992251f8}, !- Source Object
  11,                                     !- Outlet Port
  {710e5f0f-1e3b-46d3-85f5-6e969d1622a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bc188e6-1036-412a-9186-c726824e64d5}, !- Handle
  {3266c305-6d2f-48d6-8969-26c5afc2fc1e}, !- Name
  {172e9285-6e11-4905-b5e5-b571992251f8}; !- HVAC Component

OS:PortList,
  {ea142844-c599-4b7c-9f54-88be230852a9}, !- Handle
  {acb12669-68da-4c74-918d-9a90983e4bd7}, !- Name
  {172e9285-6e11-4905-b5e5-b571992251f8}; !- HVAC Component

OS:PortList,
  {9c6ad34e-ea19-4ac6-af89-1fde7af9fade}, !- Handle
  {aa1c1c4e-2c6c-4905-b514-cca9124bdb0f}, !- Name
  {172e9285-6e11-4905-b5e5-b571992251f8}; !- HVAC Component

OS:Sizing:Zone,
  {b7b495d9-be8a-4a9a-8526-e1bdaaadff3d}, !- Handle
  {172e9285-6e11-4905-b5e5-b571992251f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98027e7d-d8cf-4c92-9412-c7567af3cdbe}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {172e9285-6e11-4905-b5e5-b571992251f8}; !- Thermal Zone

OS:Space,
  {13daf5d3-146d-448e-b241-2ff98bf50307}, !- Handle
  RtL StockRoom B end_b - Story Ground,   !- Name
  {187d67d9-ac3f-4013-afa2-622f565189d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.4825922836597,                       !- X Origin {m}
  -50.4825922836597,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {44db9bf2-7800-4915-94eb-6658ebd8d89d}; !- Thermal Zone Name

OS:Surface,
  {65572124-a65e-4171-8c0f-0853fd6b0be5}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13daf5d3-146d-448e-b241-2ff98bf50307}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d0de49c-f589-4564-a8fc-c272fab24195}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13daf5d3-146d-448e-b241-2ff98bf50307}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5da79664-5fc4-4ce7-a073-7bcdab9fbece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 100.965184567319, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9aed343-5f6c-47b0-83c2-0315dd86bae6}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13daf5d3-146d-448e-b241-2ff98bf50307}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5deaa2-664f-424b-af5e-d364429bf611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 100.965184567319, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 100.965184567319, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 100.965184567319, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e50067-d929-408a-abb7-2e20a96e75e7}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13daf5d3-146d-448e-b241-2ff98bf50307}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 100.965184567319, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 100.965184567319, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71926415-ac2b-4372-9468-d2d9ff7e3ee3}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13daf5d3-146d-448e-b241-2ff98bf50307}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7367775c-309f-49f5-8676-5a802cc92656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e8421ae-cf30-4468-8b45-7a9c62862e54}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13daf5d3-146d-448e-b241-2ff98bf50307}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 100.965184567319, 6.2484, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 100.965184567319, 6.2484, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, -2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {44db9bf2-7800-4915-94eb-6658ebd8d89d}, !- Handle
  Zone RtL StockRoom B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5d79f92-5dec-44c3-b69e-b67dc9d7540e}, !- Zone Air Inlet Port List
  {98d06cee-23d5-4785-adb8-9fce48925c1a}, !- Zone Air Exhaust Port List
  {ea0d1367-a0ea-4ac9-92bb-2f5ec0c1024a}, !- Zone Air Node Name
  {bdddea3f-7f32-43bc-8697-50759d162da3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7b2e5f3-34c5-4abb-8042-43bc4e564a36}, !- Handle
  Node 20,                                !- Name
  {ea0d1367-a0ea-4ac9-92bb-2f5ec0c1024a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea0d1367-a0ea-4ac9-92bb-2f5ec0c1024a}, !- Handle
  {34b1b85a-fa67-42a9-b510-9ee90815ddb4}, !- Name
  {44db9bf2-7800-4915-94eb-6658ebd8d89d}, !- Source Object
  11,                                     !- Outlet Port
  {d7b2e5f3-34c5-4abb-8042-43bc4e564a36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5d79f92-5dec-44c3-b69e-b67dc9d7540e}, !- Handle
  {4a730177-3920-4c86-8280-9ee4e548b84f}, !- Name
  {44db9bf2-7800-4915-94eb-6658ebd8d89d}; !- HVAC Component

OS:PortList,
  {98d06cee-23d5-4785-adb8-9fce48925c1a}, !- Handle
  {368daeab-8627-4142-974b-cb7000624ac6}, !- Name
  {44db9bf2-7800-4915-94eb-6658ebd8d89d}; !- HVAC Component

OS:PortList,
  {bdddea3f-7f32-43bc-8697-50759d162da3}, !- Handle
  {5a300f57-ea11-498a-abcc-8a596d48950d}, !- Name
  {44db9bf2-7800-4915-94eb-6658ebd8d89d}; !- HVAC Component

OS:Sizing:Zone,
  {d60e245b-549b-473a-a3f1-0df24c138c21}, !- Handle
  {44db9bf2-7800-4915-94eb-6658ebd8d89d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1318881-ecfa-446f-8d18-6b9fdf971b49}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {44db9bf2-7800-4915-94eb-6658ebd8d89d}; !- Thermal Zone

OS:Space,
  {0a9aa7b5-bda6-4892-bfe4-b61094e6c888}, !- Handle
  RtL StockRoom C end_b - Story Ground,   !- Name
  {187d67d9-ac3f-4013-afa2-622f565189d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.4825922836597,                       !- X Origin {m}
  50.4825922836597,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {150476a9-62d1-4fb5-bda2-e7b9858c6126}, !- Building Story Name
  {80c68cbe-543c-49d4-a8b5-a3af4acff6d6}; !- Thermal Zone Name

OS:Surface,
  {f9b83615-7a79-4705-8fa1-e706730419b8}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a9aa7b5-bda6-4892-bfe4-b61094e6c888}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7339d22f-61c4-43ee-b20d-73c9c4699ff6}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a9aa7b5-bda6-4892-bfe4-b61094e6c888}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e8438bf-6df2-4713-b76b-9fe9a4569eff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89bf2d27-d426-40fe-955d-dd98ad206acb}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a9aa7b5-bda6-4892-bfe4-b61094e6c888}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e038d6f9-d77b-4e07-a9c8-5d36cf6ef0f4}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a9aa7b5-bda6-4892-bfe4-b61094e6c888}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5deaa2-664f-424b-af5e-d364429bf611}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a9aa7b5-bda6-4892-bfe4-b61094e6c888}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9aed343-5f6c-47b0-83c2-0315dd86bae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e52e20-a0aa-40c8-af8b-db1232b8cb8c}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a9aa7b5-bda6-4892-bfe4-b61094e6c888}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.1316282072803e-014, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-014, 4.57200000000002, 6.2484, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-014, 2.1316282072803e-014, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {80c68cbe-543c-49d4-a8b5-a3af4acff6d6}, !- Handle
  Zone RtL StockRoom C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7005b6c4-11a7-4f09-a5b7-8deec21a5ff3}, !- Zone Air Inlet Port List
  {6ab10e0f-1253-41cf-bbb1-8c790f068456}, !- Zone Air Exhaust Port List
  {97f0f8aa-a81e-45a2-b16e-848389ae75b1}, !- Zone Air Node Name
  {1d94ae06-ada2-4809-8c7b-03b5ffa92418}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9711f91d-6786-4ca1-971f-5cc77c9bef4a}, !- Handle
  Node 21,                                !- Name
  {97f0f8aa-a81e-45a2-b16e-848389ae75b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97f0f8aa-a81e-45a2-b16e-848389ae75b1}, !- Handle
  {f10b75ac-57ed-4e23-844b-2b4181f9dc95}, !- Name
  {80c68cbe-543c-49d4-a8b5-a3af4acff6d6}, !- Source Object
  11,                                     !- Outlet Port
  {9711f91d-6786-4ca1-971f-5cc77c9bef4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7005b6c4-11a7-4f09-a5b7-8deec21a5ff3}, !- Handle
  {7bf278a6-c541-4412-bc63-e72f2b9d6cf9}, !- Name
  {80c68cbe-543c-49d4-a8b5-a3af4acff6d6}; !- HVAC Component

OS:PortList,
  {6ab10e0f-1253-41cf-bbb1-8c790f068456}, !- Handle
  {d4a8dddb-3cee-4cee-b68e-9ecfccaefdaa}, !- Name
  {80c68cbe-543c-49d4-a8b5-a3af4acff6d6}; !- HVAC Component

OS:PortList,
  {1d94ae06-ada2-4809-8c7b-03b5ffa92418}, !- Handle
  {b18f8fb1-2539-4591-b220-cdb8a2715a5e}, !- Name
  {80c68cbe-543c-49d4-a8b5-a3af4acff6d6}; !- HVAC Component

OS:Sizing:Zone,
  {9c7fee83-4c90-4c88-9c27-3723a4693d77}, !- Handle
  {80c68cbe-543c-49d4-a8b5-a3af4acff6d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6809771-58df-4842-8248-a3dd880282b2}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {80c68cbe-543c-49d4-a8b5-a3af4acff6d6}; !- Thermal Zone

OS:SubSurface,
  {93ab4b30-e70e-460b-bd40-254deec2d692}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44c88f30-1342-4caa-ad9d-887e964e8013}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999787, 0.951558202247191, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54659999999998, 0.951558202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5538d33-89da-4175-96da-587caaeca380}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e220d33f-9c2c-428c-a2e0-34e6d111cf52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.1316282072803e-014, 0.951558202247191, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.1316282072803e-014, 0.951558202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {824c7992-00c4-43b9-b40c-79ce2a8f948b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95926d12-bbd9-47ab-a6a8-19f42727ef7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -2.1316282072803e-014, 0.951216700760308, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  5.42153390223586, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  5.42153390223586, -2.1316282072803e-014, 0.951216700760308; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cfb4145-a67b-4d34-b0bc-7416cb7d82ea}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc1bdfa2-c326-4f87-a547-ceda4e8c8305}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -2.1316282072803e-014, 0.951639522124185, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.37852698999374, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.37852698999374, -2.1316282072803e-014, 0.951639522124185; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {224966ad-b2d4-4df9-903b-0a9625487275}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aed7075c-610c-4c48-9682-33d8efea2a3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.37852698999374, 4.57200000000002, 0.951639522124185, !- X,Y,Z Vertex 1 {m}
  4.37852698999374, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000002, 0.951639522124185; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e4e89a9-a9dd-42fa-b00a-fc34fdc18f42}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74e50067-d929-408a-abb7-2e20a96e75e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999787, 0.949546362777327, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 100.939784567319, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 100.939784567319, 0.949546362777327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef5ca8e0-3c06-4875-b786-a71098d9390b}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e038d6f9-d77b-4e07-a9c8-5d36cf6ef0f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000213, 0.951558202247191, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000213, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54660000000002, 0.951558202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33437fb5-8d9c-4dd2-9dca-cb59844f1332}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89bf2d27-d426-40fe-955d-dd98ad206acb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000002, 0.951558202247191, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.57200000000002, 0.951558202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c9265ba-b78f-430c-bcf8-fe07892b9315}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a51d4a6e-2c7a-4cde-9ff9-d8f11b95ebed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -2.1316282072803e-014, 0.951892603293397, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  3.92712447351945, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  3.92712447351945, -2.1316282072803e-014, 0.951892603293397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9fa3d97-e525-4fb1-873b-33fb628671c4}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29676945-9ebf-48c9-bea4-43b9476407a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92712447351945, 4.57200000000002, 0.951892603293397, !- X,Y,Z Vertex 1 {m}
  3.92712447351945, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000429, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000429, 4.57200000000002, 0.951892603293397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30d15671-f099-4498-b634-a73d66f9f487}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5d6e7a1-c19a-4723-bfd1-44815aa4957f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.42153390223586, 4.57200000000002, 0.951216700760308, !- X,Y,Z Vertex 1 {m}
  5.42153390223586, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57200000000002, 0.951216700760308; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {241a07ae-3832-4cb7-bfc5-9677088d6d9e}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6de281f-332a-4748-b7ec-17ec9b458c05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 100.939784567319, 0.949546362777327, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 100.939784567319, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 0.0253999999999763, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 0.0253999999999763, 0.949546362777327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b101465-acb6-4848-b0e8-7f1a62a2789b}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33aa93b3-caa4-4040-b5f5-d2f101bd1204}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.54660000000002, 0.951558202247191, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 0.0254000000000207, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 0.0254000000000207, 0.951558202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e000df86-29dd-4251-8273-7ed4a9904450}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0d46f52-8233-4de5-b64f-6d712accd72b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000002, 0.951558202247191, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57200000000002, 0.951558202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {718fb181-04ec-487f-957c-50fc895d43b1}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ced1b0a1-e5c3-46a1-a802-db1c99de90bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  85.8922898268971, 4.57200000000002, 0.949562899109298, !- X,Y,Z Vertex 1 {m}
  85.8922898268971, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.57200000000002, 0.949562899109298; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d1ecd14-bfbf-46eb-b4fe-efd3ecb7ccef}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e76d9e2a-b847-43f1-8b79-62cc897d9156}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.1316282072803e-014, 0.957431960437843, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  1.21870937467329, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  1.21870937467329, -2.1316282072803e-014, 0.957431960437843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d0b521b-06cc-465c-bf67-e363ae82c5a1}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b2970705-9173-407e-a097-4849d8a9d27f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.54659999999998, 0.951558202247191, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 0.0253999999999781, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 0.0253999999999781, 0.951558202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bbca99e-9e48-414d-9452-02ccddc21b5b}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6fb7e3e3-554f-432f-8990-080457c5612c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -2.1316282072803e-014, 0.951558202247191, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -2.1316282072803e-014, 0.951558202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f435129f-81be-493c-bb04-97fd64061f8a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bbbab9e-15dd-48f8-9cea-95e7cc607845}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -2.1316282072803e-014, 0.949562899109298, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  85.8922898268971, -2.1316282072803e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  85.8922898268971, -2.1316282072803e-014, 0.949562899109298; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe3be9fd-6e57-42e3-bf25-9d3e012c246c}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24e7425c-a34f-4a6e-b788-d939d04aacb2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.21870937467329, 4.57200000000002, 0.957431960437843, !- X,Y,Z Vertex 1 {m}
  1.21870937467329, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999857, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999857, 4.57200000000002, 0.957431960437843; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {98e13041-d234-4e5d-aef8-40bae7b49503}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6;                                      !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {b320155b-89c4-42e3-9081-3e6ed6eb2fbb}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cc3b52bc-b343-4258-8615-7fcc83c1d825}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

