  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e96ddfb-d708-457e-ae0e-d85ec29ebfb8}, !- Handle
  Node 33,                                !- Name
  {e0c62f69-6b6b-4d0a-8746-88e7b3ab5060}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0c62f69-6b6b-4d0a-8746-88e7b3ab5060}, !- Handle
  {ca0cd0fa-05b7-4cf9-b0cd-59bc718a50c2}, !- Name
  {f950a6c7-75d3-4c88-b9aa-35bb79c0d2ba}, !- Source Object
  11,                                     !- Outlet Port
  {1e96ddfb-d708-457e-ae0e-d85ec29ebfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65435ec9-c353-4768-b36b-ca050630efe7}, !- Handle
  {25b6fa89-de1e-44ec-b786-5bb845289dbb}, !- Name
  {f950a6c7-75d3-4c88-b9aa-35bb79c0d2ba}; !- HVAC Component

OS:PortList,
  {7c130f26-d258-4a60-9dce-97d2a051bb8b}, !- Handle
  {75aba6f3-d5c1-4fba-9134-569f1817b369}, !- Name
  {f950a6c7-75d3-4c88-b9aa-35bb79c0d2ba}; !- HVAC Component

OS:PortList,
  {4f519316-eb43-477b-a252-c04041cf706a}, !- Handle
  {1fb69af5-5525-470d-ae2a-68b764fa79a8}, !- Name
  {f950a6c7-75d3-4c88-b9aa-35bb79c0d2ba}; !- HVAC Component

OS:Sizing:Zone,
  {b635267f-1923-4231-9f94-2401eb4ced77}, !- Handle
  {f950a6c7-75d3-4c88-b9aa-35bb79c0d2ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a396328a-6005-4852-a7f1-c0a1f2a6b426}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {f950a6c7-75d3-4c88-b9aa-35bb79c0d2ba}; !- Thermal Zone

OS:Space,
  {089143d6-299e-44b5-877c-2751cf68c452}, !- Handle
  Htl GuestRmOcc A  - Story Mid,          !- Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6308696581438,                      !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {ab67fc63-3bae-4f79-a5eb-bf6d8782494f}; !- Thermal Zone Name

OS:Surface,
  {5f8619c3-c9a2-4e6f-8500-542b0cd4c581}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {089143d6-299e-44b5-877c-2751cf68c452}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8324776-d652-4dc9-9fe3-ca19bdb5a686}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {089143d6-299e-44b5-877c-2751cf68c452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e695532-b878-436a-bac9-5b3996985037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 2.8956,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-014, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55e1d99-60cc-48c8-92e4-0c567f9c2640}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {089143d6-299e-44b5-877c-2751cf68c452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {235c4f96-7906-446b-8c5e-61071575428f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f605bb9b-f297-4b53-a7bc-64021808932c}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {089143d6-299e-44b5-877c-2751cf68c452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6436d5-df57-4adc-acb4-14c1cd148e5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f0ac5c-eda1-45c0-81de-704dc9553cf0}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {089143d6-299e-44b5-877c-2751cf68c452}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-014, 2.8956,       !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 2 {m}
  72.8225275231157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  72.8225275231157, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35171daa-60a0-4e31-bf8e-a317d7d40c9f}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {089143d6-299e-44b5-877c-2751cf68c452}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 2.8956,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-014, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab67fc63-3bae-4f79-a5eb-bf6d8782494f}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid,     !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66079855-f05c-485b-a334-a05e3bee7798}, !- Zone Air Inlet Port List
  {d2b0afcb-c282-4064-b4c6-d3ce1c8b6dd4}, !- Zone Air Exhaust Port List
  {6d1f8559-8c5b-4a13-b1ab-e87d6dd752f2}, !- Zone Air Node Name
  {e6afeef6-bd3e-4f32-afa4-2350b1373c15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fb855af-ecee-44c9-a69f-15cf03e55569}, !- Handle
  Node 34,                                !- Name
  {6d1f8559-8c5b-4a13-b1ab-e87d6dd752f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d1f8559-8c5b-4a13-b1ab-e87d6dd752f2}, !- Handle
  {8bfbe732-337b-4bcc-a3d0-d89e84c0ab6e}, !- Name
  {ab67fc63-3bae-4f79-a5eb-bf6d8782494f}, !- Source Object
  11,                                     !- Outlet Port
  {7fb855af-ecee-44c9-a69f-15cf03e55569}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66079855-f05c-485b-a334-a05e3bee7798}, !- Handle
  {1d385e2c-465d-4305-8742-c52096541db3}, !- Name
  {ab67fc63-3bae-4f79-a5eb-bf6d8782494f}; !- HVAC Component

OS:PortList,
  {d2b0afcb-c282-4064-b4c6-d3ce1c8b6dd4}, !- Handle
  {be916467-1f31-4777-a2ef-70aa6a220d8b}, !- Name
  {ab67fc63-3bae-4f79-a5eb-bf6d8782494f}; !- HVAC Component

OS:PortList,
  {e6afeef6-bd3e-4f32-afa4-2350b1373c15}, !- Handle
  {f52cbe95-07f8-47ab-aaea-6a3b97fff8c0}, !- Name
  {ab67fc63-3bae-4f79-a5eb-bf6d8782494f}; !- HVAC Component

OS:Sizing:Zone,
  {7819b317-6000-4dd6-b1a4-9216788e787e}, !- Handle
  {ab67fc63-3bae-4f79-a5eb-bf6d8782494f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcb13595-4fcd-419f-8edf-fad710b2587f}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {ab67fc63-3bae-4f79-a5eb-bf6d8782494f}; !- Thermal Zone

OS:Space,
  {d43d21a7-0b80-41c5-822d-6b156f97bc79}, !- Handle
  Htl GuestRmOcc B  - Story Mid,          !- Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6308696581438,                      !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {e37713ee-110e-4385-b21a-d209d4083dc1}; !- Thermal Zone Name

OS:Surface,
  {1351b62a-029a-4520-af8e-2ab83f2d774c}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d43d21a7-0b80-41c5-822d-6b156f97bc79}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 1 {m}
  0, 22.9912464387626, 0,                 !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2add699-0b21-4e30-98a0-40e4abf4d6e8}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d43d21a7-0b80-41c5-822d-6b156f97bc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {702cc745-5ba9-4c17-ac03-c6bdfc0b13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.9912464387626, 2.8956,            !- X,Y,Z Vertex 1 {m}
  0, 22.9912464387626, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-014, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba8f08d-2789-4839-8446-b2c751a05f4a}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d43d21a7-0b80-41c5-822d-6b156f97bc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12f4ab52-f40e-462d-b04b-9a9bed14e94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  0, 22.9912464387626, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 22.9912464387626, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a5c9fc-a77e-4a5b-bfab-d67fb5f32f2e}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d43d21a7-0b80-41c5-822d-6b156f97bc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9941da55-690a-40b6-9f92-dc3a6d506e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {235c4f96-7906-446b-8c5e-61071575428f}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d43d21a7-0b80-41c5-822d-6b156f97bc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c55e1d99-60cc-48c8-92e4-0c567f9c2640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-014, 2.8956,       !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 2 {m}
  72.8225275231157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  72.8225275231157, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7abb462a-d38e-46cd-a7a1-b888713b594f}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d43d21a7-0b80-41c5-822d-6b156f97bc79}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  0, 22.9912464387626, 2.8956,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-014, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e37713ee-110e-4385-b21a-d209d4083dc1}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid,     !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06283018-2ec0-413b-9558-bdf2c7ef4926}, !- Zone Air Inlet Port List
  {04e29bc5-0c39-4a83-a51d-c2d74503a21e}, !- Zone Air Exhaust Port List
  {8f25ac1b-3cbf-4c65-94d3-e311d9e0556c}, !- Zone Air Node Name
  {014e12b2-a7f6-4875-83de-626482925d91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb57107d-61b9-42da-b42c-db2e82dc925f}, !- Handle
  Node 35,                                !- Name
  {8f25ac1b-3cbf-4c65-94d3-e311d9e0556c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f25ac1b-3cbf-4c65-94d3-e311d9e0556c}, !- Handle
  {7832769c-8eaf-49f3-ad23-72ca1f52b96d}, !- Name
  {e37713ee-110e-4385-b21a-d209d4083dc1}, !- Source Object
  11,                                     !- Outlet Port
  {cb57107d-61b9-42da-b42c-db2e82dc925f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06283018-2ec0-413b-9558-bdf2c7ef4926}, !- Handle
  {df6c266c-143a-45c8-af1d-31e51d5b9616}, !- Name
  {e37713ee-110e-4385-b21a-d209d4083dc1}; !- HVAC Component

OS:PortList,
  {04e29bc5-0c39-4a83-a51d-c2d74503a21e}, !- Handle
  {a3787c50-9d9c-4452-9459-6f35550d5ce7}, !- Name
  {e37713ee-110e-4385-b21a-d209d4083dc1}; !- HVAC Component

OS:PortList,
  {014e12b2-a7f6-4875-83de-626482925d91}, !- Handle
  {df7d9cbc-d3cd-4525-9030-a72a139bcfe8}, !- Name
  {e37713ee-110e-4385-b21a-d209d4083dc1}; !- HVAC Component

OS:Sizing:Zone,
  {3ed75984-6517-43e3-855a-1f7e97ff1352}, !- Handle
  {e37713ee-110e-4385-b21a-d209d4083dc1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca731e1f-e59d-4597-ae39-8b3b8ac2cb15}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {e37713ee-110e-4385-b21a-d209d4083dc1}; !- Thermal Zone

OS:Space,
  {b12f5c7b-2950-400e-ba92-185cb5a34a54}, !- Handle
  Htl GuestRmOcc C  - Story Mid,          !- Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6308696581438,                      !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {dd141969-4de0-4d50-b88a-eadf571d032f}; !- Thermal Zone Name

OS:Surface,
  {b7188a41-2b60-4ac3-a4f6-c1bb9c3d2d6b}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b12f5c7b-2950-400e-ba92-185cb5a34a54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-014, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b7479da-d50f-4bd5-992c-b10ccbefec15}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b12f5c7b-2950-400e-ba92-185cb5a34a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9cfea3a-8ccf-4ccd-9c4d-1c991b34340e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 2.8956,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-014, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-014, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a5847ef-36c3-4c23-83e6-06b8dbec8aa8}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b12f5c7b-2950-400e-ba92-185cb5a34a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800098cc-edb3-4f4e-8ca3-6a1b422270c9}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b12f5c7b-2950-400e-ba92-185cb5a34a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c209197-ea89-4aec-ae5a-2a51d29a96e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12f4ab52-f40e-462d-b04b-9a9bed14e94a}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b12f5c7b-2950-400e-ba92-185cb5a34a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aba8f08d-2789-4839-8446-b2c751a05f4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-014, 2.8956,        !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-014, 0,             !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d1639d-e448-4f56-b48c-d5bc19d0f8b5}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b12f5c7b-2950-400e-ba92-185cb5a34a54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 2.8956,            !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-014, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd141969-4de0-4d50-b88a-eadf571d032f}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid,     !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25546229-24f7-4bb8-abe5-5449cd4165f7}, !- Zone Air Inlet Port List
  {7cb44073-89a4-4e05-8a8b-ae888323a8ad}, !- Zone Air Exhaust Port List
  {a0a70a78-cb20-4260-b94a-c24afd38c0b2}, !- Zone Air Node Name
  {1995feef-c805-4e84-993e-1ff392c1853f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c550bc48-7366-44af-bdc4-629ab25912d7}, !- Handle
  Node 36,                                !- Name
  {a0a70a78-cb20-4260-b94a-c24afd38c0b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0a70a78-cb20-4260-b94a-c24afd38c0b2}, !- Handle
  {cc944af7-6179-465a-8980-f09c57add7b4}, !- Name
  {dd141969-4de0-4d50-b88a-eadf571d032f}, !- Source Object
  11,                                     !- Outlet Port
  {c550bc48-7366-44af-bdc4-629ab25912d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25546229-24f7-4bb8-abe5-5449cd4165f7}, !- Handle
  {0e8bceb7-3687-4169-bc8d-a15184f60077}, !- Name
  {dd141969-4de0-4d50-b88a-eadf571d032f}; !- HVAC Component

OS:PortList,
  {7cb44073-89a4-4e05-8a8b-ae888323a8ad}, !- Handle
  {3246f94f-3cde-4b21-bbd9-c3f5a4309f8c}, !- Name
  {dd141969-4de0-4d50-b88a-eadf571d032f}; !- HVAC Component

OS:PortList,
  {1995feef-c805-4e84-993e-1ff392c1853f}, !- Handle
  {d5289ba3-74de-4098-87a3-638707559e68}, !- Name
  {dd141969-4de0-4d50-b88a-eadf571d032f}; !- HVAC Component

OS:Sizing:Zone,
  {fc9e29ce-3739-4fe0-9acf-3538df0ffd7a}, !- Handle
  {dd141969-4de0-4d50-b88a-eadf571d032f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4038e298-4969-455f-993e-e80159a8068c}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {dd141969-4de0-4d50-b88a-eadf571d032f}; !- Thermal Zone

OS:Space,
  {c4515783-ec43-462d-be1c-6ce06f0d6831}, !- Handle
  Htl Dining A  - Story Mid,              !- Name
  {8bf601b3-c5ea-41f4-8407-9cb414095fb4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.1916578649719,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {d54c3108-63d0-4acc-b50f-9c4c0629d628}; !- Thermal Zone Name

OS:Surface,
  {b257027b-1f9c-434d-9f03-82648f7236f3}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4515783-ec43-462d-be1c-6ce06f0d6831}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6436d5-df57-4adc-acb4-14c1cd148e5c}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4515783-ec43-462d-be1c-6ce06f0d6831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f605bb9b-f297-4b53-a7bc-64021808932c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9fe4103-70d1-4503-b383-f11e23349594}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4515783-ec43-462d-be1c-6ce06f0d6831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cde43f3f-da01-4417-87e0-c114ce1d1519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da7c0107-f1ab-4944-8995-a42eace34a02}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4515783-ec43-462d-be1c-6ce06f0d6831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54867cf0-1ba1-411c-b7e4-0d50753212e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4ac509-ff49-4a34-aa65-d5bf7c30fb61}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4515783-ec43-462d-be1c-6ce06f0d6831}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262d4661-fe7f-428a-a6c8-583374e65dd9}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4515783-ec43-462d-be1c-6ce06f0d6831}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d54c3108-63d0-4acc-b50f-9c4c0629d628}, !- Handle
  Zone Htl Dining A  - Story Mid,         !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {074a13a2-0537-4be5-8af1-9ca6291573e0}, !- Zone Air Inlet Port List
  {91985e5f-9a43-4998-ac42-710724575b3b}, !- Zone Air Exhaust Port List
  {ee34b0fe-37f7-4e38-8899-3cd0ec101b42}, !- Zone Air Node Name
  {df5e56a5-841a-417d-b6c8-c5a4e857cc5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca87c8d2-5fcb-4fed-beb2-68aa87f212a9}, !- Handle
  Node 37,                                !- Name
  {ee34b0fe-37f7-4e38-8899-3cd0ec101b42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee34b0fe-37f7-4e38-8899-3cd0ec101b42}, !- Handle
  {f1247782-eb6e-4755-9269-17a6293e848a}, !- Name
  {d54c3108-63d0-4acc-b50f-9c4c0629d628}, !- Source Object
  11,                                     !- Outlet Port
  {ca87c8d2-5fcb-4fed-beb2-68aa87f212a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {074a13a2-0537-4be5-8af1-9ca6291573e0}, !- Handle
  {afff060f-8603-4443-a29e-d99d951aad2d}, !- Name
  {d54c3108-63d0-4acc-b50f-9c4c0629d628}; !- HVAC Component

OS:PortList,
  {91985e5f-9a43-4998-ac42-710724575b3b}, !- Handle
  {fd807e15-5012-4e30-85a6-5de41872ef46}, !- Name
  {d54c3108-63d0-4acc-b50f-9c4c0629d628}; !- HVAC Component

OS:PortList,
  {df5e56a5-841a-417d-b6c8-c5a4e857cc5f}, !- Handle
  {db3a6a5e-6dd6-4b44-b04a-0e9eb02514b6}, !- Name
  {d54c3108-63d0-4acc-b50f-9c4c0629d628}; !- HVAC Component

OS:Sizing:Zone,
  {58eff591-05c1-45de-9a45-53649f258087}, !- Handle
  {d54c3108-63d0-4acc-b50f-9c4c0629d628}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99dd2e37-3164-4c97-8f8b-31e44d75493a}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {d54c3108-63d0-4acc-b50f-9c4c0629d628}; !- Thermal Zone

OS:Space,
  {e18a44f0-7a1a-4577-af7d-97497aaedc29}, !- Handle
  Htl Dining B  - Story Mid,              !- Name
  {8bf601b3-c5ea-41f4-8407-9cb414095fb4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.1916578649719,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {4951325e-e04d-4550-8ac5-129ff4e0bcea}; !- Thermal Zone Name

OS:Surface,
  {c5c4523b-7365-4f1a-a6c0-7ff709eb7826}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e18a44f0-7a1a-4577-af7d-97497aaedc29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9941da55-690a-40b6-9f92-dc3a6d506e85}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18a44f0-7a1a-4577-af7d-97497aaedc29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a5c9fc-a77e-4a5b-bfab-d67fb5f32f2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c02e64-288b-4d08-835b-5bbde1ec4bec}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18a44f0-7a1a-4577-af7d-97497aaedc29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b50bbc7-6265-43db-aaa7-03f86f45e77f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd38c815-ac84-4231-97c6-902e0568e3b7}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18a44f0-7a1a-4577-af7d-97497aaedc29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bd45cda-2179-4cef-b785-103b4ec418b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde43f3f-da01-4417-87e0-c114ce1d1519}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18a44f0-7a1a-4577-af7d-97497aaedc29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9fe4103-70d1-4503-b383-f11e23349594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bc3216c-d4da-4397-bb6f-e4f2d05a82db}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e18a44f0-7a1a-4577-af7d-97497aaedc29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4951325e-e04d-4550-8ac5-129ff4e0bcea}, !- Handle
  Zone Htl Dining B  - Story Mid,         !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12d23247-07e8-4bf1-bfec-5e206315870c}, !- Zone Air Inlet Port List
  {780eb4fb-917b-45c2-862b-51e28d42c3e0}, !- Zone Air Exhaust Port List
  {5dab2b1e-4180-455d-85c1-9d62d3b40c0a}, !- Zone Air Node Name
  {4a3c269a-3f59-4749-893a-d2d896196cd7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f271c5c8-11fe-448e-9b65-eb4ecdd2a8e9}, !- Handle
  Node 38,                                !- Name
  {5dab2b1e-4180-455d-85c1-9d62d3b40c0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dab2b1e-4180-455d-85c1-9d62d3b40c0a}, !- Handle
  {d6834a63-293d-4379-aa65-f811188ddbe1}, !- Name
  {4951325e-e04d-4550-8ac5-129ff4e0bcea}, !- Source Object
  11,                                     !- Outlet Port
  {f271c5c8-11fe-448e-9b65-eb4ecdd2a8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12d23247-07e8-4bf1-bfec-5e206315870c}, !- Handle
  {fdffeed6-927f-45d1-9186-a5279c2e80b3}, !- Name
  {4951325e-e04d-4550-8ac5-129ff4e0bcea}; !- HVAC Component

OS:PortList,
  {780eb4fb-917b-45c2-862b-51e28d42c3e0}, !- Handle
  {5c059d13-62da-4b62-b743-76251e514c3f}, !- Name
  {4951325e-e04d-4550-8ac5-129ff4e0bcea}; !- HVAC Component

OS:PortList,
  {4a3c269a-3f59-4749-893a-d2d896196cd7}, !- Handle
  {a2ef7b26-570a-45d8-acce-bf1b6ad50854}, !- Name
  {4951325e-e04d-4550-8ac5-129ff4e0bcea}; !- HVAC Component

OS:Sizing:Zone,
  {b1b061c1-6a0a-417c-b5fe-7d7d5f2ae3be}, !- Handle
  {4951325e-e04d-4550-8ac5-129ff4e0bcea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1faaf49-ea62-41af-b43f-ad470b39290b}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {4951325e-e04d-4550-8ac5-129ff4e0bcea}; !- Thermal Zone

OS:Space,
  {9a4a7af2-178e-44ec-8429-f488a5cd906f}, !- Handle
  Htl Dining C  - Story Mid,              !- Name
  {8bf601b3-c5ea-41f4-8407-9cb414095fb4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.1916578649719,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {f5cb62cf-e98c-493b-8fae-2f1b9074a290}; !- Thermal Zone Name

OS:Surface,
  {132fa407-c198-464d-84f3-900de8eeb3d2}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a4a7af2-178e-44ec-8429-f488a5cd906f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c209197-ea89-4aec-ae5a-2a51d29a96e5}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a4a7af2-178e-44ec-8429-f488a5cd906f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {800098cc-edb3-4f4e-8ca3-6a1b422270c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b92e02e-d21d-463a-ad2d-296aa1bc07d2}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a4a7af2-178e-44ec-8429-f488a5cd906f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f43a0af8-e3ef-440e-8ffe-db4c886fedbe}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a4a7af2-178e-44ec-8429-f488a5cd906f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e16a91ca-cadd-45ae-85ff-8047855d06ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b50bbc7-6265-43db-aaa7-03f86f45e77f}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a4a7af2-178e-44ec-8429-f488a5cd906f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6c02e64-288b-4d08-835b-5bbde1ec4bec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3715d5d3-176c-4bad-b56e-94917ade57ee}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a4a7af2-178e-44ec-8429-f488a5cd906f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f5cb62cf-e98c-493b-8fae-2f1b9074a290}, !- Handle
  Zone Htl Dining C  - Story Mid,         !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f30fb19-6ece-40b7-9e89-d7da2a29c4d9}, !- Zone Air Inlet Port List
  {a69b2f99-40c3-42db-a38b-a137dfa06dc9}, !- Zone Air Exhaust Port List
  {b31c09de-505d-4500-8597-34c7a84f9531}, !- Zone Air Node Name
  {4fb9e264-7c1d-40ee-a84c-0bc91af36a32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8c0c777-a9ac-4585-9a11-71a31201a242}, !- Handle
  Node 39,                                !- Name
  {b31c09de-505d-4500-8597-34c7a84f9531}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b31c09de-505d-4500-8597-34c7a84f9531}, !- Handle
  {7678dedb-fd04-4762-9c49-b59e9cf5a980}, !- Name
  {f5cb62cf-e98c-493b-8fae-2f1b9074a290}, !- Source Object
  11,                                     !- Outlet Port
  {e8c0c777-a9ac-4585-9a11-71a31201a242}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f30fb19-6ece-40b7-9e89-d7da2a29c4d9}, !- Handle
  {30806b0d-3101-4dca-a8a0-93caddb047f7}, !- Name
  {f5cb62cf-e98c-493b-8fae-2f1b9074a290}; !- HVAC Component

OS:PortList,
  {a69b2f99-40c3-42db-a38b-a137dfa06dc9}, !- Handle
  {50440137-f063-4491-a760-e0423f13cdd9}, !- Name
  {f5cb62cf-e98c-493b-8fae-2f1b9074a290}; !- HVAC Component

OS:PortList,
  {4fb9e264-7c1d-40ee-a84c-0bc91af36a32}, !- Handle
  {4f83cef8-074e-4925-b00c-bc141469d3a1}, !- Name
  {f5cb62cf-e98c-493b-8fae-2f1b9074a290}; !- HVAC Component

OS:Sizing:Zone,
  {c1a60d4f-c4f3-464a-83cc-69ec40409adb}, !- Handle
  {f5cb62cf-e98c-493b-8fae-2f1b9074a290}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3c266de-0a91-4cd4-9fca-d82abcfcd26b}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {f5cb62cf-e98c-493b-8fae-2f1b9074a290}; !- Thermal Zone

OS:Space,
  {a4ebda0a-829e-4b5c-899c-d61a078ff233}, !- Handle
  Htl BarCasino A  - Story Mid,           !- Name
  {c0cb69fc-bae6-41f5-b4d3-adcd839b76d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.577280822237,                        !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {855847c8-bef4-4315-a175-ff519b2701a1}; !- Thermal Zone Name

OS:Surface,
  {f2b9adc2-232a-4278-b4d4-5c9f1c0cbb58}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4ebda0a-829e-4b5c-899c-d61a078ff233}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54867cf0-1ba1-411c-b7e4-0d50753212e4}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ebda0a-829e-4b5c-899c-d61a078ff233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da7c0107-f1ab-4944-8995-a42eace34a02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be49177-3cab-4941-866e-1b1dac032b0e}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ebda0a-829e-4b5c-899c-d61a078ff233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12dd9d40-ed7f-42fd-b744-e8005baad7d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6525f48-da77-4741-b947-0ddd4949c9c5}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ebda0a-829e-4b5c-899c-d61a078ff233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f009d90-2f44-4abb-9c8a-b1ff234a6d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ce2744-492a-4bb9-a81a-56892e55079f}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ebda0a-829e-4b5c-899c-d61a078ff233}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67186aa6-c0a0-4265-afa8-a0c954ef68bb}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4ebda0a-829e-4b5c-899c-d61a078ff233}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {855847c8-bef4-4315-a175-ff519b2701a1}, !- Handle
  Zone Htl BarCasino A  - Story Mid,      !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80afaf80-7108-41af-af1b-ec3f575fde45}, !- Zone Air Inlet Port List
  {b3dce2c1-0007-4d5e-8f85-01ba98199d51}, !- Zone Air Exhaust Port List
  {b3f8c37b-068c-48c2-b249-17467437bc2d}, !- Zone Air Node Name
  {96d4e54a-47e6-4d81-ad96-8fd596d05174}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccd683c0-7a0d-40df-9851-e7026f41b8ee}, !- Handle
  Node 40,                                !- Name
  {b3f8c37b-068c-48c2-b249-17467437bc2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3f8c37b-068c-48c2-b249-17467437bc2d}, !- Handle
  {5059a805-fdaf-4f73-b442-896ac6e9214b}, !- Name
  {855847c8-bef4-4315-a175-ff519b2701a1}, !- Source Object
  11,                                     !- Outlet Port
  {ccd683c0-7a0d-40df-9851-e7026f41b8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80afaf80-7108-41af-af1b-ec3f575fde45}, !- Handle
  {364f9d63-4650-4340-83d8-55b304308a30}, !- Name
  {855847c8-bef4-4315-a175-ff519b2701a1}; !- HVAC Component

OS:PortList,
  {b3dce2c1-0007-4d5e-8f85-01ba98199d51}, !- Handle
  {5ee762cb-fdb3-480d-8289-f5d704a6634f}, !- Name
  {855847c8-bef4-4315-a175-ff519b2701a1}; !- HVAC Component

OS:PortList,
  {96d4e54a-47e6-4d81-ad96-8fd596d05174}, !- Handle
  {7ed21bde-1362-41a2-b04e-121ab3f60c03}, !- Name
  {855847c8-bef4-4315-a175-ff519b2701a1}; !- HVAC Component

OS:Sizing:Zone,
  {17a21d10-c2dc-462d-beae-5d69b763c783}, !- Handle
  {855847c8-bef4-4315-a175-ff519b2701a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3cc11ab-a166-4672-b880-581b6f4414b1}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {855847c8-bef4-4315-a175-ff519b2701a1}; !- Thermal Zone

OS:Space,
  {a762b86f-3135-4ef6-a667-da3ebaa82dc9}, !- Handle
  Htl BarCasino B  - Story Mid,           !- Name
  {c0cb69fc-bae6-41f5-b4d3-adcd839b76d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.577280822237,                        !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {731767e0-9cee-4464-8d6a-c18e36b0f9fb}; !- Thermal Zone Name

OS:Surface,
  {1c6c6bfb-a3dc-4eb7-8d02-5d3e97005213}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a762b86f-3135-4ef6-a667-da3ebaa82dc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd45cda-2179-4cef-b785-103b4ec418b4}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a762b86f-3135-4ef6-a667-da3ebaa82dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd38c815-ac84-4231-97c6-902e0568e3b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36577b1-69b7-4f09-a9dc-03d3fcda2b3c}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a762b86f-3135-4ef6-a667-da3ebaa82dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b6f7252-3aac-4299-9a24-92d0f2adebd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc2f6fc-4385-4395-8bd9-3086311fa894}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a762b86f-3135-4ef6-a667-da3ebaa82dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac1fa422-09e7-4d20-87ea-db10a18aeeff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dd9d40-ed7f-42fd-b744-e8005baad7d0}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a762b86f-3135-4ef6-a667-da3ebaa82dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be49177-3cab-4941-866e-1b1dac032b0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51b96a9-c9d1-448d-bbac-1e56a10687da}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a762b86f-3135-4ef6-a667-da3ebaa82dc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {731767e0-9cee-4464-8d6a-c18e36b0f9fb}, !- Handle
  Zone Htl BarCasino B  - Story Mid,      !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {738d75dc-e13b-456c-bba4-aa63333d7ce8}, !- Zone Air Inlet Port List
  {9cda9e24-07e9-4a1d-b9a7-4f822207933d}, !- Zone Air Exhaust Port List
  {66185432-1c1c-4bcf-a84d-306866681000}, !- Zone Air Node Name
  {16fe567b-0df3-4695-ae1c-ab81e7922522}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d26420dd-8884-43e3-9562-3299d315ab42}, !- Handle
  Node 41,                                !- Name
  {66185432-1c1c-4bcf-a84d-306866681000}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66185432-1c1c-4bcf-a84d-306866681000}, !- Handle
  {572fa8ee-37f3-4d3d-872b-966f7a49246e}, !- Name
  {731767e0-9cee-4464-8d6a-c18e36b0f9fb}, !- Source Object
  11,                                     !- Outlet Port
  {d26420dd-8884-43e3-9562-3299d315ab42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {738d75dc-e13b-456c-bba4-aa63333d7ce8}, !- Handle
  {2486c8e2-4263-492e-be7c-bd94bbfca401}, !- Name
  {731767e0-9cee-4464-8d6a-c18e36b0f9fb}; !- HVAC Component

OS:PortList,
  {9cda9e24-07e9-4a1d-b9a7-4f822207933d}, !- Handle
  {c972dfbe-3861-405e-bbdf-126a854eb8d0}, !- Name
  {731767e0-9cee-4464-8d6a-c18e36b0f9fb}; !- HVAC Component

OS:PortList,
  {16fe567b-0df3-4695-ae1c-ab81e7922522}, !- Handle
  {de9d7620-a8ac-4ff5-b278-9ec4878a526a}, !- Name
  {731767e0-9cee-4464-8d6a-c18e36b0f9fb}; !- HVAC Component

OS:Sizing:Zone,
  {57eea9ad-f50d-432d-aec8-d1cb268b64e1}, !- Handle
  {731767e0-9cee-4464-8d6a-c18e36b0f9fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d4d9f3e-35aa-478e-a9d9-a6747502c472}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {731767e0-9cee-4464-8d6a-c18e36b0f9fb}; !- Thermal Zone

OS:Space,
  {fc342ea7-ac1c-47ec-8bd1-d7902fb787de}, !- Handle
  Htl BarCasino C  - Story Mid,           !- Name
  {c0cb69fc-bae6-41f5-b4d3-adcd839b76d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.577280822237,                        !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {8fc4118b-ace5-45ab-bd26-3fbe814a671e}; !- Thermal Zone Name

OS:Surface,
  {d8ef3f34-a656-4342-8dbb-c84b497e428f}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc342ea7-ac1c-47ec-8bd1-d7902fb787de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e16a91ca-cadd-45ae-85ff-8047855d06ec}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc342ea7-ac1c-47ec-8bd1-d7902fb787de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f43a0af8-e3ef-440e-8ffe-db4c886fedbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2a709a-697c-4f0e-89f9-50c395c047a9}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc342ea7-ac1c-47ec-8bd1-d7902fb787de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fcefc52-1d0e-420e-ab15-8d1e30da82ca}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc342ea7-ac1c-47ec-8bd1-d7902fb787de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6e94b5-385f-4bd8-b9f4-251443455570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6f7252-3aac-4299-9a24-92d0f2adebd1}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc342ea7-ac1c-47ec-8bd1-d7902fb787de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b36577b1-69b7-4f09-a9dc-03d3fcda2b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8493bef1-4ad0-469c-a864-aeba795c5ae9}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc342ea7-ac1c-47ec-8bd1-d7902fb787de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8fc4118b-ace5-45ab-bd26-3fbe814a671e}, !- Handle
  Zone Htl BarCasino C  - Story Mid,      !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {575e8a5e-bfa2-4e01-bb3f-19abb5c48b80}, !- Zone Air Inlet Port List
  {0ff806af-af37-4c9f-a1c3-540862457a96}, !- Zone Air Exhaust Port List
  {e8ce5c54-928d-403b-93bd-858c67006149}, !- Zone Air Node Name
  {f86fa95b-b8d5-4240-b585-78a918d8f22c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f53f47f-a903-4f44-8510-0e33ed57a8c8}, !- Handle
  Node 42,                                !- Name
  {e8ce5c54-928d-403b-93bd-858c67006149}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8ce5c54-928d-403b-93bd-858c67006149}, !- Handle
  {6b1c35ed-0456-459d-adfa-864e55d895e5}, !- Name
  {8fc4118b-ace5-45ab-bd26-3fbe814a671e}, !- Source Object
  11,                                     !- Outlet Port
  {7f53f47f-a903-4f44-8510-0e33ed57a8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {575e8a5e-bfa2-4e01-bb3f-19abb5c48b80}, !- Handle
  {b7e7eb05-9a46-425d-903d-fedf4bc7552f}, !- Name
  {8fc4118b-ace5-45ab-bd26-3fbe814a671e}; !- HVAC Component

OS:PortList,
  {0ff806af-af37-4c9f-a1c3-540862457a96}, !- Handle
  {95a8f068-5361-46a8-b463-df50ce90d22d}, !- Name
  {8fc4118b-ace5-45ab-bd26-3fbe814a671e}; !- HVAC Component

OS:PortList,
  {f86fa95b-b8d5-4240-b585-78a918d8f22c}, !- Handle
  {f0045360-0b01-4271-9a1c-8a415e3ed6b5}, !- Name
  {8fc4118b-ace5-45ab-bd26-3fbe814a671e}; !- HVAC Component

OS:Sizing:Zone,
  {133b3a78-0461-4fbc-bfea-d77b72ce5d0c}, !- Handle
  {8fc4118b-ace5-45ab-bd26-3fbe814a671e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {281108b5-522f-4341-8290-7e9d8cffde28}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {8fc4118b-ace5-45ab-bd26-3fbe814a671e}; !- Thermal Zone

OS:Space,
  {e79195cc-5498-45fb-a120-e42a07541c10}, !- Handle
  Htl Kitchen A  - Story Mid,             !- Name
  {81067ee9-8179-474d-b7a8-7f4d1d8cad1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.0593095188185,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {03d49878-1687-492e-83f4-a93b2b9b8640}; !- Thermal Zone Name

OS:Surface,
  {f28ae177-d9e2-452c-aebb-8c577c1c572d}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e79195cc-5498-45fb-a120-e42a07541c10}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f009d90-2f44-4abb-9c8a-b1ff234a6d3d}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79195cc-5498-45fb-a120-e42a07541c10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6525f48-da77-4741-b947-0ddd4949c9c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88bb612f-5835-4d5b-b551-4c2e95732c4f}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79195cc-5498-45fb-a120-e42a07541c10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42c98e9d-d22b-4bf3-b8e8-25cbc80c095f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f7d33e-f516-472c-a7f0-930da43f3c5a}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79195cc-5498-45fb-a120-e42a07541c10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e32e8d-0a54-4b17-aa86-dbd644e43cd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f67922a-93bb-4beb-b8f3-31c7448982b8}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79195cc-5498-45fb-a120-e42a07541c10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.48202869658142, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ee0115-2bb7-4269-a607-3fbe1960c058}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e79195cc-5498-45fb-a120-e42a07541c10}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {03d49878-1687-492e-83f4-a93b2b9b8640}, !- Handle
  Zone Htl Kitchen A  - Story Mid,        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb41b848-5257-4434-ad28-ab5a5220f5c0}, !- Zone Air Inlet Port List
  {679016d6-11f5-4031-b7b0-2a03601d8bc6}, !- Zone Air Exhaust Port List
  {74efbe9a-4041-4b2c-9a01-5e25bd7277e8}, !- Zone Air Node Name
  {63e565a3-697c-46d2-bc33-19a80457ee17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0b95c8d-98e1-40c2-bca7-55e5bc7e199d}, !- Handle
  Node 43,                                !- Name
  {74efbe9a-4041-4b2c-9a01-5e25bd7277e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74efbe9a-4041-4b2c-9a01-5e25bd7277e8}, !- Handle
  {e08b0760-c3b4-4028-ae12-77921de72ee8}, !- Name
  {03d49878-1687-492e-83f4-a93b2b9b8640}, !- Source Object
  11,                                     !- Outlet Port
  {e0b95c8d-98e1-40c2-bca7-55e5bc7e199d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb41b848-5257-4434-ad28-ab5a5220f5c0}, !- Handle
  {72c65228-9f90-4174-80d0-6ba996863eec}, !- Name
  {03d49878-1687-492e-83f4-a93b2b9b8640}; !- HVAC Component

OS:PortList,
  {679016d6-11f5-4031-b7b0-2a03601d8bc6}, !- Handle
  {41dae9ab-c910-41f1-81c6-c10eedad3cf8}, !- Name
  {03d49878-1687-492e-83f4-a93b2b9b8640}; !- HVAC Component

OS:PortList,
  {63e565a3-697c-46d2-bc33-19a80457ee17}, !- Handle
  {e8bd177b-3f41-4d20-94b3-e347e6c893b5}, !- Name
  {03d49878-1687-492e-83f4-a93b2b9b8640}; !- HVAC Component

OS:Sizing:Zone,
  {2b131b8e-be59-4edb-ae07-b9376455c25f}, !- Handle
  {03d49878-1687-492e-83f4-a93b2b9b8640}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1035009f-caf3-4b2d-9b3f-97f31b658f7d}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {03d49878-1687-492e-83f4-a93b2b9b8640}; !- Thermal Zone

OS:Space,
  {d4d743e9-d360-41ee-80b7-7cd2609076e4}, !- Handle
  Htl Kitchen B  - Story Mid,             !- Name
  {81067ee9-8179-474d-b7a8-7f4d1d8cad1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.0593095188185,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {9f108cae-8d81-4488-a389-5a8cf67a71c7}; !- Thermal Zone Name

OS:Surface,
  {f4960f3e-044c-4576-bc07-9b05da108200}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4d743e9-d360-41ee-80b7-7cd2609076e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1fa422-09e7-4d20-87ea-db10a18aeeff}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4d743e9-d360-41ee-80b7-7cd2609076e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dc2f6fc-4385-4395-8bd9-3086311fa894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93365b4e-b7a8-4323-9f30-7c8b6540ffac}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4d743e9-d360-41ee-80b7-7cd2609076e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2e358ee-b23a-4e4d-b338-12aa162a9b7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7bbef6-8e08-4444-89b5-4a268b51c16e}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4d743e9-d360-41ee-80b7-7cd2609076e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca8b0257-1d05-4164-8ff4-cbf1cb62b7c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c98e9d-d22b-4bf3-b8e8-25cbc80c095f}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4d743e9-d360-41ee-80b7-7cd2609076e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88bb612f-5835-4d5b-b551-4c2e95732c4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.48202869658142, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f5bb3a-21fc-4429-97d5-4075599938a1}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4d743e9-d360-41ee-80b7-7cd2609076e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f108cae-8d81-4488-a389-5a8cf67a71c7}, !- Handle
  Zone Htl Kitchen B  - Story Mid,        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {177ef9a4-81c0-4c8e-86bb-7665fab906a3}, !- Zone Air Inlet Port List
  {a4c76ab3-81ba-4332-b8f2-467a9d394f84}, !- Zone Air Exhaust Port List
  {900e7197-fa96-416c-aec6-5da16ab70719}, !- Zone Air Node Name
  {f5d0af6c-5af3-4b36-b811-7a2b478c4d69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {800ced74-b06a-4532-a8de-6528f274f1a9}, !- Handle
  Node 44,                                !- Name
  {900e7197-fa96-416c-aec6-5da16ab70719}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {900e7197-fa96-416c-aec6-5da16ab70719}, !- Handle
  {4ae0f098-9f74-42ad-9472-48bef540e496}, !- Name
  {9f108cae-8d81-4488-a389-5a8cf67a71c7}, !- Source Object
  11,                                     !- Outlet Port
  {800ced74-b06a-4532-a8de-6528f274f1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {177ef9a4-81c0-4c8e-86bb-7665fab906a3}, !- Handle
  {71916c19-574e-4e7a-aba0-e690ca965dde}, !- Name
  {9f108cae-8d81-4488-a389-5a8cf67a71c7}; !- HVAC Component

OS:PortList,
  {a4c76ab3-81ba-4332-b8f2-467a9d394f84}, !- Handle
  {419017d6-2983-43d8-bf9c-d6c987249b67}, !- Name
  {9f108cae-8d81-4488-a389-5a8cf67a71c7}; !- HVAC Component

OS:PortList,
  {f5d0af6c-5af3-4b36-b811-7a2b478c4d69}, !- Handle
  {0460fd58-5bda-4ae2-afac-4fbc2d8eaf03}, !- Name
  {9f108cae-8d81-4488-a389-5a8cf67a71c7}; !- HVAC Component

OS:Sizing:Zone,
  {5907628e-aa43-4571-9b56-e58f3e2b686d}, !- Handle
  {9f108cae-8d81-4488-a389-5a8cf67a71c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d603030-f79d-4158-a96f-9773441b415f}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {9f108cae-8d81-4488-a389-5a8cf67a71c7}; !- Thermal Zone

OS:Space,
  {27083524-f155-409e-bff4-574b97e48f8c}, !- Handle
  Htl Kitchen C  - Story Mid,             !- Name
  {81067ee9-8179-474d-b7a8-7f4d1d8cad1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.0593095188185,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {13f024c8-59ef-4be9-9542-7ef738854e79}; !- Thermal Zone Name

OS:Surface,
  {5a35d587-90e2-4f83-bac3-0181020e0013}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27083524-f155-409e-bff4-574b97e48f8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6e94b5-385f-4bd8-b9f4-251443455570}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27083524-f155-409e-bff4-574b97e48f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fcefc52-1d0e-420e-ab15-8d1e30da82ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bfa4091-b21d-44c2-aead-9ce0f463f53e}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27083524-f155-409e-bff4-574b97e48f8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e45442c-401b-4db1-b055-02ca7a0a5787}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27083524-f155-409e-bff4-574b97e48f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {960a71e7-69cd-4b74-95ed-ecffebaea0bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e358ee-b23a-4e4d-b338-12aa162a9b7c}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27083524-f155-409e-bff4-574b97e48f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93365b4e-b7a8-4323-9f30-7c8b6540ffac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.48202869658142, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e778eb-4f6c-4c79-b05d-0ac3719cffdd}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27083524-f155-409e-bff4-574b97e48f8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13f024c8-59ef-4be9-9542-7ef738854e79}, !- Handle
  Zone Htl Kitchen C  - Story Mid,        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff83f3c7-2ca9-4298-b77c-41df602f8580}, !- Zone Air Inlet Port List
  {11161476-c85c-46bd-8b64-595b6b945041}, !- Zone Air Exhaust Port List
  {8d0ba371-3576-41d4-bb71-e7c69523bc7e}, !- Zone Air Node Name
  {93b3a846-2a1c-47c6-86c9-8107f84072fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2866c610-c7a4-4a07-a5e8-36a3b93883f9}, !- Handle
  Node 45,                                !- Name
  {8d0ba371-3576-41d4-bb71-e7c69523bc7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d0ba371-3576-41d4-bb71-e7c69523bc7e}, !- Handle
  {e19f05c5-b590-437f-86fe-7ed281a78efa}, !- Name
  {13f024c8-59ef-4be9-9542-7ef738854e79}, !- Source Object
  11,                                     !- Outlet Port
  {2866c610-c7a4-4a07-a5e8-36a3b93883f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff83f3c7-2ca9-4298-b77c-41df602f8580}, !- Handle
  {db0acaff-135b-401b-929e-2dbb152f14b7}, !- Name
  {13f024c8-59ef-4be9-9542-7ef738854e79}; !- HVAC Component

OS:PortList,
  {11161476-c85c-46bd-8b64-595b6b945041}, !- Handle
  {2e3b653c-2927-4aef-868c-9b321f1bb8b5}, !- Name
  {13f024c8-59ef-4be9-9542-7ef738854e79}; !- HVAC Component

OS:PortList,
  {93b3a846-2a1c-47c6-86c9-8107f84072fd}, !- Handle
  {710e3f6c-d0a0-4bf2-843e-52a792fe9b65}, !- Name
  {13f024c8-59ef-4be9-9542-7ef738854e79}; !- HVAC Component

OS:Sizing:Zone,
  {ab16171f-c84e-40ac-9f95-bdfd5eff5c59}, !- Handle
  {13f024c8-59ef-4be9-9542-7ef738854e79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13bcf6c3-15e1-4591-a699-8e9f05d624d5}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {13f024c8-59ef-4be9-9542-7ef738854e79}; !- Thermal Zone

OS:Space,
  {5ee282b9-572d-44b4-b10b-7438c597ca33}, !- Handle
  Htl OfficeGeneral A  - Story Mid,       !- Name
  {01bd9477-ee36-4e50-b25a-f234ee80edd5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.5413382153999,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {c62fabce-63a6-4741-9a00-a966123eb432}; !- Thermal Zone Name

OS:Surface,
  {34f188d1-c999-4926-b5aa-d4fd3ec1bc4e}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ee282b9-572d-44b4-b10b-7438c597ca33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e32e8d-0a54-4b17-aa86-dbd644e43cd8}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee282b9-572d-44b4-b10b-7438c597ca33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34f7d33e-f516-472c-a7f0-930da43f3c5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b582bac7-3a07-4c59-8e63-e80ee34e5c9c}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee282b9-572d-44b4-b10b-7438c597ca33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1d23389-3854-42fe-abd8-bcb9244e26c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ed7573-dc80-4613-9d16-a7e3a25b0a4a}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee282b9-572d-44b4-b10b-7438c597ca33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2e625db-c085-4d62-a104-dc1628cf7c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1703fc9-e399-4a88-ba40-ec06ac766212}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee282b9-572d-44b4-b10b-7438c597ca33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c0d514-9cf0-4793-814b-e558727e7b53}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ee282b9-572d-44b4-b10b-7438c597ca33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c62fabce-63a6-4741-9a00-a966123eb432}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid,  !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9629ee35-204b-4557-8e2e-c2750ea807ae}, !- Zone Air Inlet Port List
  {95ddeed1-add4-413b-868d-d5552cbf3053}, !- Zone Air Exhaust Port List
  {6b79c0c4-dea9-4290-be9c-15ecb6e36016}, !- Zone Air Node Name
  {30b9ad14-6616-4025-af6c-779cfb2144f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a6cb623-a5b1-46fb-a18b-60855734d687}, !- Handle
  Node 46,                                !- Name
  {6b79c0c4-dea9-4290-be9c-15ecb6e36016}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b79c0c4-dea9-4290-be9c-15ecb6e36016}, !- Handle
  {12dc71bc-4fff-40f9-aa9a-b58a10518e9f}, !- Name
  {c62fabce-63a6-4741-9a00-a966123eb432}, !- Source Object
  11,                                     !- Outlet Port
  {0a6cb623-a5b1-46fb-a18b-60855734d687}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9629ee35-204b-4557-8e2e-c2750ea807ae}, !- Handle
  {b1294e82-2e97-489b-965b-fb5873a5cf3d}, !- Name
  {c62fabce-63a6-4741-9a00-a966123eb432}; !- HVAC Component

OS:PortList,
  {95ddeed1-add4-413b-868d-d5552cbf3053}, !- Handle
  {b6bd7b75-b451-4f86-80dc-8892fe5f2503}, !- Name
  {c62fabce-63a6-4741-9a00-a966123eb432}; !- HVAC Component

OS:PortList,
  {30b9ad14-6616-4025-af6c-779cfb2144f8}, !- Handle
  {3a37bf51-a799-4a72-b3c3-37511cff3bd1}, !- Name
  {c62fabce-63a6-4741-9a00-a966123eb432}; !- HVAC Component

OS:Sizing:Zone,
  {169b9649-dd33-4be6-9bf2-44634efab4f0}, !- Handle
  {c62fabce-63a6-4741-9a00-a966123eb432}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a847515c-6061-4d06-a3ec-46c6aa1f8dd6}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {c62fabce-63a6-4741-9a00-a966123eb432}; !- Thermal Zone

OS:Space,
  {682d29c6-ea29-4daa-a808-8fce292a95a8}, !- Handle
  Htl OfficeGeneral B  - Story Mid,       !- Name
  {01bd9477-ee36-4e50-b25a-f234ee80edd5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.5413382153999,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {f4727e2a-019a-4009-a742-0fcda1c3380a}; !- Thermal Zone Name

OS:Surface,
  {f9af1bce-45e0-42ad-9c10-287390eb8dfe}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {682d29c6-ea29-4daa-a808-8fce292a95a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca8b0257-1d05-4164-8ff4-cbf1cb62b7c3}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682d29c6-ea29-4daa-a808-8fce292a95a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7bbef6-8e08-4444-89b5-4a268b51c16e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {490f5759-e57d-4349-9576-08f772a2f6ee}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682d29c6-ea29-4daa-a808-8fce292a95a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cca35c2-1f01-489d-bf6f-1e843fceaa57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c162fd7-cf52-49c0-b8e6-24b65a2980e8}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682d29c6-ea29-4daa-a808-8fce292a95a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a7861fc-0619-4f07-9369-212898d58146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1d23389-3854-42fe-abd8-bcb9244e26c4}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682d29c6-ea29-4daa-a808-8fce292a95a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b582bac7-3a07-4c59-8e63-e80ee34e5c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4020f99b-5e68-4ae5-93a1-f6f7d458603b}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {682d29c6-ea29-4daa-a808-8fce292a95a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4727e2a-019a-4009-a742-0fcda1c3380a}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid,  !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fce084d-d158-4b8c-afbd-19b47e7a83f8}, !- Zone Air Inlet Port List
  {716b79c6-cc2d-42a4-984f-c1b9980cd26d}, !- Zone Air Exhaust Port List
  {e7289456-ea26-4b41-ae5c-2e2f4fd7d309}, !- Zone Air Node Name
  {cf9336a8-5e27-45a4-bf59-afa2ea29e422}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6014c73b-c911-46e6-8d80-09b5eabd0a5f}, !- Handle
  Node 47,                                !- Name
  {e7289456-ea26-4b41-ae5c-2e2f4fd7d309}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7289456-ea26-4b41-ae5c-2e2f4fd7d309}, !- Handle
  {582197a0-f2b8-4614-b20f-bcfcbcf52981}, !- Name
  {f4727e2a-019a-4009-a742-0fcda1c3380a}, !- Source Object
  11,                                     !- Outlet Port
  {6014c73b-c911-46e6-8d80-09b5eabd0a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fce084d-d158-4b8c-afbd-19b47e7a83f8}, !- Handle
  {1d5ef440-c8b4-4b0c-8546-408a88d915ef}, !- Name
  {f4727e2a-019a-4009-a742-0fcda1c3380a}; !- HVAC Component

OS:PortList,
  {716b79c6-cc2d-42a4-984f-c1b9980cd26d}, !- Handle
  {f32e44f2-221e-4866-b724-6929299e95c0}, !- Name
  {f4727e2a-019a-4009-a742-0fcda1c3380a}; !- HVAC Component

OS:PortList,
  {cf9336a8-5e27-45a4-bf59-afa2ea29e422}, !- Handle
  {97589125-9f00-4417-9879-e65117a2739d}, !- Name
  {f4727e2a-019a-4009-a742-0fcda1c3380a}; !- HVAC Component

OS:Sizing:Zone,
  {efeabbae-4816-4ac3-bbd0-c8d6e3011f1c}, !- Handle
  {f4727e2a-019a-4009-a742-0fcda1c3380a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffde0174-1ef4-4689-ae55-bc8ae9a214c2}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {f4727e2a-019a-4009-a742-0fcda1c3380a}; !- Thermal Zone

OS:Space,
  {22e3da04-fe25-4dc5-9188-4845ee56e84a}, !- Handle
  Htl OfficeGeneral C  - Story Mid,       !- Name
  {01bd9477-ee36-4e50-b25a-f234ee80edd5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.5413382153999,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {f3d9785f-65bb-48db-bf44-a53a4aa23036}; !- Thermal Zone Name

OS:Surface,
  {c93881ea-4566-4157-b29e-64439377ff98}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22e3da04-fe25-4dc5-9188-4845ee56e84a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {960a71e7-69cd-4b74-95ed-ecffebaea0bd}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e3da04-fe25-4dc5-9188-4845ee56e84a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e45442c-401b-4db1-b055-02ca7a0a5787}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68926474-feb7-4f6f-a438-30215594a363}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e3da04-fe25-4dc5-9188-4845ee56e84a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b81e90-7c38-43c4-896c-43eea4b68968}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e3da04-fe25-4dc5-9188-4845ee56e84a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd7219c8-1f80-41e2-8885-ac929f3ba101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cca35c2-1f01-489d-bf6f-1e843fceaa57}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e3da04-fe25-4dc5-9188-4845ee56e84a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {490f5759-e57d-4349-9576-08f772a2f6ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {831181e9-3abd-4a09-8409-faf242dad65c}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22e3da04-fe25-4dc5-9188-4845ee56e84a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f3d9785f-65bb-48db-bf44-a53a4aa23036}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid,  !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb7012e6-b231-4364-850c-f68396c0d0e8}, !- Zone Air Inlet Port List
  {ba8eca4b-09a3-4d77-8041-9896e3729235}, !- Zone Air Exhaust Port List
  {317d659a-62e8-4e18-9371-683c21492f44}, !- Zone Air Node Name
  {08adcc59-ca13-4279-b5ba-17d75cd7d92c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3437f986-c898-4e3f-85c5-772809b7f51b}, !- Handle
  Node 48,                                !- Name
  {317d659a-62e8-4e18-9371-683c21492f44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {317d659a-62e8-4e18-9371-683c21492f44}, !- Handle
  {ed6311f2-71ef-4c86-a13b-0cd0b43e5f0d}, !- Name
  {f3d9785f-65bb-48db-bf44-a53a4aa23036}, !- Source Object
  11,                                     !- Outlet Port
  {3437f986-c898-4e3f-85c5-772809b7f51b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb7012e6-b231-4364-850c-f68396c0d0e8}, !- Handle
  {dee7bdbf-f322-437e-86bd-822faf2aeeb6}, !- Name
  {f3d9785f-65bb-48db-bf44-a53a4aa23036}; !- HVAC Component

OS:PortList,
  {ba8eca4b-09a3-4d77-8041-9896e3729235}, !- Handle
  {6c718a17-dfbf-40e5-bd6e-dafe158b019b}, !- Name
  {f3d9785f-65bb-48db-bf44-a53a4aa23036}; !- HVAC Component

OS:PortList,
  {08adcc59-ca13-4279-b5ba-17d75cd7d92c}, !- Handle
  {7897b578-53bf-43f1-be3d-4917dd82a517}, !- Name
  {f3d9785f-65bb-48db-bf44-a53a4aa23036}; !- HVAC Component

OS:Sizing:Zone,
  {11c19805-0e51-483f-bfbc-977e9ac564e3}, !- Handle
  {f3d9785f-65bb-48db-bf44-a53a4aa23036}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {271a7e22-5c81-4362-a257-53380f76b3b5}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {f3d9785f-65bb-48db-bf44-a53a4aa23036}; !- Thermal Zone

OS:Space,
  {c85d0448-c893-40b3-89f4-15d1e9dc007c}, !- Handle
  Htl Laundry A  - Story Mid,             !- Name
  {6419037f-9cd2-4849-8634-1a9a8a2501c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.5176558713838,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {af1ba311-54ff-48fd-9e31-c6f4fc737ef3}; !- Thermal Zone Name

OS:Surface,
  {13fd6033-f97d-4266-9b54-05a68aab9108}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c85d0448-c893-40b3-89f4-15d1e9dc007c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e625db-c085-4d62-a104-dc1628cf7c44}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85d0448-c893-40b3-89f4-15d1e9dc007c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28ed7573-dc80-4613-9d16-a7e3a25b0a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1429b0-94f4-4f9d-bdcc-9a0616f7dea0}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85d0448-c893-40b3-89f4-15d1e9dc007c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c1658c6-8fbd-40d8-89c1-b1d26c0327ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc34e54-f002-4183-a304-3380435785df}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85d0448-c893-40b3-89f4-15d1e9dc007c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abe4aecb-a3d7-4c82-bc09-b14db37e30a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b337efde-600c-41bf-af0b-4a3fa2d942b2}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85d0448-c893-40b3-89f4-15d1e9dc007c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b3cf8db-27bf-4690-bce4-fe4220907e56}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c85d0448-c893-40b3-89f4-15d1e9dc007c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {af1ba311-54ff-48fd-9e31-c6f4fc737ef3}, !- Handle
  Zone Htl Laundry A  - Story Mid,        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6eb71d8a-2241-4f88-bce7-d6ea1d11917f}, !- Zone Air Inlet Port List
  {15e913d9-058f-4223-86f0-7a97a8cc0784}, !- Zone Air Exhaust Port List
  {a7ac1d17-adf5-4a34-b4d0-27dbc4c514c0}, !- Zone Air Node Name
  {7c42c3bf-12fd-42ec-ac0a-cf4ac7822253}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95ca18d3-ef79-4b8d-a470-5187f141004a}, !- Handle
  Node 49,                                !- Name
  {a7ac1d17-adf5-4a34-b4d0-27dbc4c514c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7ac1d17-adf5-4a34-b4d0-27dbc4c514c0}, !- Handle
  {48135002-0ba4-43f2-b4c1-7e0c08ab5442}, !- Name
  {af1ba311-54ff-48fd-9e31-c6f4fc737ef3}, !- Source Object
  11,                                     !- Outlet Port
  {95ca18d3-ef79-4b8d-a470-5187f141004a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6eb71d8a-2241-4f88-bce7-d6ea1d11917f}, !- Handle
  {ab75afe2-0578-40b0-ae4f-d8ea2748189e}, !- Name
  {af1ba311-54ff-48fd-9e31-c6f4fc737ef3}; !- HVAC Component

OS:PortList,
  {15e913d9-058f-4223-86f0-7a97a8cc0784}, !- Handle
  {2867c5d2-ac27-4ea0-b74c-42219fc55c01}, !- Name
  {af1ba311-54ff-48fd-9e31-c6f4fc737ef3}; !- HVAC Component

OS:PortList,
  {7c42c3bf-12fd-42ec-ac0a-cf4ac7822253}, !- Handle
  {a3af85a2-3b3c-4c40-8d89-3700ceea678f}, !- Name
  {af1ba311-54ff-48fd-9e31-c6f4fc737ef3}; !- HVAC Component

OS:Sizing:Zone,
  {e602ba58-f45a-4309-93f6-6810a216c57d}, !- Handle
  {af1ba311-54ff-48fd-9e31-c6f4fc737ef3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fba4c738-d4ce-4b01-aa85-6de5e9cdc9dd}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {af1ba311-54ff-48fd-9e31-c6f4fc737ef3}; !- Thermal Zone

OS:Space,
  {cffedbf9-dca5-4a6a-8ff9-f1d9e14101b4}, !- Handle
  Htl Laundry B  - Story Mid,             !- Name
  {6419037f-9cd2-4849-8634-1a9a8a2501c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.5176558713838,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {4ab98313-f351-4c74-99fe-17082062c59b}; !- Thermal Zone Name

OS:Surface,
  {82d31e21-8d9e-4f2e-ae3b-e068fb8aa08c}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cffedbf9-dca5-4a6a-8ff9-f1d9e14101b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7861fc-0619-4f07-9369-212898d58146}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffedbf9-dca5-4a6a-8ff9-f1d9e14101b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c162fd7-cf52-49c0-b8e6-24b65a2980e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af407525-cb5e-40a8-8dab-332d24306476}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffedbf9-dca5-4a6a-8ff9-f1d9e14101b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2de217bb-fcf6-41ca-8ba6-c52dba57b669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddfd3160-349b-4b24-9594-7fec191f0eea}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffedbf9-dca5-4a6a-8ff9-f1d9e14101b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7950334-fd50-4ec9-b57b-fd0adc9bc07a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c1658c6-8fbd-40d8-89c1-b1d26c0327ab}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffedbf9-dca5-4a6a-8ff9-f1d9e14101b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba1429b0-94f4-4f9d-bdcc-9a0616f7dea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24103214-a25c-4991-bd93-0db0e580508d}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cffedbf9-dca5-4a6a-8ff9-f1d9e14101b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ab98313-f351-4c74-99fe-17082062c59b}, !- Handle
  Zone Htl Laundry B  - Story Mid,        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca712354-9c12-4ed4-8340-09fbdcd94f40}, !- Zone Air Inlet Port List
  {af7e189a-bd5b-42a3-bf8d-e11cfe587020}, !- Zone Air Exhaust Port List
  {fe55ef95-fa42-41d7-8e56-6ba905b97ba2}, !- Zone Air Node Name
  {502baeac-6e6d-4220-98c0-29bb090d2cc5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ed8a757-f403-46dd-967c-beea134ca058}, !- Handle
  Node 50,                                !- Name
  {fe55ef95-fa42-41d7-8e56-6ba905b97ba2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe55ef95-fa42-41d7-8e56-6ba905b97ba2}, !- Handle
  {5eb5ca24-c067-4dc8-aa62-ce489cb6af22}, !- Name
  {4ab98313-f351-4c74-99fe-17082062c59b}, !- Source Object
  11,                                     !- Outlet Port
  {3ed8a757-f403-46dd-967c-beea134ca058}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca712354-9c12-4ed4-8340-09fbdcd94f40}, !- Handle
  {2a5aa72f-b793-426c-a404-2de63c8fc273}, !- Name
  {4ab98313-f351-4c74-99fe-17082062c59b}; !- HVAC Component

OS:PortList,
  {af7e189a-bd5b-42a3-bf8d-e11cfe587020}, !- Handle
  {f77433ad-00f9-44b3-b9ea-c45285fe9a32}, !- Name
  {4ab98313-f351-4c74-99fe-17082062c59b}; !- HVAC Component

OS:PortList,
  {502baeac-6e6d-4220-98c0-29bb090d2cc5}, !- Handle
  {3922873b-b562-47f4-a923-a90c310642f2}, !- Name
  {4ab98313-f351-4c74-99fe-17082062c59b}; !- HVAC Component

OS:Sizing:Zone,
  {0d9b1a33-e9e0-4394-b338-db9e1bc19c30}, !- Handle
  {4ab98313-f351-4c74-99fe-17082062c59b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3222d43e-1058-4719-8a4b-78eb74c87859}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {4ab98313-f351-4c74-99fe-17082062c59b}; !- Thermal Zone

OS:Space,
  {9ee62cdb-6030-4525-9b7c-752b80624248}, !- Handle
  Htl Laundry C  - Story Mid,             !- Name
  {6419037f-9cd2-4849-8634-1a9a8a2501c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.5176558713838,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {25f404c3-a423-477d-a575-c0eb512936b9}; !- Thermal Zone Name

OS:Surface,
  {5cbecedd-ba35-47d1-afa6-fa3b3ecb8b01}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ee62cdb-6030-4525-9b7c-752b80624248}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd7219c8-1f80-41e2-8885-ac929f3ba101}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee62cdb-6030-4525-9b7c-752b80624248}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24b81e90-7c38-43c4-896c-43eea4b68968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c690922b-7d6f-4082-a397-10a42243bd73}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee62cdb-6030-4525-9b7c-752b80624248}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3042ae06-2eb0-438a-b17d-de2314741de1}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee62cdb-6030-4525-9b7c-752b80624248}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {730b0607-ac5b-44d7-8d49-c8e09b13b48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de217bb-fcf6-41ca-8ba6-c52dba57b669}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee62cdb-6030-4525-9b7c-752b80624248}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af407525-cb5e-40a8-8dab-332d24306476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61b6f12c-b74b-4ceb-8077-abf97c7a1861}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ee62cdb-6030-4525-9b7c-752b80624248}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {25f404c3-a423-477d-a575-c0eb512936b9}, !- Handle
  Zone Htl Laundry C  - Story Mid,        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a09ce00-14ca-4777-a5fc-333585ae7b65}, !- Zone Air Inlet Port List
  {f805ade1-b6be-496a-9249-e996c768ea3e}, !- Zone Air Exhaust Port List
  {c6acf0f5-4490-4e5f-9116-90a124e4377a}, !- Zone Air Node Name
  {a6ff95b0-4bbe-49d2-b205-493869e94e63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e09a473c-3ed2-4fb8-9d72-cad618af374b}, !- Handle
  Node 51,                                !- Name
  {c6acf0f5-4490-4e5f-9116-90a124e4377a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6acf0f5-4490-4e5f-9116-90a124e4377a}, !- Handle
  {2abfbe48-c9b0-4e93-b968-1b9de2ba5366}, !- Name
  {25f404c3-a423-477d-a575-c0eb512936b9}, !- Source Object
  11,                                     !- Outlet Port
  {e09a473c-3ed2-4fb8-9d72-cad618af374b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a09ce00-14ca-4777-a5fc-333585ae7b65}, !- Handle
  {d403fbec-63db-4419-848b-a1b466616357}, !- Name
  {25f404c3-a423-477d-a575-c0eb512936b9}; !- HVAC Component

OS:PortList,
  {f805ade1-b6be-496a-9249-e996c768ea3e}, !- Handle
  {661b8b6a-7870-4848-a6db-d4ab927642c1}, !- Name
  {25f404c3-a423-477d-a575-c0eb512936b9}; !- HVAC Component

OS:PortList,
  {a6ff95b0-4bbe-49d2-b205-493869e94e63}, !- Handle
  {ad680fca-b7b4-4fb0-93fb-819d8c4a8e81}, !- Name
  {25f404c3-a423-477d-a575-c0eb512936b9}; !- HVAC Component

OS:Sizing:Zone,
  {5e81714e-e667-4e94-80fb-fc3cbb09968b}, !- Handle
  {25f404c3-a423-477d-a575-c0eb512936b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6f16b2b-1993-47f6-9cb7-e4def7bdb34a}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {25f404c3-a423-477d-a575-c0eb512936b9}; !- Thermal Zone

OS:Space,
  {4de5ede6-6b89-4422-a687-64e267d4f614}, !- Handle
  Htl HotelLobby A  - Story Mid,          !- Name
  {5dd639e8-a474-4d4d-b46f-cb3c5b55363f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.4939735273677,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {47ff37fb-074a-4bf6-9c14-5e8276782bed}; !- Thermal Zone Name

OS:Surface,
  {b70c2bef-4b73-4989-a19c-85808cf69366}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4de5ede6-6b89-4422-a687-64e267d4f614}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe4aecb-a3d7-4c82-bc09-b14db37e30a0}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4de5ede6-6b89-4422-a687-64e267d4f614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbc34e54-f002-4183-a304-3380435785df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4747d76d-3211-4730-a19c-e0cbd4a3a2c2}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4de5ede6-6b89-4422-a687-64e267d4f614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b26e4a91-4a0a-4b44-8337-7b574f7889bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aebb4fa2-fb86-4fa8-8f37-ef45a8599e0f}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4de5ede6-6b89-4422-a687-64e267d4f614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7fdc687-3d7a-49bf-a11d-99f568221266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0412b990-9741-4d1c-8ea9-34e42eda6c29}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4de5ede6-6b89-4422-a687-64e267d4f614}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.96227588589939, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddfa30db-93e1-43b0-aaa9-ccb9e19f8fd1}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4de5ede6-6b89-4422-a687-64e267d4f614}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {47ff37fb-074a-4bf6-9c14-5e8276782bed}, !- Handle
  Zone Htl HotelLobby A  - Story Mid,     !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a54c3e7-ebb2-4e4a-9dd5-7a0d21938a4e}, !- Zone Air Inlet Port List
  {bf7c3aa3-5482-4000-84cc-d702da886ef9}, !- Zone Air Exhaust Port List
  {5cc80cef-beec-4565-a97f-236c6893b641}, !- Zone Air Node Name
  {1bd54f7b-7dd6-4c00-84ca-cadace4fbeee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e4e879d-9e33-4544-8273-639b7385adee}, !- Handle
  Node 52,                                !- Name
  {5cc80cef-beec-4565-a97f-236c6893b641}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cc80cef-beec-4565-a97f-236c6893b641}, !- Handle
  {61d76411-fc63-48d4-964b-c9ec45e7c747}, !- Name
  {47ff37fb-074a-4bf6-9c14-5e8276782bed}, !- Source Object
  11,                                     !- Outlet Port
  {2e4e879d-9e33-4544-8273-639b7385adee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a54c3e7-ebb2-4e4a-9dd5-7a0d21938a4e}, !- Handle
  {87a71e38-af20-4e9f-905c-70b47f5e8b18}, !- Name
  {47ff37fb-074a-4bf6-9c14-5e8276782bed}; !- HVAC Component

OS:PortList,
  {bf7c3aa3-5482-4000-84cc-d702da886ef9}, !- Handle
  {10aa9a13-3261-432c-99a0-f8c032af57d7}, !- Name
  {47ff37fb-074a-4bf6-9c14-5e8276782bed}; !- HVAC Component

OS:PortList,
  {1bd54f7b-7dd6-4c00-84ca-cadace4fbeee}, !- Handle
  {ee3b5598-b440-4497-a9b1-d9305b22f9b1}, !- Name
  {47ff37fb-074a-4bf6-9c14-5e8276782bed}; !- HVAC Component

OS:Sizing:Zone,
  {df0d319b-8d9b-472d-bc88-0149939bec4f}, !- Handle
  {47ff37fb-074a-4bf6-9c14-5e8276782bed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f860aa0-22ed-40ee-a072-996549823922}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {47ff37fb-074a-4bf6-9c14-5e8276782bed}; !- Thermal Zone

OS:Space,
  {22ec22ec-eb52-4110-b0d0-9ec2d00bd34c}, !- Handle
  Htl HotelLobby B  - Story Mid,          !- Name
  {5dd639e8-a474-4d4d-b46f-cb3c5b55363f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.4939735273677,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {afdbca67-4f08-4bab-b5b8-f4a6594608de}; !- Thermal Zone Name

OS:Surface,
  {4afa669b-6d05-451d-919c-dc72a7bdc828}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22ec22ec-eb52-4110-b0d0-9ec2d00bd34c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7950334-fd50-4ec9-b57b-fd0adc9bc07a}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22ec22ec-eb52-4110-b0d0-9ec2d00bd34c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddfd3160-349b-4b24-9594-7fec191f0eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4496b3b5-67ae-4b7a-be1b-28f40c5546c1}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22ec22ec-eb52-4110-b0d0-9ec2d00bd34c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad958402-1bbe-4784-b072-25e2f9caecf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200289f5-92f6-4adf-9340-8ae970e5fdbd}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22ec22ec-eb52-4110-b0d0-9ec2d00bd34c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7642c928-cf79-4815-b9b0-746efe006567}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26e4a91-4a0a-4b44-8337-7b574f7889bd}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22ec22ec-eb52-4110-b0d0-9ec2d00bd34c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4747d76d-3211-4730-a19c-e0cbd4a3a2c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.96227588589939, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {253dcbb0-e63a-436a-9471-9511179fe6bc}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22ec22ec-eb52-4110-b0d0-9ec2d00bd34c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {afdbca67-4f08-4bab-b5b8-f4a6594608de}, !- Handle
  Zone Htl HotelLobby B  - Story Mid,     !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cc1e232-7278-4276-a0df-9be8ae40cab3}, !- Zone Air Inlet Port List
  {cc5dc227-a986-4d40-93e0-dc47c18dc634}, !- Zone Air Exhaust Port List
  {ceee4544-2a7d-4e9e-b22b-0431646ec23d}, !- Zone Air Node Name
  {f955bfb6-44b1-420e-952e-a820ad406697}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5764c3cf-1779-4680-b5bb-c9289155f4d6}, !- Handle
  Node 53,                                !- Name
  {ceee4544-2a7d-4e9e-b22b-0431646ec23d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceee4544-2a7d-4e9e-b22b-0431646ec23d}, !- Handle
  {74cac109-147e-419c-a858-7f73dfa49ea3}, !- Name
  {afdbca67-4f08-4bab-b5b8-f4a6594608de}, !- Source Object
  11,                                     !- Outlet Port
  {5764c3cf-1779-4680-b5bb-c9289155f4d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cc1e232-7278-4276-a0df-9be8ae40cab3}, !- Handle
  {15a89a9e-f1b5-49ae-a5fc-171b65ee4796}, !- Name
  {afdbca67-4f08-4bab-b5b8-f4a6594608de}; !- HVAC Component

OS:PortList,
  {cc5dc227-a986-4d40-93e0-dc47c18dc634}, !- Handle
  {7f8a67dd-9122-485b-9aad-96eca53fc4e5}, !- Name
  {afdbca67-4f08-4bab-b5b8-f4a6594608de}; !- HVAC Component

OS:PortList,
  {f955bfb6-44b1-420e-952e-a820ad406697}, !- Handle
  {ff6394eb-1138-4479-bae4-1cf4cc3b6aec}, !- Name
  {afdbca67-4f08-4bab-b5b8-f4a6594608de}; !- HVAC Component

OS:Sizing:Zone,
  {14977f34-0c66-4c5d-93ae-02cadf5a5d6e}, !- Handle
  {afdbca67-4f08-4bab-b5b8-f4a6594608de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9594873d-7b67-47aa-a26e-3f86441513af}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {afdbca67-4f08-4bab-b5b8-f4a6594608de}; !- Thermal Zone

OS:Space,
  {b2319e18-0bbd-4726-a9e0-ea3971f49be6}, !- Handle
  Htl HotelLobby C  - Story Mid,          !- Name
  {5dd639e8-a474-4d4d-b46f-cb3c5b55363f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.4939735273677,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {4d1f768f-cb7e-47ac-ab13-9169bd49c273}; !- Thermal Zone Name

OS:Surface,
  {c31ede9c-2976-481e-abf2-4a19a757c4e2}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2319e18-0bbd-4726-a9e0-ea3971f49be6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730b0607-ac5b-44d7-8d49-c8e09b13b48c}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2319e18-0bbd-4726-a9e0-ea3971f49be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3042ae06-2eb0-438a-b17d-de2314741de1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec12672c-f6cb-447a-b871-ec2afcfb366c}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2319e18-0bbd-4726-a9e0-ea3971f49be6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e88d65-7362-4ae2-81fb-c7d841159b6d}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2319e18-0bbd-4726-a9e0-ea3971f49be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc6bf82d-6847-41b8-8899-b737174295ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad958402-1bbe-4784-b072-25e2f9caecf2}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2319e18-0bbd-4726-a9e0-ea3971f49be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4496b3b5-67ae-4b7a-be1b-28f40c5546c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.96227588589939, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e91a84-6aa7-405c-a7d6-719d1b34b067}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2319e18-0bbd-4726-a9e0-ea3971f49be6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d1f768f-cb7e-47ac-ab13-9169bd49c273}, !- Handle
  Zone Htl HotelLobby C  - Story Mid,     !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa89383e-2617-4a34-a1c5-ccd5d09a0f19}, !- Zone Air Inlet Port List
  {17300938-e464-4e0b-ade9-fe0493a74fa1}, !- Zone Air Exhaust Port List
  {0e5f0655-479d-46ce-b8d3-b3db15d7fca0}, !- Zone Air Node Name
  {d95bda6f-e084-47eb-96a2-3f1f1fd57f2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c823c97a-c8fb-4d3d-91f6-75a17a747936}, !- Handle
  Node 54,                                !- Name
  {0e5f0655-479d-46ce-b8d3-b3db15d7fca0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e5f0655-479d-46ce-b8d3-b3db15d7fca0}, !- Handle
  {98a45c64-70d1-4dc0-866b-e639cd61deb1}, !- Name
  {4d1f768f-cb7e-47ac-ab13-9169bd49c273}, !- Source Object
  11,                                     !- Outlet Port
  {c823c97a-c8fb-4d3d-91f6-75a17a747936}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa89383e-2617-4a34-a1c5-ccd5d09a0f19}, !- Handle
  {8128f819-774c-4fee-99d4-7a58d98070ea}, !- Name
  {4d1f768f-cb7e-47ac-ab13-9169bd49c273}; !- HVAC Component

OS:PortList,
  {17300938-e464-4e0b-ade9-fe0493a74fa1}, !- Handle
  {40fd8629-1a7c-418a-b8a9-c577ac0d76be}, !- Name
  {4d1f768f-cb7e-47ac-ab13-9169bd49c273}; !- HVAC Component

OS:PortList,
  {d95bda6f-e084-47eb-96a2-3f1f1fd57f2d}, !- Handle
  {355fa076-a6a7-4357-88d2-42f98c211ff5}, !- Name
  {4d1f768f-cb7e-47ac-ab13-9169bd49c273}; !- HVAC Component

OS:Sizing:Zone,
  {94d9bbe4-5a40-40d9-b1ce-9d29cbedd8e8}, !- Handle
  {4d1f768f-cb7e-47ac-ab13-9169bd49c273}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8382329-1cf4-451a-ab1e-7b80eeb5f309}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {4d1f768f-cb7e-47ac-ab13-9169bd49c273}; !- Thermal Zone

OS:Space,
  {c3ed5fd1-a920-4d49-89d8-44b649b1dc8c}, !- Handle
  Htl GuestRmCorrid A  - Story Mid,       !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4562494132671,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {e8cd55e1-0c34-461b-bb41-8d68991dde6c}; !- Thermal Zone Name

OS:Surface,
  {08bdeaac-53d0-4edc-97d7-b47c15fb1918}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3ed5fd1-a920-4d49-89d8-44b649b1dc8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7fdc687-3d7a-49bf-a11d-99f568221266}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ed5fd1-a920-4d49-89d8-44b649b1dc8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aebb4fa2-fb86-4fa8-8f37-ef45a8599e0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e3aba0-6c4a-4c17-8d87-71585d3de235}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ed5fd1-a920-4d49-89d8-44b649b1dc8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c7d579c-73f6-44a0-a89d-31d2e38a1f0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f06240b-1171-4db3-bccc-3e6210ea4bdf}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ed5fd1-a920-4d49-89d8-44b649b1dc8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2df70d2c-25d2-4f74-a619-3ef7cb10c9c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da783035-1598-4735-b345-7d2ba9e2e4ad}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ed5fd1-a920-4d49-89d8-44b649b1dc8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.17462024487666, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e52aea03-7049-483f-9c11-548a8c0b1a53}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3ed5fd1-a920-4d49-89d8-44b649b1dc8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e8cd55e1-0c34-461b-bb41-8d68991dde6c}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid,  !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df076fae-4aad-4ab4-a78d-80ac9098763c}, !- Zone Air Inlet Port List
  {3494d4af-d2bd-42fa-ac6f-a6f646f1ddc6}, !- Zone Air Exhaust Port List
  {62ef6411-c79d-4389-aa37-a2e094c5f746}, !- Zone Air Node Name
  {7098335d-75cc-494d-a836-574770afcb91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c6846b7-2b33-42d2-a0e1-847d1b1d9dc2}, !- Handle
  Node 55,                                !- Name
  {62ef6411-c79d-4389-aa37-a2e094c5f746}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62ef6411-c79d-4389-aa37-a2e094c5f746}, !- Handle
  {d1c75bf4-7876-4d91-a0e9-7a858351c673}, !- Name
  {e8cd55e1-0c34-461b-bb41-8d68991dde6c}, !- Source Object
  11,                                     !- Outlet Port
  {6c6846b7-2b33-42d2-a0e1-847d1b1d9dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df076fae-4aad-4ab4-a78d-80ac9098763c}, !- Handle
  {fa6bbe88-d294-482f-8ea4-d178069420c9}, !- Name
  {e8cd55e1-0c34-461b-bb41-8d68991dde6c}; !- HVAC Component

OS:PortList,
  {3494d4af-d2bd-42fa-ac6f-a6f646f1ddc6}, !- Handle
  {11b6f514-d267-424f-b7fc-20a751187fa3}, !- Name
  {e8cd55e1-0c34-461b-bb41-8d68991dde6c}; !- HVAC Component

OS:PortList,
  {7098335d-75cc-494d-a836-574770afcb91}, !- Handle
  {a2b9978e-e132-4491-be68-1f1b183fa424}, !- Name
  {e8cd55e1-0c34-461b-bb41-8d68991dde6c}; !- HVAC Component

OS:Sizing:Zone,
  {161d1e73-c817-45d2-a5fb-b1f01ec98f2d}, !- Handle
  {e8cd55e1-0c34-461b-bb41-8d68991dde6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9bf74d2f-59e4-41ee-99a1-07349c1762f8}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {e8cd55e1-0c34-461b-bb41-8d68991dde6c}; !- Thermal Zone

OS:Space,
  {2b98b52f-029e-4b5f-b0c7-6ca6a7938962}, !- Handle
  Htl GuestRmCorrid B  - Story Mid,       !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4562494132671,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {40941cad-762f-4029-94b0-24ac9bd9c1dc}; !- Thermal Zone Name

OS:Surface,
  {22383a1a-9c7b-4f28-843c-64d12a31de28}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b98b52f-029e-4b5f-b0c7-6ca6a7938962}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7642c928-cf79-4815-b9b0-746efe006567}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b98b52f-029e-4b5f-b0c7-6ca6a7938962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {200289f5-92f6-4adf-9340-8ae970e5fdbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c69a369-1132-4948-a902-e5f4a0c64c2a}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b98b52f-029e-4b5f-b0c7-6ca6a7938962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90dd199d-3efa-4cc6-af79-482e0fd9e9d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45cd6331-6c92-458a-8ab7-124b4386270c}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b98b52f-029e-4b5f-b0c7-6ca6a7938962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {994517b5-d6e2-4fcc-abdb-c7bd581ba8d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c7d579c-73f6-44a0-a89d-31d2e38a1f0e}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b98b52f-029e-4b5f-b0c7-6ca6a7938962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71e3aba0-6c4a-4c17-8d87-71585d3de235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.17462024487666, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8195f99-c377-4021-9a93-5a9f8e9fc565}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b98b52f-029e-4b5f-b0c7-6ca6a7938962}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {40941cad-762f-4029-94b0-24ac9bd9c1dc}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid,  !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90a7f9be-9821-4e1f-93eb-951825c89587}, !- Zone Air Inlet Port List
  {7e10d962-e0ea-4201-a7e1-bbd785af01e0}, !- Zone Air Exhaust Port List
  {4b51ded0-b94e-4219-931f-3d94dc0796d7}, !- Zone Air Node Name
  {02fb7ebf-6664-4759-a60a-311ad0dc541b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bbeb4d5-b35f-4645-8eb2-8ced432b670e}, !- Handle
  Node 56,                                !- Name
  {4b51ded0-b94e-4219-931f-3d94dc0796d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b51ded0-b94e-4219-931f-3d94dc0796d7}, !- Handle
  {e9415907-947a-4a46-9c7e-e964bf130064}, !- Name
  {40941cad-762f-4029-94b0-24ac9bd9c1dc}, !- Source Object
  11,                                     !- Outlet Port
  {3bbeb4d5-b35f-4645-8eb2-8ced432b670e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90a7f9be-9821-4e1f-93eb-951825c89587}, !- Handle
  {05cdd36e-1b50-4077-96fd-caced94a9a62}, !- Name
  {40941cad-762f-4029-94b0-24ac9bd9c1dc}; !- HVAC Component

OS:PortList,
  {7e10d962-e0ea-4201-a7e1-bbd785af01e0}, !- Handle
  {7e9f6395-5d5a-4e4a-afb1-deef7db07dc9}, !- Name
  {40941cad-762f-4029-94b0-24ac9bd9c1dc}; !- HVAC Component

OS:PortList,
  {02fb7ebf-6664-4759-a60a-311ad0dc541b}, !- Handle
  {ba5b97f0-186b-493e-9f97-6fd86ac4925b}, !- Name
  {40941cad-762f-4029-94b0-24ac9bd9c1dc}; !- HVAC Component

OS:Sizing:Zone,
  {a2182830-72e8-4450-a1fe-b00d9c891972}, !- Handle
  {40941cad-762f-4029-94b0-24ac9bd9c1dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e0f6103-3bd6-4445-bb2d-77863eb64da8}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {40941cad-762f-4029-94b0-24ac9bd9c1dc}; !- Thermal Zone

OS:Space,
  {6208a39b-5181-42c8-9c8c-ffc76b3a50a5}, !- Handle
  Htl GuestRmCorrid C  - Story Mid,       !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4562494132671,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {9e0f7388-11d8-4b70-ad20-95dcb2ae993d}; !- Thermal Zone Name

OS:Surface,
  {edbf8145-cdd7-4229-834f-9e6560531641}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6208a39b-5181-42c8-9c8c-ffc76b3a50a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc6bf82d-6847-41b8-8899-b737174295ee}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6208a39b-5181-42c8-9c8c-ffc76b3a50a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e88d65-7362-4ae2-81fb-c7d841159b6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a695363c-d81a-45d9-a0b0-fbc4b4cace12}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6208a39b-5181-42c8-9c8c-ffc76b3a50a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f5452e-9e6e-47ea-b498-72337a8cd9db}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6208a39b-5181-42c8-9c8c-ffc76b3a50a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438a0c50-23f7-4125-9630-f054e40472c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90dd199d-3efa-4cc6-af79-482e0fd9e9d9}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6208a39b-5181-42c8-9c8c-ffc76b3a50a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c69a369-1132-4948-a902-e5f4a0c64c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.17462024487666, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d72fd3-5898-47e8-a14f-69c5fd4db1b3}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6208a39b-5181-42c8-9c8c-ffc76b3a50a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e0f7388-11d8-4b70-ad20-95dcb2ae993d}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid,  !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c38695d-ef58-4303-a418-96dcda0eb4d4}, !- Zone Air Inlet Port List
  {1b08e30a-a930-47ae-a971-cd6762d33269}, !- Zone Air Exhaust Port List
  {ca6e22de-7105-4415-92fa-7e8d092d8439}, !- Zone Air Node Name
  {d50b2849-a85c-4451-b8ad-8c92f77df4b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d12e0a7-e7b7-40a5-9b4c-789ab81dc864}, !- Handle
  Node 57,                                !- Name
  {ca6e22de-7105-4415-92fa-7e8d092d8439}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca6e22de-7105-4415-92fa-7e8d092d8439}, !- Handle
  {be585edc-f7f0-4abb-be4e-f74524d48a56}, !- Name
  {9e0f7388-11d8-4b70-ad20-95dcb2ae993d}, !- Source Object
  11,                                     !- Outlet Port
  {6d12e0a7-e7b7-40a5-9b4c-789ab81dc864}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c38695d-ef58-4303-a418-96dcda0eb4d4}, !- Handle
  {4f3c13d5-7b7f-4f34-a266-168b2c7adb5e}, !- Name
  {9e0f7388-11d8-4b70-ad20-95dcb2ae993d}; !- HVAC Component

OS:PortList,
  {1b08e30a-a930-47ae-a971-cd6762d33269}, !- Handle
  {fb1eb2d8-01d7-4ad6-9af8-3924ccd1452a}, !- Name
  {9e0f7388-11d8-4b70-ad20-95dcb2ae993d}; !- HVAC Component

OS:PortList,
  {d50b2849-a85c-4451-b8ad-8c92f77df4b2}, !- Handle
  {a5d04e11-8e94-42a8-94a1-706bd90731e9}, !- Name
  {9e0f7388-11d8-4b70-ad20-95dcb2ae993d}; !- HVAC Component

OS:Sizing:Zone,
  {a7b8df1f-e361-427f-92de-3ecb194e483d}, !- Handle
  {9e0f7388-11d8-4b70-ad20-95dcb2ae993d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d41f568-5810-4d53-adaa-9e902224e4c8}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {9e0f7388-11d8-4b70-ad20-95dcb2ae993d}; !- Thermal Zone

OS:Space,
  {6c113c3c-acdd-45dc-8559-9aeb5546b0e4}, !- Handle
  Htl GuestRmCorrid A end_b - Story Mid,  !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6308696581438,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {a58f6701-5632-4536-9821-b830c6a8dde7}; !- Thermal Zone Name

OS:Surface,
  {18c33825-7e95-4f4b-b24d-e7d8afe29317}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c113c3c-acdd-45dc-8559-9aeb5546b0e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df70d2c-25d2-4f74-a619-3ef7cb10c9c6}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c113c3c-acdd-45dc-8559-9aeb5546b0e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f06240b-1171-4db3-bccc-3e6210ea4bdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee13931d-2989-4c9a-8230-aa9c3e9e4501}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c113c3c-acdd-45dc-8559-9aeb5546b0e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {add5f8b4-9058-4b0c-9f46-7458e087724a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8267390-9f40-46f0-ac22-ecce08c0481c}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c113c3c-acdd-45dc-8559-9aeb5546b0e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7454d8f-4a81-4466-8672-4d5b7d6e1250}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c113c3c-acdd-45dc-8559-9aeb5546b0e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b6939a-4512-4ae1-bfd5-22f0ba2d60ab}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c113c3c-acdd-45dc-8559-9aeb5546b0e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a58f6701-5632-4536-9821-b830c6a8dde7}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d79f4c70-220f-492b-b71c-8a7f7a8493aa}, !- Zone Air Inlet Port List
  {3a8da0c4-2286-491b-92d9-7455e134de2c}, !- Zone Air Exhaust Port List
  {ca5c8ac2-9130-49c2-a33b-27dcebb3f225}, !- Zone Air Node Name
  {cd9e5c0f-e07c-4d79-a1db-bb373779f38c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22fe391a-2bd4-487c-afe8-337ce97cc51a}, !- Handle
  Node 58,                                !- Name
  {ca5c8ac2-9130-49c2-a33b-27dcebb3f225}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca5c8ac2-9130-49c2-a33b-27dcebb3f225}, !- Handle
  {3ee71b78-05d0-4f62-8efb-d74a974a78c1}, !- Name
  {a58f6701-5632-4536-9821-b830c6a8dde7}, !- Source Object
  11,                                     !- Outlet Port
  {22fe391a-2bd4-487c-afe8-337ce97cc51a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d79f4c70-220f-492b-b71c-8a7f7a8493aa}, !- Handle
  {ec0dd385-1f49-4e77-9c14-fb72b211c145}, !- Name
  {a58f6701-5632-4536-9821-b830c6a8dde7}; !- HVAC Component

OS:PortList,
  {3a8da0c4-2286-491b-92d9-7455e134de2c}, !- Handle
  {d49ce844-9182-43c0-9606-9f31356f9b94}, !- Name
  {a58f6701-5632-4536-9821-b830c6a8dde7}; !- HVAC Component

OS:PortList,
  {cd9e5c0f-e07c-4d79-a1db-bb373779f38c}, !- Handle
  {62f32b95-1d7d-4cad-9cdd-cba502db482b}, !- Name
  {a58f6701-5632-4536-9821-b830c6a8dde7}; !- HVAC Component

OS:Sizing:Zone,
  {5acb4076-a6b2-4f6b-9767-61e447c34913}, !- Handle
  {a58f6701-5632-4536-9821-b830c6a8dde7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfeae934-a45a-489c-bf86-8cee105f2c7d}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {a58f6701-5632-4536-9821-b830c6a8dde7}; !- Thermal Zone

OS:Space,
  {1e7b1c35-50f5-4d27-8db6-0fa4af9083b4}, !- Handle
  Htl GuestRmCorrid B end_b - Story Mid,  !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6308696581438,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {b5c9df93-e3db-4694-832a-37736a617bd7}; !- Thermal Zone Name

OS:Surface,
  {cd5426a5-70b5-4e43-aece-e685aab8ccca}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e7b1c35-50f5-4d27-8db6-0fa4af9083b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {994517b5-d6e2-4fcc-abdb-c7bd581ba8d0}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7b1c35-50f5-4d27-8db6-0fa4af9083b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45cd6331-6c92-458a-8ab7-124b4386270c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba645af5-ba47-4335-818b-feb7a751c5d2}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7b1c35-50f5-4d27-8db6-0fa4af9083b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01698a09-32d2-4960-a48e-87dc0f8dac05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ec46c71-5164-4352-be1b-5a9dc86d619d}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7b1c35-50f5-4d27-8db6-0fa4af9083b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add5f8b4-9058-4b0c-9f46-7458e087724a}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7b1c35-50f5-4d27-8db6-0fa4af9083b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee13931d-2989-4c9a-8230-aa9c3e9e4501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0b5c37-f249-402a-a138-72bcee25dfa4}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e7b1c35-50f5-4d27-8db6-0fa4af9083b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5c9df93-e3db-4694-832a-37736a617bd7}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9574fb3-a6fe-4189-9932-e1c5645f277a}, !- Zone Air Inlet Port List
  {c87759af-dbf9-474d-8789-0f4bef982e66}, !- Zone Air Exhaust Port List
  {32a78d3d-1af5-4f68-8dee-cc5308b97f32}, !- Zone Air Node Name
  {7f039a3e-332d-48da-8e31-b596d6360a81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b55ec33-7356-432a-95c9-df5e4d0f5c31}, !- Handle
  Node 59,                                !- Name
  {32a78d3d-1af5-4f68-8dee-cc5308b97f32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32a78d3d-1af5-4f68-8dee-cc5308b97f32}, !- Handle
  {64855866-06f4-4075-ae44-178464ab6606}, !- Name
  {b5c9df93-e3db-4694-832a-37736a617bd7}, !- Source Object
  11,                                     !- Outlet Port
  {9b55ec33-7356-432a-95c9-df5e4d0f5c31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9574fb3-a6fe-4189-9932-e1c5645f277a}, !- Handle
  {106b654e-0cdd-4305-abe5-4e51c887265e}, !- Name
  {b5c9df93-e3db-4694-832a-37736a617bd7}; !- HVAC Component

OS:PortList,
  {c87759af-dbf9-474d-8789-0f4bef982e66}, !- Handle
  {1555c8c7-42e0-412c-aa04-66c2f5f62c4e}, !- Name
  {b5c9df93-e3db-4694-832a-37736a617bd7}; !- HVAC Component

OS:PortList,
  {7f039a3e-332d-48da-8e31-b596d6360a81}, !- Handle
  {8c41d996-8248-400d-88f3-2bed7a43e519}, !- Name
  {b5c9df93-e3db-4694-832a-37736a617bd7}; !- HVAC Component

OS:Sizing:Zone,
  {803fd298-df9d-4691-a256-d090036d9db1}, !- Handle
  {b5c9df93-e3db-4694-832a-37736a617bd7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b614d963-3866-4f96-9afb-53c32e8a612b}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {b5c9df93-e3db-4694-832a-37736a617bd7}; !- Thermal Zone

OS:Space,
  {341cff75-1682-4dad-b6b0-af2f615bbb90}, !- Handle
  Htl GuestRmCorrid C end_b - Story Mid,  !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6308696581438,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  7.239,                                  !- Z Origin {m}
  {dd889871-0859-47d0-a050-cfb08e9a9768}, !- Building Story Name
  {4128538f-61ee-45a4-a19f-d997da344c51}; !- Thermal Zone Name

OS:Surface,
  {792ce4d0-5efd-4d57-9bbd-bfcbb455f231}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {341cff75-1682-4dad-b6b0-af2f615bbb90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438a0c50-23f7-4125-9630-f054e40472c1}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {341cff75-1682-4dad-b6b0-af2f615bbb90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f5452e-9e6e-47ea-b498-72337a8cd9db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edcc9a76-c89d-4332-99b8-bd78426764ea}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {341cff75-1682-4dad-b6b0-af2f615bbb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f38e8e3a-42b4-497c-af6c-df27d5c2a6b4}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {341cff75-1682-4dad-b6b0-af2f615bbb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01698a09-32d2-4960-a48e-87dc0f8dac05}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {341cff75-1682-4dad-b6b0-af2f615bbb90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba645af5-ba47-4335-818b-feb7a751c5d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ae72582-aa53-4a32-84e2-14227b405885}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {341cff75-1682-4dad-b6b0-af2f615bbb90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4128538f-61ee-45a4-a19f-d997da344c51}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {973d3140-5ea2-4dbf-bf5b-09732f553ded}, !- Zone Air Inlet Port List
  {0c2fb7f1-5304-432c-bec6-b4965d61866d}, !- Zone Air Exhaust Port List
  {6c67f803-054a-46ea-9aad-39e3b8c09950}, !- Zone Air Node Name
  {9c181e54-5317-4c9f-ae5d-24a9552b5c46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3caf2a72-8a84-44da-88ef-bdddf82a732a}, !- Handle
  Node 60,                                !- Name
  {6c67f803-054a-46ea-9aad-39e3b8c09950}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c67f803-054a-46ea-9aad-39e3b8c09950}, !- Handle
  {330d2b41-c9af-41e9-9fa4-0439fe77d04c}, !- Name
  {4128538f-61ee-45a4-a19f-d997da344c51}, !- Source Object
  11,                                     !- Outlet Port
  {3caf2a72-8a84-44da-88ef-bdddf82a732a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {973d3140-5ea2-4dbf-bf5b-09732f553ded}, !- Handle
  {b717a1ab-9483-4564-8083-b912eab4bc3f}, !- Name
  {4128538f-61ee-45a4-a19f-d997da344c51}; !- HVAC Component

OS:PortList,
  {0c2fb7f1-5304-432c-bec6-b4965d61866d}, !- Handle
  {10e9344b-1980-4644-9513-773b3d0e1ff4}, !- Name
  {4128538f-61ee-45a4-a19f-d997da344c51}; !- HVAC Component

OS:PortList,
  {9c181e54-5317-4c9f-ae5d-24a9552b5c46}, !- Handle
  {dc84015f-8190-45c2-8ae3-43501495b6c3}, !- Name
  {4128538f-61ee-45a4-a19f-d997da344c51}; !- HVAC Component

OS:Sizing:Zone,
  {2f7d2270-78f3-4dd8-a04e-2c544a4bf2d0}, !- Handle
  {4128538f-61ee-45a4-a19f-d997da344c51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fefebbaa-e132-4c32-91e5-d786b8fbb781}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {4128538f-61ee-45a4-a19f-d997da344c51}; !- Thermal Zone

OS:BuildingStory,
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Handle
  Story Top,                              !- Name
  14.478,                                 !- Nominal Z Coordinate {m}
  2.8956,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5e54a153-d56a-4d8a-b566-95421e786556}, !- Handle
  Htl GuestRmOcc A end_a - Story Top,     !- Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.2028696581438,                      !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {220c2d30-30f2-4095-afda-8547578b2416}; !- Thermal Zone Name

OS:Surface,
  {0a6ff0f6-393c-444f-9813-b04e77f28147}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e54a153-d56a-4d8a-b566-95421e786556}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-014, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af0fefab-6695-4cf3-acc2-36b1efa03239}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e54a153-d56a-4d8a-b566-95421e786556}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e140b4-957c-4177-9a04-b7d5a11d5d6d}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e54a153-d56a-4d8a-b566-95421e786556}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf8dae6-4823-4647-9af7-9dd7b19a5eda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999996, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5beea3af-b571-4091-82b8-6fd1a4368eb2}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e54a153-d56a-4d8a-b566-95421e786556}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4236096-84c7-4055-929a-a1c68136e9f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-014, 2.8956,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-014, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999996, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e76fe6-c849-4b45-9781-97b4b7877e55}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e54a153-d56a-4d8a-b566-95421e786556}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-014, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-014, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b54c0af-aa22-4d1c-a32d-30d7573c5f77}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e54a153-d56a-4d8a-b566-95421e786556}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-014, 2.8956,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 2.8956,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {220c2d30-30f2-4095-afda-8547578b2416}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ff29776-c9ac-4c05-b33a-b478726d2956}, !- Zone Air Inlet Port List
  {076e90d2-b45f-4356-b153-6bf8de6b2572}, !- Zone Air Exhaust Port List
  {2f98decb-adb8-4eee-a285-33b60dd2ec62}, !- Zone Air Node Name
  {2b30a5f4-1acf-4f18-a5b9-723647fe2841}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {572c1258-3dd5-4cd3-962a-2029caa03e29}, !- Handle
  Node 61,                                !- Name
  {2f98decb-adb8-4eee-a285-33b60dd2ec62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f98decb-adb8-4eee-a285-33b60dd2ec62}, !- Handle
  {4ff7dc97-7688-4f72-b53c-1731438485b5}, !- Name
  {220c2d30-30f2-4095-afda-8547578b2416}, !- Source Object
  11,                                     !- Outlet Port
  {572c1258-3dd5-4cd3-962a-2029caa03e29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ff29776-c9ac-4c05-b33a-b478726d2956}, !- Handle
  {604624a1-f497-41e7-af68-8a56d09549fc}, !- Name
  {220c2d30-30f2-4095-afda-8547578b2416}; !- HVAC Component

OS:PortList,
  {076e90d2-b45f-4356-b153-6bf8de6b2572}, !- Handle
  {bbe298f0-b3c4-40eb-8788-d62eb213ca72}, !- Name
  {220c2d30-30f2-4095-afda-8547578b2416}; !- HVAC Component

OS:PortList,
  {2b30a5f4-1acf-4f18-a5b9-723647fe2841}, !- Handle
  {19c68827-6323-42ce-932e-7fadd0c6d161}, !- Name
  {220c2d30-30f2-4095-afda-8547578b2416}; !- HVAC Component

OS:Sizing:Zone,
  {07c0c43b-c133-47e6-934c-5490aa365fda}, !- Handle
  {220c2d30-30f2-4095-afda-8547578b2416}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50145797-a699-43c2-921e-aa0a28b35960}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {220c2d30-30f2-4095-afda-8547578b2416}; !- Thermal Zone

OS:Space,
  {07c025be-f16a-420f-85d0-154590c97746}, !- Handle
  Htl GuestRmOcc B end_a - Story Top,     !- Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.2028696581438,                      !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {00a7b663-2abc-4b20-8ac9-5af203384910}; !- Thermal Zone Name

OS:Surface,
  {ff1b904b-9461-46b1-8c7f-1ba6c13c7e98}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07c025be-f16a-420f-85d0-154590c97746}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 22.9912464387626, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-014, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ae0e08-d2fd-41ec-8420-2212e2ca78cf}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07c025be-f16a-420f-85d0-154590c97746}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1077d3-ccc8-40e9-a25d-3b7280912e8c}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07c025be-f16a-420f-85d0-154590c97746}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {408743b6-8423-49ce-adf8-87b77216b26b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.9912464387626, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.572, 22.9912464387626, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c3b986-4204-48fa-abd8-26b9a2b0a242}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07c025be-f16a-420f-85d0-154590c97746}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fadea1af-90a8-48f7-91d9-170d0a4081f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-014, 2.8956,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-014, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 22.9912464387626, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 22.9912464387626, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcf8dae6-4823-4647-9af7-9dd7b19a5eda}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07c025be-f16a-420f-85d0-154590c97746}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0e140b4-957c-4177-9a04-b7d5a11d5d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-014, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-014, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25da5cf0-1f12-4390-9ecf-3b60ae68d29d}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07c025be-f16a-420f-85d0-154590c97746}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-014, 2.8956,   !- X,Y,Z Vertex 1 {m}
  4.572, 22.9912464387626, 2.8956,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00a7b663-2abc-4b20-8ac9-5af203384910}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b555e178-5bc6-4494-a01f-81572cfe6b94}, !- Zone Air Inlet Port List
  {8ff83224-5fc1-448d-ab70-1d549c26bad9}, !- Zone Air Exhaust Port List
  {817caba9-2c92-47c3-8317-f782229a2d38}, !- Zone Air Node Name
  {dd46a514-35d0-42b0-bd57-1dcc332436e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87a5e14f-3145-450a-adad-7618eb5812f3}, !- Handle
  Node 62,                                !- Name
  {817caba9-2c92-47c3-8317-f782229a2d38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {817caba9-2c92-47c3-8317-f782229a2d38}, !- Handle
  {a1cbcb1c-ff92-4149-b1ff-7ce72ce0ba08}, !- Name
  {00a7b663-2abc-4b20-8ac9-5af203384910}, !- Source Object
  11,                                     !- Outlet Port
  {87a5e14f-3145-450a-adad-7618eb5812f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b555e178-5bc6-4494-a01f-81572cfe6b94}, !- Handle
  {884cf17e-e621-4deb-8549-daa376857a73}, !- Name
  {00a7b663-2abc-4b20-8ac9-5af203384910}; !- HVAC Component

OS:PortList,
  {8ff83224-5fc1-448d-ab70-1d549c26bad9}, !- Handle
  {f90652c4-ce95-4ab9-820c-6fdd623ad6d1}, !- Name
  {00a7b663-2abc-4b20-8ac9-5af203384910}; !- HVAC Component

OS:PortList,
  {dd46a514-35d0-42b0-bd57-1dcc332436e3}, !- Handle
  {8566d926-2534-42d2-b8bd-0c39320e4dad}, !- Name
  {00a7b663-2abc-4b20-8ac9-5af203384910}; !- HVAC Component

OS:Sizing:Zone,
  {908a9b3c-a183-4a93-b401-588cfa508518}, !- Handle
  {00a7b663-2abc-4b20-8ac9-5af203384910}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1025e9d9-757b-42b9-8eea-6bb186359cc6}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {00a7b663-2abc-4b20-8ac9-5af203384910}; !- Thermal Zone

OS:Space,
  {7c80af45-7f05-4dae-b168-90dc91442d3c}, !- Handle
  Htl GuestRmOcc C end_a - Story Top,     !- Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.2028696581438,                      !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {49b62660-c4e6-40d4-9419-037596847ede}; !- Thermal Zone Name

OS:Surface,
  {534157ba-978e-4ccc-ba8a-e4d38ff46d3f}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c80af45-7f05-4dae-b168-90dc91442d3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-014, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93eb9019-b3a5-4862-b601-581ae266d2ee}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c80af45-7f05-4dae-b168-90dc91442d3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa52998-5c3a-40de-90f7-a9d6be8ba0d0}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c80af45-7f05-4dae-b168-90dc91442d3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000003, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab80793b-6e0a-422c-a665-67b925d17ee7}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c80af45-7f05-4dae-b168-90dc91442d3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cda2845d-7c3d-4fbc-8b80-00c298718ea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-014, 2.8956,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-014, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000003, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {408743b6-8423-49ce-adf8-87b77216b26b}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c80af45-7f05-4dae-b168-90dc91442d3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1077d3-ccc8-40e9-a25d-3b7280912e8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-014, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-014, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77bd585a-a1de-4446-b287-25cd0ba674ff}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c80af45-7f05-4dae-b168-90dc91442d3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-014, 2.8956,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 2.8956,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49b62660-c4e6-40d4-9419-037596847ede}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89daa896-879a-4791-8053-af01101a3274}, !- Zone Air Inlet Port List
  {5eaedd31-d98b-40f4-a8ca-7935831cbc9a}, !- Zone Air Exhaust Port List
  {5bbbfc20-fb5f-421e-bdda-25a0fdee2955}, !- Zone Air Node Name
  {ec86363f-8a7e-4616-bc52-08b67d5bd8c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04870647-cbea-41c7-a730-9cbdbc155eab}, !- Handle
  Node 63,                                !- Name
  {5bbbfc20-fb5f-421e-bdda-25a0fdee2955}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bbbfc20-fb5f-421e-bdda-25a0fdee2955}, !- Handle
  {0833e801-5e79-425e-a4d6-de48ee1d9e44}, !- Name
  {49b62660-c4e6-40d4-9419-037596847ede}, !- Source Object
  11,                                     !- Outlet Port
  {04870647-cbea-41c7-a730-9cbdbc155eab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89daa896-879a-4791-8053-af01101a3274}, !- Handle
  {636e0db3-c2bf-4ef6-9fc5-5be7ab1a6ea2}, !- Name
  {49b62660-c4e6-40d4-9419-037596847ede}; !- HVAC Component

OS:PortList,
  {5eaedd31-d98b-40f4-a8ca-7935831cbc9a}, !- Handle
  {cdc6b0ff-c100-4b98-837c-fa70968d324e}, !- Name
  {49b62660-c4e6-40d4-9419-037596847ede}; !- HVAC Component

OS:PortList,
  {ec86363f-8a7e-4616-bc52-08b67d5bd8c5}, !- Handle
  {e3556496-1233-4ee8-aa8f-5a801059f064}, !- Name
  {49b62660-c4e6-40d4-9419-037596847ede}; !- HVAC Component

OS:Sizing:Zone,
  {5f43af21-60d6-4cf2-8166-417509f50659}, !- Handle
  {49b62660-c4e6-40d4-9419-037596847ede}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d24182e5-1d14-4262-aa2d-26d81f070156}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {49b62660-c4e6-40d4-9419-037596847ede}; !- Thermal Zone

OS:Space,
  {12a37e36-e2e2-4aa2-8a1d-a60b80af8ece}, !- Handle
  Htl GuestRmOcc A  - Story Top,          !- Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6308696581438,                      !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {c7cca17a-e184-4f62-9bf7-6d78c4938b52}; !- Thermal Zone Name

OS:Surface,
  {840393bb-1718-4d9e-b758-f420d4414679}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12a37e36-e2e2-4aa2-8a1d-a60b80af8ece}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4236096-84c7-4055-929a-a1c68136e9f3}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a37e36-e2e2-4aa2-8a1d-a60b80af8ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5beea3af-b571-4091-82b8-6fd1a4368eb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 2.8956,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-014, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac36ecd-81c5-4a4b-b270-88f7dbd43dc7}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a37e36-e2e2-4aa2-8a1d-a60b80af8ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61976573-92ff-47a8-bef9-8a5eae450dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {503fa1f2-610e-483c-8590-4ead972b9bcc}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a37e36-e2e2-4aa2-8a1d-a60b80af8ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c27e487b-e970-49b5-9bcf-20c32044b995}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f488426-fbea-4db4-887f-15d3c81046c2}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a37e36-e2e2-4aa2-8a1d-a60b80af8ece}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-014, 2.8956,       !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 2 {m}
  72.8225275231157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  72.8225275231157, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3761bfe8-1101-4b04-a382-40f36b049f2f}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12a37e36-e2e2-4aa2-8a1d-a60b80af8ece}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 2.8956,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-014, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c7cca17a-e184-4f62-9bf7-6d78c4938b52}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcef45ca-8e03-4a00-988a-07414a5dd3f2}, !- Zone Air Inlet Port List
  {fce718eb-21d9-40df-9c26-93b7d3ddbc9c}, !- Zone Air Exhaust Port List
  {6eb5ff70-52ad-4b1e-bdf3-b3ac2ded4c83}, !- Zone Air Node Name
  {928e7b5e-71b7-4e43-b994-42daf2ce3113}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06e2603a-2be4-495a-b2e4-a0f05fab7815}, !- Handle
  Node 64,                                !- Name
  {6eb5ff70-52ad-4b1e-bdf3-b3ac2ded4c83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6eb5ff70-52ad-4b1e-bdf3-b3ac2ded4c83}, !- Handle
  {a8bdf70f-8dc4-465e-98e3-ba5119558bbd}, !- Name
  {c7cca17a-e184-4f62-9bf7-6d78c4938b52}, !- Source Object
  11,                                     !- Outlet Port
  {06e2603a-2be4-495a-b2e4-a0f05fab7815}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcef45ca-8e03-4a00-988a-07414a5dd3f2}, !- Handle
  {0a5a46ed-2c51-4fa9-aebb-4e6da2fc31a1}, !- Name
  {c7cca17a-e184-4f62-9bf7-6d78c4938b52}; !- HVAC Component

OS:PortList,
  {fce718eb-21d9-40df-9c26-93b7d3ddbc9c}, !- Handle
  {e0b2c587-4174-428d-9de0-86e72caf10bd}, !- Name
  {c7cca17a-e184-4f62-9bf7-6d78c4938b52}; !- HVAC Component

OS:PortList,
  {928e7b5e-71b7-4e43-b994-42daf2ce3113}, !- Handle
  {41191b3b-c5d0-4061-92bf-9e9c2abfad03}, !- Name
  {c7cca17a-e184-4f62-9bf7-6d78c4938b52}; !- HVAC Component

OS:Sizing:Zone,
  {6837844e-b444-46e0-802d-c3d070ff90eb}, !- Handle
  {c7cca17a-e184-4f62-9bf7-6d78c4938b52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d605d9d9-8536-45b9-a97d-ae95d6794e14}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {c7cca17a-e184-4f62-9bf7-6d78c4938b52}; !- Thermal Zone

OS:Space,
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Handle
  Htl GuestRmOcc B  - Story Top,          !- Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6308696581438,                      !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {d2ebc45c-8856-4a86-934c-12513542e769}; !- Thermal Zone Name

OS:Surface,
  {8c5c21de-c5f9-4099-9f02-f00564efb659}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 1 {m}
  0, 22.9912464387626, 0,                 !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fadea1af-90a8-48f7-91d9-170d0a4081f6}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0c3b986-4204-48fa-abd8-26b9a2b0a242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.9912464387626, 2.8956,            !- X,Y,Z Vertex 1 {m}
  0, 22.9912464387626, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-014, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55279974-5a41-40e1-862a-85e22f41a610}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0351cd-7a45-4ef5-9b99-d62bcf0be898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  0, 22.9912464387626, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 22.9912464387626, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3380c636-d7f1-4be0-921f-e2c7ab9077bb}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf85ee6-67d8-4837-8e6a-5bc7a05b873e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61976573-92ff-47a8-bef9-8a5eae450dd8}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac36ecd-81c5-4a4b-b270-88f7dbd43dc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-014, 2.8956,       !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 2 {m}
  72.8225275231157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  72.8225275231157, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9570f1-3119-4b85-a9e7-f1ed719ccea8}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  0, 22.9912464387626, 2.8956,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-014, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2ebc45c-8856-4a86-934c-12513542e769}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e429d59-7876-4251-a2c0-9edac1d37124}, !- Zone Air Inlet Port List
  {c93940ab-2074-49d2-b3e6-71bc91ad7315}, !- Zone Air Exhaust Port List
  {c2e62102-0750-4451-aad8-540178670902}, !- Zone Air Node Name
  {4ef8b0a1-0f0b-4700-9c55-557d0a2c5eb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ee094ca-c28d-4732-8511-2bf254b56584}, !- Handle
  Node 65,                                !- Name
  {c2e62102-0750-4451-aad8-540178670902}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2e62102-0750-4451-aad8-540178670902}, !- Handle
  {69b1be6b-047c-4385-925a-e0e4c0901b3a}, !- Name
  {d2ebc45c-8856-4a86-934c-12513542e769}, !- Source Object
  11,                                     !- Outlet Port
  {5ee094ca-c28d-4732-8511-2bf254b56584}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e429d59-7876-4251-a2c0-9edac1d37124}, !- Handle
  {1f6a6f0d-3c36-4134-9c68-e5e864afd82e}, !- Name
  {d2ebc45c-8856-4a86-934c-12513542e769}; !- HVAC Component

OS:PortList,
  {c93940ab-2074-49d2-b3e6-71bc91ad7315}, !- Handle
  {607cae0d-cf2c-41b1-bc2d-a57ec369ece9}, !- Name
  {d2ebc45c-8856-4a86-934c-12513542e769}; !- HVAC Component

OS:PortList,
  {4ef8b0a1-0f0b-4700-9c55-557d0a2c5eb5}, !- Handle
  {c8f28225-4ac5-41d5-be1e-074c2ff4a5df}, !- Name
  {d2ebc45c-8856-4a86-934c-12513542e769}; !- HVAC Component

OS:Sizing:Zone,
  {33ce655e-13bc-4b4a-84d9-86000b23ce36}, !- Handle
  {d2ebc45c-8856-4a86-934c-12513542e769}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {246b441e-4e6f-4f4e-a3c4-fed1912ef6f5}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {d2ebc45c-8856-4a86-934c-12513542e769}; !- Thermal Zone

OS:Space,
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Handle
  Htl GuestRmOcc C  - Story Top,          !- Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6308696581438,                      !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}; !- Thermal Zone Name

OS:Surface,
  {b276bd05-87f9-4978-a5d4-f841105e9cb0}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-014, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda2845d-7c3d-4fbc-8b80-00c298718ea4}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab80793b-6e0a-422c-a665-67b925d17ee7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 2.8956,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-014, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-014, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46d985ca-3065-499a-81ae-24201a916fc0}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22857662-55fa-4c96-9f46-762c305f2b98}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {014877aa-3d90-4fbb-a63e-86f97c5e4db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0351cd-7a45-4ef5-9b99-d62bcf0be898}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55279974-5a41-40e1-862a-85e22f41a610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-014, 2.8956,        !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-014, 0,             !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8f39d22-43d7-4df3-ad01-90fe556cc044}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 2.8956,            !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-014, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a008c517-e9d6-4bc3-a69c-e60b3d33cf4b}, !- Zone Air Inlet Port List
  {d1eb0a56-1a72-4bc7-acbe-a2302a7bb59c}, !- Zone Air Exhaust Port List
  {99efc1fe-99a9-40ca-a0fd-67a93f17b2ac}, !- Zone Air Node Name
  {b0bdd673-ee98-4f77-ad90-d90f6fd85fd0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29894f23-0f67-40be-9a2c-17f8a99759d2}, !- Handle
  Node 66,                                !- Name
  {99efc1fe-99a9-40ca-a0fd-67a93f17b2ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99efc1fe-99a9-40ca-a0fd-67a93f17b2ac}, !- Handle
  {1147f46e-b56c-4cdb-9e80-56d239ea5b5e}, !- Name
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}, !- Source Object
  11,                                     !- Outlet Port
  {29894f23-0f67-40be-9a2c-17f8a99759d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a008c517-e9d6-4bc3-a69c-e60b3d33cf4b}, !- Handle
  {eb7ac39d-6b0a-4a99-b074-aa1379a19a25}, !- Name
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}; !- HVAC Component

OS:PortList,
  {d1eb0a56-1a72-4bc7-acbe-a2302a7bb59c}, !- Handle
  {78a6d27b-b940-4699-ad1f-c49d4e5e6381}, !- Name
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}; !- HVAC Component

OS:PortList,
  {b0bdd673-ee98-4f77-ad90-d90f6fd85fd0}, !- Handle
  {bd61e908-b790-4484-ad9c-413560262746}, !- Name
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}; !- HVAC Component

OS:Sizing:Zone,
  {7bf99654-84a6-4498-983a-22afcd18408e}, !- Handle
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
