
OS:Version,
  {670e9fde-b159-4961-b0ea-3cedeac238dc}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:SpaceType,
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Handle
  Rt3 RetailSales,                        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Rt3,                                    !- Standards Building Type
  RetailSales;                            !- Standards Space Type

OS:Building,
  {1f12aad1-23a1-4eda-8122-bd5edf95d96c}, !- Handle
  DEER Pre-1975|Rt3,                      !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Site,
  {820a965a-f235-4b69-85be-29251b6751ab}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:BuildingStory,
  {aa101180-ae80-41d5-970f-c82e132aa9fd}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.33984,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b0082871-6bf2-4400-97b4-8ffc58ec7cc6}, !- Handle
  Rt3 RetailSales A end_a - Story Ground, !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.48,                                 !- X Origin {m}
  -30.48,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa101180-ae80-41d5-970f-c82e132aa9fd}, !- Building Story Name
  {132a2240-c4fa-478c-ba9c-2d8095023fce}; !- Thermal Zone Name

OS:Surface,
  {6b8d623d-6b17-4ab5-81fe-50aa7befd0ea}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0082871-6bf2-4400-97b4-8ffc58ec7cc6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3b76f9-77ef-48c5-b557-ea04e9a45861}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0082871-6bf2-4400-97b4-8ffc58ec7cc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f21a750-7a39-44df-bb23-bf0c96115516}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0082871-6bf2-4400-97b4-8ffc58ec7cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4a28b65-874f-4664-9e6e-3e68fbb877a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df90c0f-27b2-4b2e-9030-a766e2cd7819}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0082871-6bf2-4400-97b4-8ffc58ec7cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf67c81e-e891-4a97-8298-754b624d7eaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56d15ec-08f2-43eb-b78e-b03cb73ff09b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0082871-6bf2-4400-97b4-8ffc58ec7cc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4df1ca3-ad75-4946-a97e-f97d9b847904}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0082871-6bf2-4400-97b4-8ffc58ec7cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8926e3b0-27cc-4aba-9ad4-1ddc4a8761b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {132a2240-c4fa-478c-ba9c-2d8095023fce}, !- Handle
  Zone Rt3 RetailSales A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e30bef5-8d34-416d-b230-efdbddf01d4c}, !- Zone Air Inlet Port List
  {f9d71749-14d2-48e4-946a-27c427a1b12e}, !- Zone Air Exhaust Port List
  {a2228e49-dd29-4ec1-a283-ac9f7646a044}, !- Zone Air Node Name
  {3f998b44-4ef1-4d6b-987c-2d2ae47c0a6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc8a09bd-7ec6-4a9e-9249-c24f1794bc59}, !- Handle
  Node 1,                                 !- Name
  {a2228e49-dd29-4ec1-a283-ac9f7646a044}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2228e49-dd29-4ec1-a283-ac9f7646a044}, !- Handle
  {8145492b-6bed-4902-8a02-167cd3e724b0}, !- Name
  {132a2240-c4fa-478c-ba9c-2d8095023fce}, !- Source Object
  11,                                     !- Outlet Port
  {bc8a09bd-7ec6-4a9e-9249-c24f1794bc59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e30bef5-8d34-416d-b230-efdbddf01d4c}, !- Handle
  {c7bb6a36-b87f-45e5-b849-32fd39006d41}, !- Name
  {132a2240-c4fa-478c-ba9c-2d8095023fce}; !- HVAC Component

OS:PortList,
  {f9d71749-14d2-48e4-946a-27c427a1b12e}, !- Handle
  {b714d78e-4f45-4976-8647-28aff8bef146}, !- Name
  {132a2240-c4fa-478c-ba9c-2d8095023fce}; !- HVAC Component

OS:PortList,
  {3f998b44-4ef1-4d6b-987c-2d2ae47c0a6a}, !- Handle
  {b55dde73-736b-41bd-b9af-19b92ba455a6}, !- Name
  {132a2240-c4fa-478c-ba9c-2d8095023fce}; !- HVAC Component

OS:Sizing:Zone,
  {cae92271-4577-4ca6-8ee0-3f65814f4fb4}, !- Handle
  {132a2240-c4fa-478c-ba9c-2d8095023fce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3899cfd7-aba5-4307-9f73-e545b9bb4381}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {132a2240-c4fa-478c-ba9c-2d8095023fce}; !- Thermal Zone

OS:Space,
  {b12ee6e5-9ff2-43e2-85d7-f79c8b4bd150}, !- Handle
  Rt3 RetailSales B end_a - Story Ground, !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.48,                                 !- X Origin {m}
  -25.908,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa101180-ae80-41d5-970f-c82e132aa9fd}, !- Building Story Name
  {59951897-f0d9-4c4c-b123-54c210be1d9d}; !- Thermal Zone Name

OS:Surface,
  {99f6fa65-da04-4348-9d25-acd46bbeccaa}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b12ee6e5-9ff2-43e2-85d7-f79c8b4bd150}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5652d0ed-927a-465b-903a-40d01726f8c1}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b12ee6e5-9ff2-43e2-85d7-f79c8b4bd150}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad9cc017-c631-4fd7-8ff2-7d854f1a8ff7}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b12ee6e5-9ff2-43e2-85d7-f79c8b4bd150}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea3d42ba-5ca8-482f-94fb-e7dd622dedc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 51.816, 6.33984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7441523-5bff-4ee9-873a-8cbe27f69cd4}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b12ee6e5-9ff2-43e2-85d7-f79c8b4bd150}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f48ab6ea-cd3f-4759-83d4-dfbb8c6635fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 51.816, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a28b65-874f-4664-9e6e-3e68fbb877a2}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b12ee6e5-9ff2-43e2-85d7-f79c8b4bd150}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f21a750-7a39-44df-bb23-bf0c96115516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ae8f32-cef8-4c70-90eb-f62839ff5d56}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b12ee6e5-9ff2-43e2-85d7-f79c8b4bd150}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e5559b-6139-4ea0-bacd-a51e29d272dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59951897-f0d9-4c4c-b123-54c210be1d9d}, !- Handle
  Zone Rt3 RetailSales B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6a67841-bbfc-46ca-a869-017b1dfb470a}, !- Zone Air Inlet Port List
  {f1c46122-2f43-4cea-b727-72ee7b1b15ea}, !- Zone Air Exhaust Port List
  {4695c0e4-b5d1-489f-8499-e6768b0a4bfa}, !- Zone Air Node Name
  {e3531f15-0c12-499a-a5fc-885c79932156}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e753c4de-1f79-45a3-9f18-fc48b1edc6d0}, !- Handle
  Node 2,                                 !- Name
  {4695c0e4-b5d1-489f-8499-e6768b0a4bfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4695c0e4-b5d1-489f-8499-e6768b0a4bfa}, !- Handle
  {2cc98cbc-8e0e-4ff7-8a96-8ddc412cd4fc}, !- Name
  {59951897-f0d9-4c4c-b123-54c210be1d9d}, !- Source Object
  11,                                     !- Outlet Port
  {e753c4de-1f79-45a3-9f18-fc48b1edc6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6a67841-bbfc-46ca-a869-017b1dfb470a}, !- Handle
  {07d1598c-1a6e-438f-aa4e-25b491a5f3cd}, !- Name
  {59951897-f0d9-4c4c-b123-54c210be1d9d}; !- HVAC Component

OS:PortList,
  {f1c46122-2f43-4cea-b727-72ee7b1b15ea}, !- Handle
  {0f223f2e-d98d-4127-b847-023c0c7bdf43}, !- Name
  {59951897-f0d9-4c4c-b123-54c210be1d9d}; !- HVAC Component

OS:PortList,
  {e3531f15-0c12-499a-a5fc-885c79932156}, !- Handle
  {2abd983a-75ff-40aa-a82b-7aefb6fec507}, !- Name
  {59951897-f0d9-4c4c-b123-54c210be1d9d}; !- HVAC Component

OS:Sizing:Zone,
  {fb7c425c-04ab-42fb-90f4-9c436bcdaeb5}, !- Handle
  {59951897-f0d9-4c4c-b123-54c210be1d9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {817517c3-2fd3-43e7-9637-8d6810088d3e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {59951897-f0d9-4c4c-b123-54c210be1d9d}; !- Thermal Zone

OS:Space,
  {58dcf22a-76f4-49d9-b7d5-72712d21976e}, !- Handle
  Rt3 RetailSales C end_a - Story Ground, !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.48,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa101180-ae80-41d5-970f-c82e132aa9fd}, !- Building Story Name
  {ac808236-eedc-4968-9aa4-97c6b7f50e5e}; !- Thermal Zone Name

OS:Surface,
  {e5ebe124-1454-4bbf-862f-59e16dd12597}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58dcf22a-76f4-49d9-b7d5-72712d21976e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4354681-5426-4a57-a1e3-096ecbe9f610}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58dcf22a-76f4-49d9-b7d5-72712d21976e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a787b8be-6f81-4f54-aef9-485265593181}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58dcf22a-76f4-49d9-b7d5-72712d21976e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38922474-b2c8-4caa-a9e2-4ff48ec2a5b0}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58dcf22a-76f4-49d9-b7d5-72712d21976e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f16787c7-b1a4-4c04-b13b-c53f8fec795e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3d42ba-5ca8-482f-94fb-e7dd622dedc9}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58dcf22a-76f4-49d9-b7d5-72712d21976e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad9cc017-c631-4fd7-8ff2-7d854f1a8ff7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f80285-350a-4d9b-a525-dc045a436337}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58dcf22a-76f4-49d9-b7d5-72712d21976e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f00493d3-34c8-4170-b28c-9010ef44553a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac808236-eedc-4968-9aa4-97c6b7f50e5e}, !- Handle
  Zone Rt3 RetailSales C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8ed0064-1343-46a5-aca9-84edd2424a0c}, !- Zone Air Inlet Port List
  {92e83931-a30a-4310-94ac-00e03a42e89c}, !- Zone Air Exhaust Port List
  {d4eaf370-c1db-49fe-bd23-d025bad2cf00}, !- Zone Air Node Name
  {d3b6e9bb-e2fc-4f68-8af9-24846d5c10d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e51c084c-0b7f-4b42-85bc-eaf03378b396}, !- Handle
  Node 3,                                 !- Name
  {d4eaf370-c1db-49fe-bd23-d025bad2cf00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4eaf370-c1db-49fe-bd23-d025bad2cf00}, !- Handle
  {aa2356d7-01f4-4a53-923a-2e8ab3c71191}, !- Name
  {ac808236-eedc-4968-9aa4-97c6b7f50e5e}, !- Source Object
  11,                                     !- Outlet Port
  {e51c084c-0b7f-4b42-85bc-eaf03378b396}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8ed0064-1343-46a5-aca9-84edd2424a0c}, !- Handle
  {4a431aa6-13f1-4355-a6ca-45733ec16cc4}, !- Name
  {ac808236-eedc-4968-9aa4-97c6b7f50e5e}; !- HVAC Component

OS:PortList,
  {92e83931-a30a-4310-94ac-00e03a42e89c}, !- Handle
  {bcc98fd6-5a47-481b-8bb2-d9ac980b45ee}, !- Name
  {ac808236-eedc-4968-9aa4-97c6b7f50e5e}; !- HVAC Component

OS:PortList,
  {d3b6e9bb-e2fc-4f68-8af9-24846d5c10d8}, !- Handle
  {7d3f77cc-3bec-46c0-9957-b9a9b8c10804}, !- Name
  {ac808236-eedc-4968-9aa4-97c6b7f50e5e}; !- HVAC Component

OS:Sizing:Zone,
  {2669d82a-3604-4373-a938-ea2653d38ca7}, !- Handle
  {ac808236-eedc-4968-9aa4-97c6b7f50e5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32a5dc96-5b4a-4e0c-9ac7-c22e528f2d62}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ac808236-eedc-4968-9aa4-97c6b7f50e5e}; !- Thermal Zone

OS:Space,
  {474256e4-b297-490c-9e93-63518eca15c9}, !- Handle
  Rt3 RetailSales A  - Story Ground,      !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.908,                                !- X Origin {m}
  -30.48,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa101180-ae80-41d5-970f-c82e132aa9fd}, !- Building Story Name
  {04f4db9c-7113-4bdf-9355-7af94f8f6135}; !- Thermal Zone Name

OS:Surface,
  {4ddd655c-5ac9-46ab-89e9-03783689d001}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {474256e4-b297-490c-9e93-63518eca15c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf67c81e-e891-4a97-8298-754b624d7eaa}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {474256e4-b297-490c-9e93-63518eca15c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8df90c0f-27b2-4b2e-9030-a766e2cd7819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300c2a40-8122-4644-a938-ede273003ae4}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {474256e4-b297-490c-9e93-63518eca15c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ea8b768-f690-4ded-a066-aa2413bbbe0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d5bc3ab-4ac7-4183-9ee0-1db54076e064}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {474256e4-b297-490c-9e93-63518eca15c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03912937-327f-4671-859c-17da957f2b6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 4.572, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d835fbd1-0e22-47ed-a550-d4264043154d}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {474256e4-b297-490c-9e93-63518eca15c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  51.816, 0, 6.33984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95703694-c43f-46b5-97e1-52b34ab7809d}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {474256e4-b297-490c-9e93-63518eca15c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf0d6866-0310-445a-86b1-c5a67e7cd0a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {04f4db9c-7113-4bdf-9355-7af94f8f6135}, !- Handle
  Zone Rt3 RetailSales A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e08cfbf-2b7f-43c7-bd1a-ee6be9d77f59}, !- Zone Air Inlet Port List
  {1a471b9d-3ca4-4dfd-94bf-8e04976e0b2c}, !- Zone Air Exhaust Port List
  {124029fa-8904-4470-88c4-7469b786f157}, !- Zone Air Node Name
  {da7c52b7-5ec4-4b7c-a19f-72603d5799eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4c916eb-1851-42c2-8be4-076834ac9d28}, !- Handle
  Node 4,                                 !- Name
  {124029fa-8904-4470-88c4-7469b786f157}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {124029fa-8904-4470-88c4-7469b786f157}, !- Handle
  {ef74c633-e674-4f07-85ab-5ced4a147b93}, !- Name
  {04f4db9c-7113-4bdf-9355-7af94f8f6135}, !- Source Object
  11,                                     !- Outlet Port
  {f4c916eb-1851-42c2-8be4-076834ac9d28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e08cfbf-2b7f-43c7-bd1a-ee6be9d77f59}, !- Handle
  {406b1d6d-b3cb-453c-a292-58778f29ace9}, !- Name
  {04f4db9c-7113-4bdf-9355-7af94f8f6135}; !- HVAC Component

OS:PortList,
  {1a471b9d-3ca4-4dfd-94bf-8e04976e0b2c}, !- Handle
  {d3be78c3-61d4-49f5-8b40-1a50816c561c}, !- Name
  {04f4db9c-7113-4bdf-9355-7af94f8f6135}; !- HVAC Component

OS:PortList,
  {da7c52b7-5ec4-4b7c-a19f-72603d5799eb}, !- Handle
  {dad93c85-2708-4a70-b46c-1d91685274ce}, !- Name
  {04f4db9c-7113-4bdf-9355-7af94f8f6135}; !- HVAC Component

OS:Sizing:Zone,
  {d2a169a7-ee67-44aa-9d57-7b102d7f8f03}, !- Handle
  {04f4db9c-7113-4bdf-9355-7af94f8f6135}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f7f4d65-55b1-43a8-a322-93366e5b0649}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {04f4db9c-7113-4bdf-9355-7af94f8f6135}; !- Thermal Zone

OS:Space,
  {d191a2de-af53-4b7a-8574-933bb24bd457}, !- Handle
  Rt3 RetailSales B  - Story Ground,      !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.908,                                !- X Origin {m}
  -25.908,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa101180-ae80-41d5-970f-c82e132aa9fd}, !- Building Story Name
  {bafce332-e490-488b-95a3-8666b369d224}; !- Thermal Zone Name

OS:Surface,
  {7ac37c9d-6207-43d8-9ef7-e9e48de7e47b}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d191a2de-af53-4b7a-8574-933bb24bd457}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  51.816, 51.816, 0,                      !- X,Y,Z Vertex 3 {m}
  51.816, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f48ab6ea-cd3f-4759-83d4-dfbb8c6635fc}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d191a2de-af53-4b7a-8574-933bb24bd457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7441523-5bff-4ee9-873a-8cbe27f69cd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90251de0-9891-40ee-805a-9af3b03675b2}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d191a2de-af53-4b7a-8574-933bb24bd457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f480b5b0-497f-4808-b98b-ff7b4d4c5ec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 51.816, 6.33984,                !- X,Y,Z Vertex 1 {m}
  51.816, 51.816, 0,                      !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 51.816, 6.33984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c856698f-ef93-4109-9f04-f777ea492831}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d191a2de-af53-4b7a-8574-933bb24bd457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7fce5c3-4418-47b5-afaa-27c5783314aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  51.816, 51.816, 0,                      !- X,Y,Z Vertex 3 {m}
  51.816, 51.816, 6.33984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea8b768-f690-4ded-a066-aa2413bbbe0c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d191a2de-af53-4b7a-8574-933bb24bd457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {300c2a40-8122-4644-a938-ede273003ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  51.816, 0, 6.33984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {481e2c53-2f76-49a5-8096-7b2cff905a95}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d191a2de-af53-4b7a-8574-933bb24bd457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfce1d9d-8ce1-494e-9d5d-d2bd17ac02cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 51.816, 6.33984,                !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bafce332-e490-488b-95a3-8666b369d224}, !- Handle
  Zone Rt3 RetailSales B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8867abf-6580-4e87-93e0-89819d8cf436}, !- Zone Air Inlet Port List
  {ea332b02-5f55-4e1f-b403-c9af540a8966}, !- Zone Air Exhaust Port List
  {c9f4dc94-16c1-471e-9f8c-398d63dc71ff}, !- Zone Air Node Name
  {a6c19871-2484-4c40-bee7-212c68fe2d7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef2c2c08-8bd4-4c8e-a90d-d3e944071d60}, !- Handle
  Node 5,                                 !- Name
  {c9f4dc94-16c1-471e-9f8c-398d63dc71ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9f4dc94-16c1-471e-9f8c-398d63dc71ff}, !- Handle
  {a5332a24-c437-4e39-abe6-219755be5610}, !- Name
  {bafce332-e490-488b-95a3-8666b369d224}, !- Source Object
  11,                                     !- Outlet Port
  {ef2c2c08-8bd4-4c8e-a90d-d3e944071d60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8867abf-6580-4e87-93e0-89819d8cf436}, !- Handle
  {a19c7d53-dcfb-49f1-96a4-2404ca59b3dc}, !- Name
  {bafce332-e490-488b-95a3-8666b369d224}; !- HVAC Component

OS:PortList,
  {ea332b02-5f55-4e1f-b403-c9af540a8966}, !- Handle
  {19a83670-1def-47b2-9c93-2774fe0c7d18}, !- Name
  {bafce332-e490-488b-95a3-8666b369d224}; !- HVAC Component

OS:PortList,
  {a6c19871-2484-4c40-bee7-212c68fe2d7d}, !- Handle
  {154dd830-4fd7-4443-acda-00e1c5369d45}, !- Name
  {bafce332-e490-488b-95a3-8666b369d224}; !- HVAC Component

OS:Sizing:Zone,
  {d7030477-4c55-4a21-b153-83164473b219}, !- Handle
  {bafce332-e490-488b-95a3-8666b369d224}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77c3dc09-932b-4446-ac2f-e9625f4eaf6e}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {bafce332-e490-488b-95a3-8666b369d224}; !- Thermal Zone

OS:Space,
  {bafc559c-9540-47e2-81af-58cbfef16904}, !- Handle
  Rt3 RetailSales C  - Story Ground,      !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.908,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa101180-ae80-41d5-970f-c82e132aa9fd}, !- Building Story Name
  {1c3f5d77-85da-4bf8-914d-df0914b44db0}; !- Thermal Zone Name

OS:Surface,
  {c2037852-a834-45f5-8e27-98fc2f902816}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bafc559c-9540-47e2-81af-58cbfef16904}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16787c7-b1a4-4c04-b13b-c53f8fec795e}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bafc559c-9540-47e2-81af-58cbfef16904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38922474-b2c8-4caa-a9e2-4ff48ec2a5b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be80253a-e57e-4617-8132-499fa3084e7b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bafc559c-9540-47e2-81af-58cbfef16904}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e2b2e4-b586-4438-a4e9-2cab2dc92f9d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bafc559c-9540-47e2-81af-58cbfef16904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfac4e02-b087-46d5-9e8a-0b6f4791e98c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 4.572, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f480b5b0-497f-4808-b98b-ff7b4d4c5ec5}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bafc559c-9540-47e2-81af-58cbfef16904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90251de0-9891-40ee-805a-9af3b03675b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  51.816, 0, 6.33984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c922f9a6-a1ef-4f25-baff-d93a9331d86b}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bafc559c-9540-47e2-81af-58cbfef16904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46fd12dd-cfbc-49ec-8f34-1a36d185dd29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c3f5d77-85da-4bf8-914d-df0914b44db0}, !- Handle
  Zone Rt3 RetailSales C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4f05a45-4786-4009-bc5e-20b124f19a8c}, !- Zone Air Inlet Port List
  {7f914b87-2b33-4ca0-8da2-682396531237}, !- Zone Air Exhaust Port List
  {799759fd-c2f8-4096-8fc6-0ab39c1b966e}, !- Zone Air Node Name
  {610a43e7-d55e-4d87-9ab5-3eb4e16a594a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70fbe587-7b1f-47b9-91e6-b749370999b3}, !- Handle
  Node 6,                                 !- Name
  {799759fd-c2f8-4096-8fc6-0ab39c1b966e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {799759fd-c2f8-4096-8fc6-0ab39c1b966e}, !- Handle
  {f1533f62-3629-4b82-a81c-db7e57ee17cd}, !- Name
  {1c3f5d77-85da-4bf8-914d-df0914b44db0}, !- Source Object
  11,                                     !- Outlet Port
  {70fbe587-7b1f-47b9-91e6-b749370999b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4f05a45-4786-4009-bc5e-20b124f19a8c}, !- Handle
  {79dfdb28-7fe8-4a7c-80f1-de3ffb3ee457}, !- Name
  {1c3f5d77-85da-4bf8-914d-df0914b44db0}; !- HVAC Component

OS:PortList,
  {7f914b87-2b33-4ca0-8da2-682396531237}, !- Handle
  {26661314-bb26-4cdb-8a80-125aa993c3d9}, !- Name
  {1c3f5d77-85da-4bf8-914d-df0914b44db0}; !- HVAC Component

OS:PortList,
  {610a43e7-d55e-4d87-9ab5-3eb4e16a594a}, !- Handle
  {42d1dcab-5b2f-44a6-bf24-852c3e1ffbb1}, !- Name
  {1c3f5d77-85da-4bf8-914d-df0914b44db0}; !- HVAC Component

OS:Sizing:Zone,
  {865cc6dc-f3ec-4a14-bf7b-a65946805df9}, !- Handle
  {1c3f5d77-85da-4bf8-914d-df0914b44db0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f004c9c-3c5a-49dd-b49e-354850a23d17}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1c3f5d77-85da-4bf8-914d-df0914b44db0}; !- Thermal Zone

OS:Space,
  {4c06bb09-5879-4939-b7e1-7de68f830b00}, !- Handle
  Rt3 RetailSales A end_b - Story Ground, !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.908,                                 !- X Origin {m}
  -30.48,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa101180-ae80-41d5-970f-c82e132aa9fd}, !- Building Story Name
  {a908a5f6-dcfc-41d4-a9c8-9d11b93dd804}; !- Thermal Zone Name

OS:Surface,
  {0561f159-e1e2-4415-82d7-904521f38187}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c06bb09-5879-4939-b7e1-7de68f830b00}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03912937-327f-4671-859c-17da957f2b6b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c06bb09-5879-4939-b7e1-7de68f830b00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d5bc3ab-4ac7-4183-9ee0-1db54076e064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d03efa9-67aa-4708-aef1-0daeeffc226c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c06bb09-5879-4939-b7e1-7de68f830b00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {988f86c0-a492-4263-b3ac-d6fe50ca54e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a4d6cd1-6f6e-49c9-a384-4ebf84f1e7fa}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c06bb09-5879-4939-b7e1-7de68f830b00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e298836-6346-4438-b1b4-aacea6a4f71a}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c06bb09-5879-4939-b7e1-7de68f830b00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bab731b-8e31-44c1-aee3-d5452673f4aa}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c06bb09-5879-4939-b7e1-7de68f830b00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {042bb829-bf67-4f7d-92fa-ba8c4ed0fc74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a908a5f6-dcfc-41d4-a9c8-9d11b93dd804}, !- Handle
  Zone Rt3 RetailSales A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b3198f7-8b3f-4a9e-a0de-a6b079480967}, !- Zone Air Inlet Port List
  {3500ae81-13ec-40b8-91cf-202cde5ba707}, !- Zone Air Exhaust Port List
  {e2c4efaa-69d9-4e8d-b57d-483a6749e503}, !- Zone Air Node Name
  {260c2dc7-3171-4128-8b62-c294594875c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c507d3bb-739c-4347-9c67-fac0c91e5554}, !- Handle
  Node 7,                                 !- Name
  {e2c4efaa-69d9-4e8d-b57d-483a6749e503}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2c4efaa-69d9-4e8d-b57d-483a6749e503}, !- Handle
  {3e26273f-e7c7-4045-93f4-6a44dc8c2fb5}, !- Name
  {a908a5f6-dcfc-41d4-a9c8-9d11b93dd804}, !- Source Object
  11,                                     !- Outlet Port
  {c507d3bb-739c-4347-9c67-fac0c91e5554}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b3198f7-8b3f-4a9e-a0de-a6b079480967}, !- Handle
  {181afcee-7e8a-40fa-8196-ed278be8ee42}, !- Name
  {a908a5f6-dcfc-41d4-a9c8-9d11b93dd804}; !- HVAC Component

OS:PortList,
  {3500ae81-13ec-40b8-91cf-202cde5ba707}, !- Handle
  {ed4dc9c4-9f5e-41ef-9ca8-6a88ec53e4d0}, !- Name
  {a908a5f6-dcfc-41d4-a9c8-9d11b93dd804}; !- HVAC Component

OS:PortList,
  {260c2dc7-3171-4128-8b62-c294594875c0}, !- Handle
  {236dd173-8290-4b28-8f9b-7693da20860f}, !- Name
  {a908a5f6-dcfc-41d4-a9c8-9d11b93dd804}; !- HVAC Component

OS:Sizing:Zone,
  {04b8b4fc-a4b0-4aab-9904-138bf3f6d1ed}, !- Handle
  {a908a5f6-dcfc-41d4-a9c8-9d11b93dd804}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f52473e-a43a-4ea7-be2b-e51f12bf2294}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {a908a5f6-dcfc-41d4-a9c8-9d11b93dd804}; !- Thermal Zone

OS:Space,
  {4d055698-9a96-4b97-9cf2-70083ac78338}, !- Handle
  Rt3 RetailSales B end_b - Story Ground, !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.908,                                 !- X Origin {m}
  -25.908,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa101180-ae80-41d5-970f-c82e132aa9fd}, !- Building Story Name
  {fefde213-92eb-4037-a041-1849439738e5}; !- Thermal Zone Name

OS:Surface,
  {e3d9e38b-30a9-4391-a2a4-d86ef3e1ee98}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d055698-9a96-4b97-9cf2-70083ac78338}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7fce5c3-4418-47b5-afaa-27c5783314aa}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d055698-9a96-4b97-9cf2-70083ac78338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c856698f-ef93-4109-9f04-f777ea492831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41048720-665c-4adb-8de9-b2b1fe7399f3}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d055698-9a96-4b97-9cf2-70083ac78338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbec9554-8a94-49c2-8e5e-f58ca19388e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 51.816, 6.33984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {101afaee-397b-4ef1-9f65-1bd6c711f475}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d055698-9a96-4b97-9cf2-70083ac78338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 51.816, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {988f86c0-a492-4263-b3ac-d6fe50ca54e6}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d055698-9a96-4b97-9cf2-70083ac78338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d03efa9-67aa-4708-aef1-0daeeffc226c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56e6dbb-f774-452e-bba3-af023ae7a268}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d055698-9a96-4b97-9cf2-70083ac78338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c674d69-2f1a-4c1d-92a5-080da76e4c4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fefde213-92eb-4037-a041-1849439738e5}, !- Handle
  Zone Rt3 RetailSales B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1454ec9-719d-4ec4-aeef-82be181034e9}, !- Zone Air Inlet Port List
  {703062c0-af18-4fcb-9bef-0c62d08a6bb1}, !- Zone Air Exhaust Port List
  {9c14fbbb-8027-4a4e-bac0-b6e49468bbbe}, !- Zone Air Node Name
  {50caa073-22e7-43c7-99eb-090beb3c6bc8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfbf4a02-5e53-4401-9479-336efff50bcf}, !- Handle
  Node 8,                                 !- Name
  {9c14fbbb-8027-4a4e-bac0-b6e49468bbbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c14fbbb-8027-4a4e-bac0-b6e49468bbbe}, !- Handle
  {89b72209-2608-4f20-a6b2-f55e31166447}, !- Name
  {fefde213-92eb-4037-a041-1849439738e5}, !- Source Object
  11,                                     !- Outlet Port
  {bfbf4a02-5e53-4401-9479-336efff50bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1454ec9-719d-4ec4-aeef-82be181034e9}, !- Handle
  {7711f368-4627-4acd-9268-86129e1c40f3}, !- Name
  {fefde213-92eb-4037-a041-1849439738e5}; !- HVAC Component

OS:PortList,
  {703062c0-af18-4fcb-9bef-0c62d08a6bb1}, !- Handle
  {257d613b-8d70-4dd3-9ed1-4ef9748cad94}, !- Name
  {fefde213-92eb-4037-a041-1849439738e5}; !- HVAC Component

OS:PortList,
  {50caa073-22e7-43c7-99eb-090beb3c6bc8}, !- Handle
  {b9cf9836-e7d4-43cf-9769-5b79017391fd}, !- Name
  {fefde213-92eb-4037-a041-1849439738e5}; !- HVAC Component

OS:Sizing:Zone,
  {310ffdd3-8435-4a14-baf3-6c34eef501fe}, !- Handle
  {fefde213-92eb-4037-a041-1849439738e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a2f0e20-8335-4def-b720-7071a15f56a6}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {fefde213-92eb-4037-a041-1849439738e5}; !- Thermal Zone

OS:Space,
  {1e82982e-f420-4561-90c3-a392005772c3}, !- Handle
  Rt3 RetailSales C end_b - Story Ground, !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.908,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa101180-ae80-41d5-970f-c82e132aa9fd}, !- Building Story Name
  {5265376b-2cd0-4ce9-b356-82ec90956aa4}; !- Thermal Zone Name

OS:Surface,
  {33f4af19-0492-4a30-b652-37526eec3015}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e82982e-f420-4561-90c3-a392005772c3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfac4e02-b087-46d5-9e8a-0b6f4791e98c}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e82982e-f420-4561-90c3-a392005772c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04e2b2e4-b586-4438-a4e9-2cab2dc92f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7abf36ad-1ab8-4b16-8f7d-bc9fe26f7f2a}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e82982e-f420-4561-90c3-a392005772c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb6f29a-b761-4ecc-a0c3-971c1c38ef27}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e82982e-f420-4561-90c3-a392005772c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbec9554-8a94-49c2-8e5e-f58ca19388e8}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e82982e-f420-4561-90c3-a392005772c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41048720-665c-4adb-8de9-b2b1fe7399f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8da0f38d-2ba3-42ef-a51e-178e2becdff2}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e82982e-f420-4561-90c3-a392005772c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1b8e01-a170-4996-9f69-a152753a915c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5265376b-2cd0-4ce9-b356-82ec90956aa4}, !- Handle
  Zone Rt3 RetailSales C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5990e575-7f5a-4a27-a6a1-bc83728565dd}, !- Zone Air Inlet Port List
  {e7761447-c975-4982-b209-e689f6176e6b}, !- Zone Air Exhaust Port List
  {c6b457bb-1800-4563-b5c7-7a600aa38a50}, !- Zone Air Node Name
  {2052fca8-3ff8-4896-8ac6-5349fe655efa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7fd32c1-137b-4377-b6e6-aa2f1cee7ced}, !- Handle
  Node 9,                                 !- Name
  {c6b457bb-1800-4563-b5c7-7a600aa38a50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6b457bb-1800-4563-b5c7-7a600aa38a50}, !- Handle
  {c2187004-ca9d-4fbb-9a23-0ab4e3c049a4}, !- Name
  {5265376b-2cd0-4ce9-b356-82ec90956aa4}, !- Source Object
  11,                                     !- Outlet Port
  {a7fd32c1-137b-4377-b6e6-aa2f1cee7ced}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5990e575-7f5a-4a27-a6a1-bc83728565dd}, !- Handle
  {3a255f3e-757a-4320-a658-a226055291e0}, !- Name
  {5265376b-2cd0-4ce9-b356-82ec90956aa4}; !- HVAC Component

OS:PortList,
  {e7761447-c975-4982-b209-e689f6176e6b}, !- Handle
  {b916e4e3-90ef-47f4-a8e3-9fed71d09bac}, !- Name
  {5265376b-2cd0-4ce9-b356-82ec90956aa4}; !- HVAC Component

OS:PortList,
  {2052fca8-3ff8-4896-8ac6-5349fe655efa}, !- Handle
  {eeb5dbb9-b00b-4bbe-96f3-761f5df0f197}, !- Name
  {5265376b-2cd0-4ce9-b356-82ec90956aa4}; !- HVAC Component

OS:Sizing:Zone,
  {b6960b3e-a811-40be-adab-a141b37493f2}, !- Handle
  {5265376b-2cd0-4ce9-b356-82ec90956aa4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44a58d6e-db4e-468d-adf9-c1c34d9ac49e}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {5265376b-2cd0-4ce9-b356-82ec90956aa4}; !- Thermal Zone

OS:BuildingStory,
  {d777b14d-dcc4-42d1-92cf-44515c176b19}, !- Handle
  Story Mid,                              !- Name
  6.33984,                                !- Nominal Z Coordinate {m}
  6.33984,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {93971ce1-fb37-4701-8265-4e6e510c41c5}, !- Handle
  Rt3 RetailSales A end_a - Story Mid,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.48,                                 !- X Origin {m}
  -30.48,                                 !- Y Origin {m}
  6.33984,                                !- Z Origin {m}
  {d777b14d-dcc4-42d1-92cf-44515c176b19}, !- Building Story Name
  {5b491354-803b-4158-871c-d8882a21910d}; !- Thermal Zone Name

OS:Surface,
  {8926e3b0-27cc-4aba-9ad4-1ddc4a8761b4}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93971ce1-fb37-4701-8265-4e6e510c41c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4df1ca3-ad75-4946-a97e-f97d9b847904}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {063e9f4c-a663-46e7-a6e1-bc598063fb3f}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93971ce1-fb37-4701-8265-4e6e510c41c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07188161-763f-46ea-bcb0-7ea899435704}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93971ce1-fb37-4701-8265-4e6e510c41c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29d5374e-1109-4048-b4ae-073f5f2c15ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {477f13cb-53b7-4aa6-a991-5cb3849cdbaa}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93971ce1-fb37-4701-8265-4e6e510c41c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ede07f6a-a268-410d-9f7e-fa825930efda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d24e78c-42e5-4c8f-b7ec-d17f7d2b4543}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93971ce1-fb37-4701-8265-4e6e510c41c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfa10ed0-d722-4339-92e8-020c0710a1be}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93971ce1-fb37-4701-8265-4e6e510c41c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92421291-7866-427e-bb94-bca92efcc360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b491354-803b-4158-871c-d8882a21910d}, !- Handle
  Zone Rt3 RetailSales A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca55edd2-be0b-4f8f-908a-75a9a02e0354}, !- Zone Air Inlet Port List
  {090b15be-8cee-4b71-a5a2-d1207975c695}, !- Zone Air Exhaust Port List
  {cf8c55c2-c450-4513-b831-fc95f223a64f}, !- Zone Air Node Name
  {b0441cd0-f145-4e3e-8898-4f2cd762ca8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fcece53-e2fe-438a-a5c5-9254622e1c13}, !- Handle
  Node 10,                                !- Name
  {cf8c55c2-c450-4513-b831-fc95f223a64f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf8c55c2-c450-4513-b831-fc95f223a64f}, !- Handle
  {84ec62aa-3ded-4ee0-8285-cabf98460a26}, !- Name
  {5b491354-803b-4158-871c-d8882a21910d}, !- Source Object
  11,                                     !- Outlet Port
  {2fcece53-e2fe-438a-a5c5-9254622e1c13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca55edd2-be0b-4f8f-908a-75a9a02e0354}, !- Handle
  {6915ca9d-2e6f-4958-9ade-d2b732c5dec4}, !- Name
  {5b491354-803b-4158-871c-d8882a21910d}; !- HVAC Component

OS:PortList,
  {090b15be-8cee-4b71-a5a2-d1207975c695}, !- Handle
  {ef902b13-5605-4dad-9b4d-2fe8b3702d12}, !- Name
  {5b491354-803b-4158-871c-d8882a21910d}; !- HVAC Component

OS:PortList,
  {b0441cd0-f145-4e3e-8898-4f2cd762ca8c}, !- Handle
  {c30edbe5-bbd6-4d8f-b3d0-a4ed16dfd215}, !- Name
  {5b491354-803b-4158-871c-d8882a21910d}; !- HVAC Component

OS:Sizing:Zone,
  {1177780d-8c44-408d-b22c-841d381e45eb}, !- Handle
  {5b491354-803b-4158-871c-d8882a21910d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0eaa7920-4347-453d-a0e0-7f33355b2506}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {5b491354-803b-4158-871c-d8882a21910d}; !- Thermal Zone

OS:Space,
  {b91a0a84-be08-4a82-9270-a9aaaf0c8f16}, !- Handle
  Rt3 RetailSales B end_a - Story Mid,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.48,                                 !- X Origin {m}
  -25.908,                                !- Y Origin {m}
  6.33984,                                !- Z Origin {m}
  {d777b14d-dcc4-42d1-92cf-44515c176b19}, !- Building Story Name
  {40eaefee-5291-4ad9-9fc9-fecbba889658}; !- Thermal Zone Name

OS:Surface,
  {85e5559b-6139-4ea0-bacd-a51e29d272dd}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b91a0a84-be08-4a82-9270-a9aaaf0c8f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ae8f32-cef8-4c70-90eb-f62839ff5d56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c14f7d9-8052-48ad-a55d-5aebc6acfcb9}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b91a0a84-be08-4a82-9270-a9aaaf0c8f16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a8121c-0ec3-4fa2-a6ee-3fc24e8be4c1}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b91a0a84-be08-4a82-9270-a9aaaf0c8f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c30dd14b-35c7-49ab-abe8-4d806850ef25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 51.816, 6.33984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a97ef847-fb1b-4a40-9c3c-6315aa995643}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b91a0a84-be08-4a82-9270-a9aaaf0c8f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9af64a5-f465-4c13-b244-6fa884fb19db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 51.816, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d5374e-1109-4048-b4ae-073f5f2c15ca}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b91a0a84-be08-4a82-9270-a9aaaf0c8f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07188161-763f-46ea-bcb0-7ea899435704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584b17c5-f2b8-493f-bb75-92b1e5eeca19}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b91a0a84-be08-4a82-9270-a9aaaf0c8f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d54809-7062-4f98-bd54-c587ba231940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {40eaefee-5291-4ad9-9fc9-fecbba889658}, !- Handle
  Zone Rt3 RetailSales B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30028c77-8234-4103-b65f-af54756cc430}, !- Zone Air Inlet Port List
  {70c2322f-ac64-4ad2-a4cb-8d60c122d83f}, !- Zone Air Exhaust Port List
  {ae1089d2-1a26-4ebe-800e-0595288f4627}, !- Zone Air Node Name
  {d5b2d271-2583-4f74-b4c0-224a8853ad84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa0cd3a8-ffe1-446b-a442-195ccf9d0382}, !- Handle
  Node 11,                                !- Name
  {ae1089d2-1a26-4ebe-800e-0595288f4627}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae1089d2-1a26-4ebe-800e-0595288f4627}, !- Handle
  {f2336dca-5e46-41ef-b60e-8225dddb9153}, !- Name
  {40eaefee-5291-4ad9-9fc9-fecbba889658}, !- Source Object
  11,                                     !- Outlet Port
  {fa0cd3a8-ffe1-446b-a442-195ccf9d0382}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30028c77-8234-4103-b65f-af54756cc430}, !- Handle
  {9f154902-633f-4c42-9e84-fbcfa7f37608}, !- Name
  {40eaefee-5291-4ad9-9fc9-fecbba889658}; !- HVAC Component

OS:PortList,
  {70c2322f-ac64-4ad2-a4cb-8d60c122d83f}, !- Handle
  {818ac04a-504e-4887-9e76-90f36fd63825}, !- Name
  {40eaefee-5291-4ad9-9fc9-fecbba889658}; !- HVAC Component

OS:PortList,
  {d5b2d271-2583-4f74-b4c0-224a8853ad84}, !- Handle
  {9ae80d62-d8ab-48ca-b1bb-6746e99de7f3}, !- Name
  {40eaefee-5291-4ad9-9fc9-fecbba889658}; !- HVAC Component

OS:Sizing:Zone,
  {43c5300b-1dad-4513-9e33-493da88f33d0}, !- Handle
  {40eaefee-5291-4ad9-9fc9-fecbba889658}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64fc3e70-45cb-475f-95cf-6f966bc263a8}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {40eaefee-5291-4ad9-9fc9-fecbba889658}; !- Thermal Zone

OS:Space,
  {40ee66bc-d2ec-41a3-a620-266e1f079070}, !- Handle
  Rt3 RetailSales C end_a - Story Mid,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.48,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  6.33984,                                !- Z Origin {m}
  {d777b14d-dcc4-42d1-92cf-44515c176b19}, !- Building Story Name
  {67bdc078-c231-4576-94c3-7dd23af0e72d}; !- Thermal Zone Name

OS:Surface,
  {f00493d3-34c8-4170-b28c-9010ef44553a}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40ee66bc-d2ec-41a3-a620-266e1f079070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f80285-350a-4d9b-a525-dc045a436337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ef54bc-1eb3-44c9-8692-7726576a46f3}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ee66bc-d2ec-41a3-a620-266e1f079070}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de7227b-d91e-4c98-a843-983be8b31cad}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ee66bc-d2ec-41a3-a620-266e1f079070}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb74480-6e62-4a8a-a5a8-76aeaf440d41}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ee66bc-d2ec-41a3-a620-266e1f079070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76adca50-a6bf-4049-b9c1-45f7e6d53d50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c30dd14b-35c7-49ab-abe8-4d806850ef25}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ee66bc-d2ec-41a3-a620-266e1f079070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a8121c-0ec3-4fa2-a6ee-3fc24e8be4c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eeaee62-6da5-49b4-b146-46cb59febac6}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40ee66bc-d2ec-41a3-a620-266e1f079070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e961c3d-87f9-4924-8236-8e28b80b4206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67bdc078-c231-4576-94c3-7dd23af0e72d}, !- Handle
  Zone Rt3 RetailSales C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb32a740-dcd7-40a3-a1e1-216a5396447e}, !- Zone Air Inlet Port List
  {17197def-3f5f-445b-8980-d7fb1927480e}, !- Zone Air Exhaust Port List
  {eb8d54cc-c970-487c-a1e6-0b1ae287698b}, !- Zone Air Node Name
  {39fa8e7b-e373-4409-ae5a-9ed7deecc1e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33539d09-b465-4526-8a4e-b221b2d7d458}, !- Handle
  Node 12,                                !- Name
  {eb8d54cc-c970-487c-a1e6-0b1ae287698b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb8d54cc-c970-487c-a1e6-0b1ae287698b}, !- Handle
  {997e5e1b-def9-479f-87f5-c87d91161e36}, !- Name
  {67bdc078-c231-4576-94c3-7dd23af0e72d}, !- Source Object
  11,                                     !- Outlet Port
  {33539d09-b465-4526-8a4e-b221b2d7d458}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb32a740-dcd7-40a3-a1e1-216a5396447e}, !- Handle
  {e53cf402-5d40-44de-8872-3e89e3aa684f}, !- Name
  {67bdc078-c231-4576-94c3-7dd23af0e72d}; !- HVAC Component

OS:PortList,
  {17197def-3f5f-445b-8980-d7fb1927480e}, !- Handle
  {7b27a4ea-a366-4b3c-bd89-8276ff9fe337}, !- Name
  {67bdc078-c231-4576-94c3-7dd23af0e72d}; !- HVAC Component

OS:PortList,
  {39fa8e7b-e373-4409-ae5a-9ed7deecc1e4}, !- Handle
  {5b896887-fed3-4a7e-88ea-e06adc47a9c3}, !- Name
  {67bdc078-c231-4576-94c3-7dd23af0e72d}; !- HVAC Component

OS:Sizing:Zone,
  {e08eeef3-5506-48c5-9323-be7da73c75b6}, !- Handle
  {67bdc078-c231-4576-94c3-7dd23af0e72d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05b3b212-0430-4033-ac73-26e7977ce2bc}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {67bdc078-c231-4576-94c3-7dd23af0e72d}; !- Thermal Zone

OS:Space,
  {7a5c4529-0d67-4cd6-a867-316ee4a3f72f}, !- Handle
  Rt3 RetailSales A  - Story Mid,         !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.908,                                !- X Origin {m}
  -30.48,                                 !- Y Origin {m}
  6.33984,                                !- Z Origin {m}
  {d777b14d-dcc4-42d1-92cf-44515c176b19}, !- Building Story Name
  {13487a97-bd9c-49e0-843d-34e4ecb17162}; !- Thermal Zone Name

OS:Surface,
  {bf0d6866-0310-445a-86b1-c5a67e7cd0a0}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a5c4529-0d67-4cd6-a867-316ee4a3f72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95703694-c43f-46b5-97e1-52b34ab7809d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede07f6a-a268-410d-9f7e-fa825930efda}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5c4529-0d67-4cd6-a867-316ee4a3f72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {477f13cb-53b7-4aa6-a991-5cb3849cdbaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a0b7633-9ab2-4136-a831-c190d93457fc}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5c4529-0d67-4cd6-a867-316ee4a3f72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b4264b4-73dc-443b-8ab3-2d18574f4344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a0194b-abd6-46f8-8d04-6f8c5019cc17}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5c4529-0d67-4cd6-a867-316ee4a3f72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {735e7128-8c45-4d72-a001-1cc5fd281ab7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 4.572, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9696c53c-659b-4449-afe8-dc0c9bbf3ac7}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5c4529-0d67-4cd6-a867-316ee4a3f72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  51.816, 0, 6.33984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dbe78a9-478a-46eb-92a7-785ab2c673da}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a5c4529-0d67-4cd6-a867-316ee4a3f72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881dbe33-c1ec-45eb-b0cb-86f70e27d7ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13487a97-bd9c-49e0-843d-34e4ecb17162}, !- Handle
  Zone Rt3 RetailSales A  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {068af240-4dde-44fa-bc89-cb09feaa36ba}, !- Zone Air Inlet Port List
  {f445d78b-20c9-457e-b35a-090424ce4ffa}, !- Zone Air Exhaust Port List
  {958cca52-8c60-4999-9c05-5fb35618b62a}, !- Zone Air Node Name
  {3c4d9c70-1298-49c2-972b-587feeed7511}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a037920-705e-425c-b057-ce554e924570}, !- Handle
  Node 13,                                !- Name
  {958cca52-8c60-4999-9c05-5fb35618b62a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {958cca52-8c60-4999-9c05-5fb35618b62a}, !- Handle
  {be106b2d-dd6f-466a-a3b8-7448540b7700}, !- Name
  {13487a97-bd9c-49e0-843d-34e4ecb17162}, !- Source Object
  11,                                     !- Outlet Port
  {5a037920-705e-425c-b057-ce554e924570}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {068af240-4dde-44fa-bc89-cb09feaa36ba}, !- Handle
  {9ce5221e-aa02-4846-aabf-01c3f71bd85d}, !- Name
  {13487a97-bd9c-49e0-843d-34e4ecb17162}; !- HVAC Component

OS:PortList,
  {f445d78b-20c9-457e-b35a-090424ce4ffa}, !- Handle
  {82d62a61-e437-4518-ade9-cd7eeb8af0f6}, !- Name
  {13487a97-bd9c-49e0-843d-34e4ecb17162}; !- HVAC Component

OS:PortList,
  {3c4d9c70-1298-49c2-972b-587feeed7511}, !- Handle
  {139ccc82-9fa8-4057-b827-a8422530b63f}, !- Name
  {13487a97-bd9c-49e0-843d-34e4ecb17162}; !- HVAC Component

OS:Sizing:Zone,
  {a556c3d5-38eb-4640-92dc-a4192e9a0216}, !- Handle
  {13487a97-bd9c-49e0-843d-34e4ecb17162}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {905ed2aa-9333-4618-b59a-c4b033284e65}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {13487a97-bd9c-49e0-843d-34e4ecb17162}; !- Thermal Zone

OS:Space,
  {9ae3ba09-4e73-4658-91b5-7e47a9ea335f}, !- Handle
  Rt3 RetailSales B  - Story Mid,         !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.908,                                !- X Origin {m}
  -25.908,                                !- Y Origin {m}
  6.33984,                                !- Z Origin {m}
  {d777b14d-dcc4-42d1-92cf-44515c176b19}, !- Building Story Name
  {05978076-930d-447c-b19c-c6e41658b1b5}; !- Thermal Zone Name

OS:Surface,
  {bfce1d9d-8ce1-494e-9d5d-d2bd17ac02cf}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ae3ba09-4e73-4658-91b5-7e47a9ea335f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {481e2c53-2f76-49a5-8096-7b2cff905a95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  51.816, 51.816, 0,                      !- X,Y,Z Vertex 3 {m}
  51.816, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9af64a5-f465-4c13-b244-6fa884fb19db}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ae3ba09-4e73-4658-91b5-7e47a9ea335f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a97ef847-fb1b-4a40-9c3c-6315aa995643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {110c7a8e-6eb7-482b-b806-573bedbb4bdb}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ae3ba09-4e73-4658-91b5-7e47a9ea335f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9452af6-6250-42c0-abb9-da0c60f25639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 51.816, 6.33984,                !- X,Y,Z Vertex 1 {m}
  51.816, 51.816, 0,                      !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 51.816, 6.33984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b2c7c2-4f21-4f71-a106-cbae53cc6bcc}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ae3ba09-4e73-4658-91b5-7e47a9ea335f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8496229-17cb-4766-9c0a-6682dc7a6ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  51.816, 51.816, 0,                      !- X,Y,Z Vertex 3 {m}
  51.816, 51.816, 6.33984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4264b4-73dc-443b-8ab3-2d18574f4344}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ae3ba09-4e73-4658-91b5-7e47a9ea335f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a0b7633-9ab2-4136-a831-c190d93457fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  51.816, 0, 6.33984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58498603-a850-471d-b917-30afede92179}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ae3ba09-4e73-4658-91b5-7e47a9ea335f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cddf18a-5b67-4c61-bab2-0dee79166c9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 51.816, 6.33984,                !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05978076-930d-447c-b19c-c6e41658b1b5}, !- Handle
  Zone Rt3 RetailSales B  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e46e42a8-b736-404e-80fa-33e2fc886184}, !- Zone Air Inlet Port List
  {032a08bc-407a-4f5c-9b4a-81915bc5d171}, !- Zone Air Exhaust Port List
  {514030d6-986a-42c7-ab24-3357e02f8151}, !- Zone Air Node Name
  {18313f14-b154-4cf8-841c-f568b70f1e0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68935715-f992-489b-91a4-4395a251cd87}, !- Handle
  Node 14,                                !- Name
  {514030d6-986a-42c7-ab24-3357e02f8151}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {514030d6-986a-42c7-ab24-3357e02f8151}, !- Handle
  {1f677e3f-f4a5-4c25-b983-5d67d2748ab9}, !- Name
  {05978076-930d-447c-b19c-c6e41658b1b5}, !- Source Object
  11,                                     !- Outlet Port
  {68935715-f992-489b-91a4-4395a251cd87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e46e42a8-b736-404e-80fa-33e2fc886184}, !- Handle
  {475940e6-5221-4059-9b40-424e73f906df}, !- Name
  {05978076-930d-447c-b19c-c6e41658b1b5}; !- HVAC Component

OS:PortList,
  {032a08bc-407a-4f5c-9b4a-81915bc5d171}, !- Handle
  {099f8708-fd77-47a0-ae93-b172fa3736cb}, !- Name
  {05978076-930d-447c-b19c-c6e41658b1b5}; !- HVAC Component

OS:PortList,
  {18313f14-b154-4cf8-841c-f568b70f1e0f}, !- Handle
  {4b05a401-bb1b-4c1b-9183-4d7de034de9f}, !- Name
  {05978076-930d-447c-b19c-c6e41658b1b5}; !- HVAC Component

OS:Sizing:Zone,
  {c9378cff-d6da-4e10-8309-9df4b480a8ef}, !- Handle
  {05978076-930d-447c-b19c-c6e41658b1b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a8ca3dd-0c7f-4150-874f-38fade3d645d}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {05978076-930d-447c-b19c-c6e41658b1b5}; !- Thermal Zone

OS:Space,
  {518c177b-1fd9-4594-b859-e2552ccf09a1}, !- Handle
  Rt3 RetailSales C  - Story Mid,         !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.908,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  6.33984,                                !- Z Origin {m}
  {d777b14d-dcc4-42d1-92cf-44515c176b19}, !- Building Story Name
  {eed911ef-ea10-4d4e-8f43-0c7ee7b1e67b}; !- Thermal Zone Name

OS:Surface,
  {46fd12dd-cfbc-49ec-8f34-1a36d185dd29}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {518c177b-1fd9-4594-b859-e2552ccf09a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c922f9a6-a1ef-4f25-baff-d93a9331d86b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76adca50-a6bf-4049-b9c1-45f7e6d53d50}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c177b-1fd9-4594-b859-e2552ccf09a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb74480-6e62-4a8a-a5a8-76aeaf440d41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95f6f42-505e-4c73-8826-117e3f195afc}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c177b-1fd9-4594-b859-e2552ccf09a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b12eab1-18c4-4433-aad9-05f9da5d78b1}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c177b-1fd9-4594-b859-e2552ccf09a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {734c3568-55bb-4742-9c2f-53a2aa0cb822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 4.572, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9452af6-6250-42c0-abb9-da0c60f25639}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c177b-1fd9-4594-b859-e2552ccf09a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {110c7a8e-6eb7-482b-b806-573bedbb4bdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  51.816, 0, 6.33984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a29e9e5-2e21-4438-b6ef-91fd64ddfd41}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {518c177b-1fd9-4594-b859-e2552ccf09a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2b38813-6ec5-42c1-a33d-2d1527332b7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eed911ef-ea10-4d4e-8f43-0c7ee7b1e67b}, !- Handle
  Zone Rt3 RetailSales C  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf3d93b1-b322-4050-af2d-0031c8566ce6}, !- Zone Air Inlet Port List
  {6b18a506-7253-4b5b-bada-73514e9fdf27}, !- Zone Air Exhaust Port List
  {1fc3bb39-0f8c-463f-8991-07c5c1978e61}, !- Zone Air Node Name
  {5863b505-7c4d-43a4-8e08-1dbca38c782b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92ea8d64-165f-4466-9d4d-a3b6b2dddfd4}, !- Handle
  Node 15,                                !- Name
  {1fc3bb39-0f8c-463f-8991-07c5c1978e61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fc3bb39-0f8c-463f-8991-07c5c1978e61}, !- Handle
  {7e2be4d7-a568-4866-b82e-fb1c97d456d6}, !- Name
  {eed911ef-ea10-4d4e-8f43-0c7ee7b1e67b}, !- Source Object
  11,                                     !- Outlet Port
  {92ea8d64-165f-4466-9d4d-a3b6b2dddfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf3d93b1-b322-4050-af2d-0031c8566ce6}, !- Handle
  {e234e6e5-03b5-4021-82fc-39a12e957fd0}, !- Name
  {eed911ef-ea10-4d4e-8f43-0c7ee7b1e67b}; !- HVAC Component

OS:PortList,
  {6b18a506-7253-4b5b-bada-73514e9fdf27}, !- Handle
  {b61a056e-05a6-49bc-adde-83320ca03372}, !- Name
  {eed911ef-ea10-4d4e-8f43-0c7ee7b1e67b}; !- HVAC Component

OS:PortList,
  {5863b505-7c4d-43a4-8e08-1dbca38c782b}, !- Handle
  {f6d7dc57-f5cd-4bf0-8524-40e0eab31363}, !- Name
  {eed911ef-ea10-4d4e-8f43-0c7ee7b1e67b}; !- HVAC Component

OS:Sizing:Zone,
  {addff75b-94d6-4deb-8537-d8d5660916c9}, !- Handle
  {eed911ef-ea10-4d4e-8f43-0c7ee7b1e67b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b72200ec-ee30-45c4-910c-6649b1403676}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {eed911ef-ea10-4d4e-8f43-0c7ee7b1e67b}; !- Thermal Zone

OS:Space,
  {7d65e04b-3639-411e-912c-b2fb8294ce9a}, !- Handle
  Rt3 RetailSales A end_b - Story Mid,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.908,                                 !- X Origin {m}
  -30.48,                                 !- Y Origin {m}
  6.33984,                                !- Z Origin {m}
  {d777b14d-dcc4-42d1-92cf-44515c176b19}, !- Building Story Name
  {699207f6-8ecd-4ac9-8177-ff7c99a09830}; !- Thermal Zone Name

OS:Surface,
  {042bb829-bf67-4f7d-92fa-ba8c4ed0fc74}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d65e04b-3639-411e-912c-b2fb8294ce9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bab731b-8e31-44c1-aee3-d5452673f4aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {735e7128-8c45-4d72-a001-1cc5fd281ab7}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d65e04b-3639-411e-912c-b2fb8294ce9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8a0194b-abd6-46f8-8d04-6f8c5019cc17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d10c231e-3bd2-47cd-a71b-78f2d4b04bcf}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d65e04b-3639-411e-912c-b2fb8294ce9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50a721eb-5f66-4221-af4e-771db8b01d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf92a82-7174-44c2-b2c3-65327902b825}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d65e04b-3639-411e-912c-b2fb8294ce9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e9a419c-6daa-4b55-8ec6-b03eff4a541f}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d65e04b-3639-411e-912c-b2fb8294ce9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0897830c-5950-4d49-b412-126663833a5d}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d65e04b-3639-411e-912c-b2fb8294ce9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {535f49dd-39d1-4240-a1df-d99e805f0d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {699207f6-8ecd-4ac9-8177-ff7c99a09830}, !- Handle
  Zone Rt3 RetailSales A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c94bc4b-c9bd-4767-b69a-3768bade057e}, !- Zone Air Inlet Port List
  {44f06d2c-469e-471e-a4db-3eef2064fb79}, !- Zone Air Exhaust Port List
  {7653ca8a-0eac-43a8-97eb-472fcd6e8af7}, !- Zone Air Node Name
  {cbb94231-b97d-4a9e-9a16-b60874fdfceb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32bdb126-5c0f-4273-9285-5c8a3c900238}, !- Handle
  Node 16,                                !- Name
  {7653ca8a-0eac-43a8-97eb-472fcd6e8af7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7653ca8a-0eac-43a8-97eb-472fcd6e8af7}, !- Handle
  {3ca95e3a-ce05-4055-be36-8ef1588dc0f0}, !- Name
  {699207f6-8ecd-4ac9-8177-ff7c99a09830}, !- Source Object
  11,                                     !- Outlet Port
  {32bdb126-5c0f-4273-9285-5c8a3c900238}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c94bc4b-c9bd-4767-b69a-3768bade057e}, !- Handle
  {2c0cf774-6e9b-41f9-a301-f62b77839b9c}, !- Name
  {699207f6-8ecd-4ac9-8177-ff7c99a09830}; !- HVAC Component

OS:PortList,
  {44f06d2c-469e-471e-a4db-3eef2064fb79}, !- Handle
  {0d9a09f6-1671-4e7f-b563-fd12700e865b}, !- Name
  {699207f6-8ecd-4ac9-8177-ff7c99a09830}; !- HVAC Component

OS:PortList,
  {cbb94231-b97d-4a9e-9a16-b60874fdfceb}, !- Handle
  {b5964add-2bbf-463a-9164-2c9ae7fe8abb}, !- Name
  {699207f6-8ecd-4ac9-8177-ff7c99a09830}; !- HVAC Component

OS:Sizing:Zone,
  {7dfe08ab-bf4f-464a-9a7d-16d27e002ed1}, !- Handle
  {699207f6-8ecd-4ac9-8177-ff7c99a09830}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04d6c033-633f-45b3-9e2c-8c5dcee86f2d}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {699207f6-8ecd-4ac9-8177-ff7c99a09830}; !- Thermal Zone

OS:Space,
  {77e8b8a4-1ac1-448d-bd74-b3720e76fc77}, !- Handle
  Rt3 RetailSales B end_b - Story Mid,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.908,                                 !- X Origin {m}
  -25.908,                                !- Y Origin {m}
  6.33984,                                !- Z Origin {m}
  {d777b14d-dcc4-42d1-92cf-44515c176b19}, !- Building Story Name
  {1a013d63-4d76-496b-b31e-f66c253867af}; !- Thermal Zone Name

OS:Surface,
  {1c674d69-2f1a-4c1d-92a5-080da76e4c4a}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e8b8a4-1ac1-448d-bd74-b3720e76fc77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f56e6dbb-f774-452e-bba3-af023ae7a268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8496229-17cb-4766-9c0a-6682dc7a6ffb}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e8b8a4-1ac1-448d-bd74-b3720e76fc77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66b2c7c2-4f21-4f71-a106-cbae53cc6bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19441021-af20-4be7-8caf-66a64d349883}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e8b8a4-1ac1-448d-bd74-b3720e76fc77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {799631ae-e43b-422c-9d9f-9e57446cdfe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 51.816, 6.33984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fadf444-b1e9-42a6-906c-6908c59d1523}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e8b8a4-1ac1-448d-bd74-b3720e76fc77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 51.816, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50a721eb-5f66-4221-af4e-771db8b01d00}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e8b8a4-1ac1-448d-bd74-b3720e76fc77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d10c231e-3bd2-47cd-a71b-78f2d4b04bcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5869283-a14b-49b0-957a-b3439b7db3a2}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e8b8a4-1ac1-448d-bd74-b3720e76fc77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b993e5d4-fc47-427d-af08-9677e6e02c02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a013d63-4d76-496b-b31e-f66c253867af}, !- Handle
  Zone Rt3 RetailSales B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f19844e-f70f-4945-8bfe-5361403d1900}, !- Zone Air Inlet Port List
  {f7511ff7-411a-46fe-8380-3e0afeb0cb21}, !- Zone Air Exhaust Port List
  {9de406e9-9016-471f-9c35-120f7e10ed85}, !- Zone Air Node Name
  {121053c6-001f-4f4d-8681-0500d592430d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09b1e6ea-612c-484f-86b7-f234b0d5e4db}, !- Handle
  Node 17,                                !- Name
  {9de406e9-9016-471f-9c35-120f7e10ed85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9de406e9-9016-471f-9c35-120f7e10ed85}, !- Handle
  {39aa75db-ad2a-4534-90c5-a52b7b01fb0d}, !- Name
  {1a013d63-4d76-496b-b31e-f66c253867af}, !- Source Object
  11,                                     !- Outlet Port
  {09b1e6ea-612c-484f-86b7-f234b0d5e4db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f19844e-f70f-4945-8bfe-5361403d1900}, !- Handle
  {eb9fcd3c-7097-42af-b4dc-5a7a6fccc026}, !- Name
  {1a013d63-4d76-496b-b31e-f66c253867af}; !- HVAC Component

OS:PortList,
  {f7511ff7-411a-46fe-8380-3e0afeb0cb21}, !- Handle
  {fe5ae9d1-4b1d-4a1f-a0ab-19d957e86fe6}, !- Name
  {1a013d63-4d76-496b-b31e-f66c253867af}; !- HVAC Component

OS:PortList,
  {121053c6-001f-4f4d-8681-0500d592430d}, !- Handle
  {900742df-2424-4267-aac1-b34b0de82365}, !- Name
  {1a013d63-4d76-496b-b31e-f66c253867af}; !- HVAC Component

OS:Sizing:Zone,
  {a9d11b14-4a66-4d24-9e88-25072ec1cbd3}, !- Handle
  {1a013d63-4d76-496b-b31e-f66c253867af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e197afe9-49b4-4d40-addc-d6b401eb203f}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {1a013d63-4d76-496b-b31e-f66c253867af}; !- Thermal Zone

OS:Space,
  {0bab3d5b-cf08-4774-9158-eb54247cac26}, !- Handle
  Rt3 RetailSales C end_b - Story Mid,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.908,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  6.33984,                                !- Z Origin {m}
  {d777b14d-dcc4-42d1-92cf-44515c176b19}, !- Building Story Name
  {e793af88-8924-4d6e-82d0-17496e5f1383}; !- Thermal Zone Name

OS:Surface,
  {af1b8e01-a170-4996-9f69-a152753a915c}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bab3d5b-cf08-4774-9158-eb54247cac26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8da0f38d-2ba3-42ef-a51e-178e2becdff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {734c3568-55bb-4742-9c2f-53a2aa0cb822}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bab3d5b-cf08-4774-9158-eb54247cac26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b12eab1-18c4-4433-aad9-05f9da5d78b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a085d3-b897-42ed-9daf-8d935ff9faab}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bab3d5b-cf08-4774-9158-eb54247cac26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8428deee-51be-46ff-a1cf-fadde39e653b}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bab3d5b-cf08-4774-9158-eb54247cac26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {799631ae-e43b-422c-9d9f-9e57446cdfe7}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bab3d5b-cf08-4774-9158-eb54247cac26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19441021-af20-4be7-8caf-66a64d349883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {018164a6-9242-45cd-9228-d2496c04ea03}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bab3d5b-cf08-4774-9158-eb54247cac26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07820211-5607-453f-a415-48949e298b45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e793af88-8924-4d6e-82d0-17496e5f1383}, !- Handle
  Zone Rt3 RetailSales C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c026adf-3fb8-49f1-af2a-6ad528297b16}, !- Zone Air Inlet Port List
  {8ea8ecfc-1971-4fe4-9471-fc94e489f916}, !- Zone Air Exhaust Port List
  {8858a345-0a24-4415-b105-bb4e4fbcdfe9}, !- Zone Air Node Name
  {b2b6f5d1-4f86-4c48-8180-c27211491a1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ea06a27-03fc-472b-86d6-50801d3dd396}, !- Handle
  Node 18,                                !- Name
  {8858a345-0a24-4415-b105-bb4e4fbcdfe9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8858a345-0a24-4415-b105-bb4e4fbcdfe9}, !- Handle
  {4162c15e-1ee0-429e-8221-143b7bc5b314}, !- Name
  {e793af88-8924-4d6e-82d0-17496e5f1383}, !- Source Object
  11,                                     !- Outlet Port
  {9ea06a27-03fc-472b-86d6-50801d3dd396}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c026adf-3fb8-49f1-af2a-6ad528297b16}, !- Handle
  {01f5f356-6dbf-43bb-b91e-25e5f20f5505}, !- Name
  {e793af88-8924-4d6e-82d0-17496e5f1383}; !- HVAC Component

OS:PortList,
  {8ea8ecfc-1971-4fe4-9471-fc94e489f916}, !- Handle
  {0e1ad0fe-1e18-4280-b7dc-7f14f112c697}, !- Name
  {e793af88-8924-4d6e-82d0-17496e5f1383}; !- HVAC Component

OS:PortList,
  {b2b6f5d1-4f86-4c48-8180-c27211491a1c}, !- Handle
  {d0ceafa0-5f4a-417c-916a-e61e431b5ffc}, !- Name
  {e793af88-8924-4d6e-82d0-17496e5f1383}; !- HVAC Component

OS:Sizing:Zone,
  {c4417392-2241-42a8-8dfb-fa2509b963c3}, !- Handle
  {e793af88-8924-4d6e-82d0-17496e5f1383}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96219afe-1103-4cb7-b2fb-4bf801f786d2}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {e793af88-8924-4d6e-82d0-17496e5f1383}; !- Thermal Zone

OS:BuildingStory,
  {fa09b44f-0c45-4be9-9ae5-20b4f15fd29b}, !- Handle
  Story Top,                              !- Name
  12.67968,                               !- Nominal Z Coordinate {m}
  6.33984,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6715c1e4-9121-4cfb-ba37-d3c58e293a90}, !- Handle
  Rt3 RetailSales A end_a - Story Top,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.48,                                 !- X Origin {m}
  -30.48,                                 !- Y Origin {m}
  12.67968,                               !- Z Origin {m}
  {fa09b44f-0c45-4be9-9ae5-20b4f15fd29b}, !- Building Story Name
  {297f8ef3-894d-4476-a21e-07ca8ff8a1a8}; !- Thermal Zone Name

OS:Surface,
  {92421291-7866-427e-bb94-bca92efcc360}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6715c1e4-9121-4cfb-ba37-d3c58e293a90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfa10ed0-d722-4339-92e8-020c0710a1be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47204c3c-e788-4f39-9237-8f512b7cb740}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6715c1e4-9121-4cfb-ba37-d3c58e293a90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f72ff44-12fe-42e3-aa7e-51de731ba689}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6715c1e4-9121-4cfb-ba37-d3c58e293a90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99b0bc87-3b52-4d3f-8395-e7e67f601612}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8982dbf-55b6-4f98-8b49-19d8b4bf0f08}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6715c1e4-9121-4cfb-ba37-d3c58e293a90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {072a3fa7-ac33-4639-a14e-c5137d53b8ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35276719-c9e5-4e19-9485-4edb09387372}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6715c1e4-9121-4cfb-ba37-d3c58e293a90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c237870b-c606-48ae-a862-5556df857bf5}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6715c1e4-9121-4cfb-ba37-d3c58e293a90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {297f8ef3-894d-4476-a21e-07ca8ff8a1a8}, !- Handle
  Zone Rt3 RetailSales A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4c2a184-cd2d-4e9a-9103-d890386e245f}, !- Zone Air Inlet Port List
  {fbcbff94-9175-44be-8d2b-9941268d743d}, !- Zone Air Exhaust Port List
  {02508b2e-9d77-4e01-92f3-5ad252de6732}, !- Zone Air Node Name
  {3a83cd5a-1dfb-4c51-b9a3-ce54625cbca1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fd00b3c-5dcc-406d-a758-702864f8bd47}, !- Handle
  Node 19,                                !- Name
  {02508b2e-9d77-4e01-92f3-5ad252de6732}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02508b2e-9d77-4e01-92f3-5ad252de6732}, !- Handle
  {4a41d359-8ad6-4950-94cc-cc4e15f35704}, !- Name
  {297f8ef3-894d-4476-a21e-07ca8ff8a1a8}, !- Source Object
  11,                                     !- Outlet Port
  {1fd00b3c-5dcc-406d-a758-702864f8bd47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4c2a184-cd2d-4e9a-9103-d890386e245f}, !- Handle
  {22f4357b-7798-46e8-bbd0-e4e4cde04c56}, !- Name
  {297f8ef3-894d-4476-a21e-07ca8ff8a1a8}; !- HVAC Component

OS:PortList,
  {fbcbff94-9175-44be-8d2b-9941268d743d}, !- Handle
  {c99a22a5-3b80-4a41-b239-fa91d0696001}, !- Name
  {297f8ef3-894d-4476-a21e-07ca8ff8a1a8}; !- HVAC Component

OS:PortList,
  {3a83cd5a-1dfb-4c51-b9a3-ce54625cbca1}, !- Handle
  {d4a420b8-79ed-435d-9df0-c8f5d0824859}, !- Name
  {297f8ef3-894d-4476-a21e-07ca8ff8a1a8}; !- HVAC Component

OS:Sizing:Zone,
  {2649c39b-edb9-4f4e-880c-e775ee8f1c31}, !- Handle
  {297f8ef3-894d-4476-a21e-07ca8ff8a1a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9cad1643-bc15-4a78-bdeb-564502063849}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {297f8ef3-894d-4476-a21e-07ca8ff8a1a8}; !- Thermal Zone

OS:Space,
  {6cc92cce-6fc3-4324-9aac-0cec4885f082}, !- Handle
  Rt3 RetailSales B end_a - Story Top,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.48,                                 !- X Origin {m}
  -25.908,                                !- Y Origin {m}
  12.67968,                               !- Z Origin {m}
  {fa09b44f-0c45-4be9-9ae5-20b4f15fd29b}, !- Building Story Name
  {2142d337-2449-4626-845d-0630708779f6}; !- Thermal Zone Name

OS:Surface,
  {14d54809-7062-4f98-bd54-c587ba231940}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cc92cce-6fc3-4324-9aac-0cec4885f082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {584b17c5-f2b8-493f-bb75-92b1e5eeca19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cfc31a1-0fb7-4bf1-94a0-e3530934d40f}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc92cce-6fc3-4324-9aac-0cec4885f082}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a1ff0a7-1e64-4aad-9411-300416e43551}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc92cce-6fc3-4324-9aac-0cec4885f082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc22029d-d43c-40d2-a9d9-3e6190235a70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 51.816, 6.33984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7304adc6-4bc0-453f-92c9-d6e747c14222}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc92cce-6fc3-4324-9aac-0cec4885f082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc8046a1-aca3-40c0-bd54-bf5d5e357f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 51.816, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99b0bc87-3b52-4d3f-8395-e7e67f601612}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc92cce-6fc3-4324-9aac-0cec4885f082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f72ff44-12fe-42e3-aa7e-51de731ba689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ef3323-9b9a-4274-b8c5-70dc3dda0bb8}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6cc92cce-6fc3-4324-9aac-0cec4885f082}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2142d337-2449-4626-845d-0630708779f6}, !- Handle
  Zone Rt3 RetailSales B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eae20a46-42b7-481f-aa8f-4e94eea347fa}, !- Zone Air Inlet Port List
  {8980eaea-ec04-4911-98b1-44c14b7de03f}, !- Zone Air Exhaust Port List
  {2830407f-a7b3-4cca-83c8-a07729a023f1}, !- Zone Air Node Name
  {882c2ea1-a68f-4bbc-adbd-7a49c671b887}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0daacada-9275-4164-b2e3-3d30576e03b1}, !- Handle
  Node 20,                                !- Name
  {2830407f-a7b3-4cca-83c8-a07729a023f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2830407f-a7b3-4cca-83c8-a07729a023f1}, !- Handle
  {29da9b17-b025-4f3b-9556-fd7decb950e4}, !- Name
  {2142d337-2449-4626-845d-0630708779f6}, !- Source Object
  11,                                     !- Outlet Port
  {0daacada-9275-4164-b2e3-3d30576e03b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eae20a46-42b7-481f-aa8f-4e94eea347fa}, !- Handle
  {588d375d-113d-4970-88cd-8ea9bf6d553e}, !- Name
  {2142d337-2449-4626-845d-0630708779f6}; !- HVAC Component

OS:PortList,
  {8980eaea-ec04-4911-98b1-44c14b7de03f}, !- Handle
  {eace1a7f-5a76-4a29-af8e-b593c0b9a94c}, !- Name
  {2142d337-2449-4626-845d-0630708779f6}; !- HVAC Component

OS:PortList,
  {882c2ea1-a68f-4bbc-adbd-7a49c671b887}, !- Handle
  {b5489759-6d9c-421e-a52a-25216628f56a}, !- Name
  {2142d337-2449-4626-845d-0630708779f6}; !- HVAC Component

OS:Sizing:Zone,
  {c0296c63-9fbb-43c3-9849-08f04141eb3f}, !- Handle
  {2142d337-2449-4626-845d-0630708779f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52ab3cd5-8c1f-4af9-8b40-80a9ab575876}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {2142d337-2449-4626-845d-0630708779f6}; !- Thermal Zone

OS:Space,
  {32d73a44-d56a-4502-bbba-7bace16501cd}, !- Handle
  Rt3 RetailSales C end_a - Story Top,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.48,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  12.67968,                               !- Z Origin {m}
  {fa09b44f-0c45-4be9-9ae5-20b4f15fd29b}, !- Building Story Name
  {d5e91f16-b391-4a39-9068-e1229bc385de}; !- Thermal Zone Name

OS:Surface,
  {7e961c3d-87f9-4924-8236-8e28b80b4206}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32d73a44-d56a-4502-bbba-7bace16501cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eeaee62-6da5-49b4-b146-46cb59febac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66ad288f-371a-466c-bb66-b7822e1fecb3}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d73a44-d56a-4502-bbba-7bace16501cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f46a5a0c-fdf9-4e76-9282-3f07214bc5a5}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d73a44-d56a-4502-bbba-7bace16501cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97900044-90f1-4303-af33-95f182606c3d}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d73a44-d56a-4502-bbba-7bace16501cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbbde8f3-9fcb-46c2-b9cd-9625576d61a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc22029d-d43c-40d2-a9d9-3e6190235a70}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d73a44-d56a-4502-bbba-7bace16501cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a1ff0a7-1e64-4aad-9411-300416e43551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f989c15e-13d0-439b-8455-b2e7782a749a}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32d73a44-d56a-4502-bbba-7bace16501cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5e91f16-b391-4a39-9068-e1229bc385de}, !- Handle
  Zone Rt3 RetailSales C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11fd9dc0-9eb4-47b8-b9ad-763dc588e635}, !- Zone Air Inlet Port List
  {7e85387e-892e-4e24-8b42-4bb05f924d69}, !- Zone Air Exhaust Port List
  {8c92401c-795c-4a59-89d2-81b1ad8ac8dc}, !- Zone Air Node Name
  {9e314ddc-4353-428b-a15e-cd78c5fc7666}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {150f0c65-55a2-413e-bcd7-f588d256dbd2}, !- Handle
  Node 21,                                !- Name
  {8c92401c-795c-4a59-89d2-81b1ad8ac8dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c92401c-795c-4a59-89d2-81b1ad8ac8dc}, !- Handle
  {6a0e797d-ad5d-4bf3-9ca4-e06801e33361}, !- Name
  {d5e91f16-b391-4a39-9068-e1229bc385de}, !- Source Object
  11,                                     !- Outlet Port
  {150f0c65-55a2-413e-bcd7-f588d256dbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11fd9dc0-9eb4-47b8-b9ad-763dc588e635}, !- Handle
  {2cd19f4c-77a6-4bce-87d4-318e2caee99f}, !- Name
  {d5e91f16-b391-4a39-9068-e1229bc385de}; !- HVAC Component

OS:PortList,
  {7e85387e-892e-4e24-8b42-4bb05f924d69}, !- Handle
  {65994fe8-5c89-44b3-8d16-298a631d164b}, !- Name
  {d5e91f16-b391-4a39-9068-e1229bc385de}; !- HVAC Component

OS:PortList,
  {9e314ddc-4353-428b-a15e-cd78c5fc7666}, !- Handle
  {9b0dd244-a5c6-4729-9072-550943932c00}, !- Name
  {d5e91f16-b391-4a39-9068-e1229bc385de}; !- HVAC Component

OS:Sizing:Zone,
  {bbb025b0-3210-4f71-b3d2-3863eed79980}, !- Handle
  {d5e91f16-b391-4a39-9068-e1229bc385de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58a609b1-c574-45e5-bf66-ff75fe71c76a}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {d5e91f16-b391-4a39-9068-e1229bc385de}; !- Thermal Zone

OS:Space,
  {1a7211ca-4830-4c3e-9fdb-7610bc7bbc8d}, !- Handle
  Rt3 RetailSales A  - Story Top,         !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.908,                                !- X Origin {m}
  -30.48,                                 !- Y Origin {m}
  12.67968,                               !- Z Origin {m}
  {fa09b44f-0c45-4be9-9ae5-20b4f15fd29b}, !- Building Story Name
  {09ea2db5-28d5-4e42-bff4-882524ee6379}; !- Thermal Zone Name

OS:Surface,
  {881dbe33-c1ec-45eb-b0cb-86f70e27d7ca}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a7211ca-4830-4c3e-9fdb-7610bc7bbc8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dbe78a9-478a-46eb-92a7-785ab2c673da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072a3fa7-ac33-4639-a14e-c5137d53b8ce}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a7211ca-4830-4c3e-9fdb-7610bc7bbc8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8982dbf-55b6-4f98-8b49-19d8b4bf0f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761e541e-281a-4f74-bfa1-9322675366ca}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a7211ca-4830-4c3e-9fdb-7610bc7bbc8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {557aca64-27ba-4153-a46b-a58d0e071696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba95f87-e5b4-408e-a20b-953a41209f70}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a7211ca-4830-4c3e-9fdb-7610bc7bbc8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed3d99b1-b5d3-4c14-aeb9-b23faa820d29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 4.572, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b948124f-fe9d-40f7-b026-0bad6e0ebc81}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a7211ca-4830-4c3e-9fdb-7610bc7bbc8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  51.816, 0, 6.33984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c59de53-ff03-4c25-b9b3-36ba6492fac1}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a7211ca-4830-4c3e-9fdb-7610bc7bbc8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {09ea2db5-28d5-4e42-bff4-882524ee6379}, !- Handle
  Zone Rt3 RetailSales A  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b44fb45-d316-41ad-a367-300f00a04004}, !- Zone Air Inlet Port List
  {bf130c93-fc27-4560-98ac-7028ee151dc9}, !- Zone Air Exhaust Port List
  {e053a3ca-32d3-465b-a38c-e1b371a7aea3}, !- Zone Air Node Name
  {7a21c95f-255e-4d61-ae7b-42715054c429}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bea48696-b0d0-456d-a24c-7570645ebc78}, !- Handle
  Node 22,                                !- Name
  {e053a3ca-32d3-465b-a38c-e1b371a7aea3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e053a3ca-32d3-465b-a38c-e1b371a7aea3}, !- Handle
  {df52cd6d-c856-4b1e-948d-a753ec5826a2}, !- Name
  {09ea2db5-28d5-4e42-bff4-882524ee6379}, !- Source Object
  11,                                     !- Outlet Port
  {bea48696-b0d0-456d-a24c-7570645ebc78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b44fb45-d316-41ad-a367-300f00a04004}, !- Handle
  {26f5111c-707b-4dfb-82c5-cfe3d414cf96}, !- Name
  {09ea2db5-28d5-4e42-bff4-882524ee6379}; !- HVAC Component

OS:PortList,
  {bf130c93-fc27-4560-98ac-7028ee151dc9}, !- Handle
  {cdd660f5-297e-4d46-a602-64a636b4bc32}, !- Name
  {09ea2db5-28d5-4e42-bff4-882524ee6379}; !- HVAC Component

OS:PortList,
  {7a21c95f-255e-4d61-ae7b-42715054c429}, !- Handle
  {8e46913c-21c2-4adf-8b32-917c4cf052cf}, !- Name
  {09ea2db5-28d5-4e42-bff4-882524ee6379}; !- HVAC Component

OS:Sizing:Zone,
  {6e22774f-4c31-46d7-9dc5-c6af3c14775d}, !- Handle
  {09ea2db5-28d5-4e42-bff4-882524ee6379}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcb95afc-d1cc-4923-a097-c354101492e7}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {09ea2db5-28d5-4e42-bff4-882524ee6379}; !- Thermal Zone

OS:Space,
  {d13557a0-9d5a-4c16-8407-6972fb4aece0}, !- Handle
  Rt3 RetailSales B  - Story Top,         !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.908,                                !- X Origin {m}
  -25.908,                                !- Y Origin {m}
  12.67968,                               !- Z Origin {m}
  {fa09b44f-0c45-4be9-9ae5-20b4f15fd29b}, !- Building Story Name
  {2d40b05e-3423-4222-b801-7267b4e8d724}; !- Thermal Zone Name

OS:Surface,
  {5cddf18a-5b67-4c61-bab2-0dee79166c9b}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d13557a0-9d5a-4c16-8407-6972fb4aece0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58498603-a850-471d-b917-30afede92179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  51.816, 51.816, 0,                      !- X,Y,Z Vertex 3 {m}
  51.816, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc8046a1-aca3-40c0-bd54-bf5d5e357f2d}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d13557a0-9d5a-4c16-8407-6972fb4aece0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7304adc6-4bc0-453f-92c9-d6e747c14222}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04db80a8-94c4-423e-a2dc-0d86930d7699}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d13557a0-9d5a-4c16-8407-6972fb4aece0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeeeda2c-9969-4ef9-98a5-ca54c84e9823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 51.816, 6.33984,                !- X,Y,Z Vertex 1 {m}
  51.816, 51.816, 0,                      !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 51.816, 6.33984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c67e9181-fe91-4bba-9b17-3492dfe3efc5}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d13557a0-9d5a-4c16-8407-6972fb4aece0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad7d9f2c-850f-4c6f-a2ec-32fa00c1552f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  51.816, 51.816, 0,                      !- X,Y,Z Vertex 3 {m}
  51.816, 51.816, 6.33984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {557aca64-27ba-4153-a46b-a58d0e071696}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d13557a0-9d5a-4c16-8407-6972fb4aece0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {761e541e-281a-4f74-bfa1-9322675366ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  51.816, 0, 6.33984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc7160f-3e75-4486-9a8e-826cce85af0c}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d13557a0-9d5a-4c16-8407-6972fb4aece0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 51.816, 6.33984,                !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d40b05e-3423-4222-b801-7267b4e8d724}, !- Handle
  Zone Rt3 RetailSales B  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fdb2b28-f072-4c5f-986e-72b211708ba6}, !- Zone Air Inlet Port List
  {14f7be43-a2b5-4649-b0d1-4462cd855565}, !- Zone Air Exhaust Port List
  {263b9b61-7486-44a7-a254-571c9895bcbf}, !- Zone Air Node Name
  {c6707f9b-de9e-4115-ad37-b107bbf57ab7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f140c88-a926-47e7-8f63-78b0cce1af61}, !- Handle
  Node 23,                                !- Name
  {263b9b61-7486-44a7-a254-571c9895bcbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {263b9b61-7486-44a7-a254-571c9895bcbf}, !- Handle
  {63f8193a-1c4b-41c1-924e-e9c27691aa81}, !- Name
  {2d40b05e-3423-4222-b801-7267b4e8d724}, !- Source Object
  11,                                     !- Outlet Port
  {5f140c88-a926-47e7-8f63-78b0cce1af61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fdb2b28-f072-4c5f-986e-72b211708ba6}, !- Handle
  {dcaa62a3-bda5-45f6-ba50-4651f02a8c42}, !- Name
  {2d40b05e-3423-4222-b801-7267b4e8d724}; !- HVAC Component

OS:PortList,
  {14f7be43-a2b5-4649-b0d1-4462cd855565}, !- Handle
  {2a0ae16d-2464-40e1-ab92-39c6902a7468}, !- Name
  {2d40b05e-3423-4222-b801-7267b4e8d724}; !- HVAC Component

OS:PortList,
  {c6707f9b-de9e-4115-ad37-b107bbf57ab7}, !- Handle
  {aa90fe5b-69ac-4902-8e10-5b97f69334c9}, !- Name
  {2d40b05e-3423-4222-b801-7267b4e8d724}; !- HVAC Component

OS:Sizing:Zone,
  {c6a8d9b9-cc6b-4b91-b231-0b7f3d897568}, !- Handle
  {2d40b05e-3423-4222-b801-7267b4e8d724}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d20963cd-a05f-43e8-bb99-1d07661099fd}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {2d40b05e-3423-4222-b801-7267b4e8d724}; !- Thermal Zone

OS:Space,
  {4ed29e81-cb55-49ab-8e93-b05ff32924f6}, !- Handle
  Rt3 RetailSales C  - Story Top,         !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.908,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  12.67968,                               !- Z Origin {m}
  {fa09b44f-0c45-4be9-9ae5-20b4f15fd29b}, !- Building Story Name
  {ec1a282c-b012-40a8-b3e7-553b3cb2abba}; !- Thermal Zone Name

OS:Surface,
  {a2b38813-6ec5-42c1-a33d-2d1527332b7b}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ed29e81-cb55-49ab-8e93-b05ff32924f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a29e9e5-2e21-4438-b6ef-91fd64ddfd41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbbde8f3-9fcb-46c2-b9cd-9625576d61a6}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ed29e81-cb55-49ab-8e93-b05ff32924f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97900044-90f1-4303-af33-95f182606c3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117f7641-54f5-4024-a628-4ad2365b93ad}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ed29e81-cb55-49ab-8e93-b05ff32924f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08441502-bf26-4b65-8e1f-9594e383679d}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ed29e81-cb55-49ab-8e93-b05ff32924f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bf5539f-77bc-49fc-a504-19aae2399d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  51.816, 4.572, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeeeda2c-9969-4ef9-98a5-ca54c84e9823}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ed29e81-cb55-49ab-8e93-b05ff32924f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04db80a8-94c4-423e-a2dc-0d86930d7699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  51.816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  51.816, 0, 6.33984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d0e5af7-09b6-45f3-8007-5b7c22976733}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ed29e81-cb55-49ab-8e93-b05ff32924f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 0, 6.33984,                     !- X,Y,Z Vertex 1 {m}
  51.816, 4.572, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec1a282c-b012-40a8-b3e7-553b3cb2abba}, !- Handle
  Zone Rt3 RetailSales C  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {192a9ed2-5dc5-4b34-99e2-9a8040397d67}, !- Zone Air Inlet Port List
  {284457b0-e85d-4dfb-af3f-ae51963a7bfe}, !- Zone Air Exhaust Port List
  {ce56f754-bb95-45ac-9496-3da47c656e4f}, !- Zone Air Node Name
  {fbabe6ac-a06b-47ce-b094-59e8cd9c5929}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03f56040-2ae7-46f9-b9e3-d4a7351694fc}, !- Handle
  Node 24,                                !- Name
  {ce56f754-bb95-45ac-9496-3da47c656e4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce56f754-bb95-45ac-9496-3da47c656e4f}, !- Handle
  {4dc99d19-de90-413c-8b03-5ec1c644f853}, !- Name
  {ec1a282c-b012-40a8-b3e7-553b3cb2abba}, !- Source Object
  11,                                     !- Outlet Port
  {03f56040-2ae7-46f9-b9e3-d4a7351694fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {192a9ed2-5dc5-4b34-99e2-9a8040397d67}, !- Handle
  {83b84edb-f375-444a-9a76-3b86256302e2}, !- Name
  {ec1a282c-b012-40a8-b3e7-553b3cb2abba}; !- HVAC Component

OS:PortList,
  {284457b0-e85d-4dfb-af3f-ae51963a7bfe}, !- Handle
  {a5851bf1-1d90-4d1c-b4e0-f40a45be9ff1}, !- Name
  {ec1a282c-b012-40a8-b3e7-553b3cb2abba}; !- HVAC Component

OS:PortList,
  {fbabe6ac-a06b-47ce-b094-59e8cd9c5929}, !- Handle
  {766d1646-7c5a-4bec-9704-222a76da1e57}, !- Name
  {ec1a282c-b012-40a8-b3e7-553b3cb2abba}; !- HVAC Component

OS:Sizing:Zone,
  {58510a20-5d06-4c17-bc2f-247df19e6aaa}, !- Handle
  {ec1a282c-b012-40a8-b3e7-553b3cb2abba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2974e5b0-6b20-4aca-9d8c-1ecfb34b7b71}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {ec1a282c-b012-40a8-b3e7-553b3cb2abba}; !- Thermal Zone

OS:Space,
  {263f9f29-2577-46f1-8ca6-c774c291c1bb}, !- Handle
  Rt3 RetailSales A end_b - Story Top,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.908,                                 !- X Origin {m}
  -30.48,                                 !- Y Origin {m}
  12.67968,                               !- Z Origin {m}
  {fa09b44f-0c45-4be9-9ae5-20b4f15fd29b}, !- Building Story Name
  {b9a775b1-f7c9-4f6d-a891-91b516df30eb}; !- Thermal Zone Name

OS:Surface,
  {535f49dd-39d1-4240-a1df-d99e805f0d7e}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {263f9f29-2577-46f1-8ca6-c774c291c1bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0897830c-5950-4d49-b412-126663833a5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed3d99b1-b5d3-4c14-aeb9-b23faa820d29}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263f9f29-2577-46f1-8ca6-c774c291c1bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eba95f87-e5b4-408e-a20b-953a41209f70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5e3993-a07f-43c5-9b98-85f1a21b3514}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263f9f29-2577-46f1-8ca6-c774c291c1bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3b05844-8616-41fd-aa18-72b5e1729c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50dab426-94e0-493f-bccd-f7476ef3f6a9}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263f9f29-2577-46f1-8ca6-c774c291c1bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea0c1-b94e-492a-86db-82307a4b3ffa}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263f9f29-2577-46f1-8ca6-c774c291c1bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b28ea42-3703-4239-9bb9-c7c459888c09}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {263f9f29-2577-46f1-8ca6-c774c291c1bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b9a775b1-f7c9-4f6d-a891-91b516df30eb}, !- Handle
  Zone Rt3 RetailSales A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0ff719a-604b-491e-8247-7860c7277e77}, !- Zone Air Inlet Port List
  {90e3218b-d019-41c6-9016-29a17076c95d}, !- Zone Air Exhaust Port List
  {4c89d2f4-9f94-47c6-8794-e1a03da614d6}, !- Zone Air Node Name
  {21c5a05f-fe98-404c-a17d-461e1c76bfdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74dc5466-574f-4b10-a91b-3f44a19c3ced}, !- Handle
  Node 25,                                !- Name
  {4c89d2f4-9f94-47c6-8794-e1a03da614d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c89d2f4-9f94-47c6-8794-e1a03da614d6}, !- Handle
  {6f38ff4b-0b30-4b8c-b58d-929492541ec2}, !- Name
  {b9a775b1-f7c9-4f6d-a891-91b516df30eb}, !- Source Object
  11,                                     !- Outlet Port
  {74dc5466-574f-4b10-a91b-3f44a19c3ced}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0ff719a-604b-491e-8247-7860c7277e77}, !- Handle
  {a6c069a3-3f03-45ee-b509-9982eb17d6f1}, !- Name
  {b9a775b1-f7c9-4f6d-a891-91b516df30eb}; !- HVAC Component

OS:PortList,
  {90e3218b-d019-41c6-9016-29a17076c95d}, !- Handle
  {955acd79-9988-4f39-a507-f7b892859d02}, !- Name
  {b9a775b1-f7c9-4f6d-a891-91b516df30eb}; !- HVAC Component

OS:PortList,
  {21c5a05f-fe98-404c-a17d-461e1c76bfdc}, !- Handle
  {5071bc00-22fd-4cf5-a978-d547717585a2}, !- Name
  {b9a775b1-f7c9-4f6d-a891-91b516df30eb}; !- HVAC Component

OS:Sizing:Zone,
  {bf9fcdbb-9159-433e-bdbd-20b8b61b78f2}, !- Handle
  {b9a775b1-f7c9-4f6d-a891-91b516df30eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7409e30b-bc03-4540-96e8-1973c61150ec}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {b9a775b1-f7c9-4f6d-a891-91b516df30eb}; !- Thermal Zone

OS:Space,
  {8a6c7f5b-0cba-416e-9659-f0d928f98f2f}, !- Handle
  Rt3 RetailSales B end_b - Story Top,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.908,                                 !- X Origin {m}
  -25.908,                                !- Y Origin {m}
  12.67968,                               !- Z Origin {m}
  {fa09b44f-0c45-4be9-9ae5-20b4f15fd29b}, !- Building Story Name
  {9aeceebf-647d-43de-b7c2-6bd113c6f4b7}; !- Thermal Zone Name

OS:Surface,
  {b993e5d4-fc47-427d-af08-9677e6e02c02}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a6c7f5b-0cba-416e-9659-f0d928f98f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5869283-a14b-49b0-957a-b3439b7db3a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad7d9f2c-850f-4c6f-a2ec-32fa00c1552f}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6c7f5b-0cba-416e-9659-f0d928f98f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c67e9181-fe91-4bba-9b17-3492dfe3efc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5f6270-aa87-4812-95a2-e03b4ddead17}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6c7f5b-0cba-416e-9659-f0d928f98f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc254a4d-ff83-4b5e-9d94-19c90c92fa37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 0,        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 51.816, 6.33984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69bd2658-4cfb-47f1-b964-00f53fbc3b5d}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6c7f5b-0cba-416e-9659-f0d928f98f2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 51.816, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 51.816, 6.33984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b05844-8616-41fd-aa18-72b5e1729c74}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6c7f5b-0cba-416e-9659-f0d928f98f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e5e3993-a07f-43c5-9b98-85f1a21b3514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2af28d1-0834-438e-ba94-3c9e92ba9913}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a6c7f5b-0cba-416e-9659-f0d928f98f2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 51.816, 6.33984,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 51.816, 6.33984,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9aeceebf-647d-43de-b7c2-6bd113c6f4b7}, !- Handle
  Zone Rt3 RetailSales B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69dd3bff-16ba-4735-8e85-c0b6e03f22de}, !- Zone Air Inlet Port List
  {e6e3431c-4de5-4e93-a462-3ab9e68892a1}, !- Zone Air Exhaust Port List
  {d249242d-9123-4ef1-863f-b26f99ada94e}, !- Zone Air Node Name
  {e7b90b7b-ffe3-4fbc-bd8c-95f93d2524f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80dcb31a-458a-46e7-af93-cd08bb246808}, !- Handle
  Node 26,                                !- Name
  {d249242d-9123-4ef1-863f-b26f99ada94e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d249242d-9123-4ef1-863f-b26f99ada94e}, !- Handle
  {9c491e85-138e-4fdd-a925-0a8b88eaab6d}, !- Name
  {9aeceebf-647d-43de-b7c2-6bd113c6f4b7}, !- Source Object
  11,                                     !- Outlet Port
  {80dcb31a-458a-46e7-af93-cd08bb246808}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69dd3bff-16ba-4735-8e85-c0b6e03f22de}, !- Handle
  {0b7b3d59-b4e7-45d2-b4bd-1edbfa5b6bff}, !- Name
  {9aeceebf-647d-43de-b7c2-6bd113c6f4b7}; !- HVAC Component

OS:PortList,
  {e6e3431c-4de5-4e93-a462-3ab9e68892a1}, !- Handle
  {c973245a-9068-4f50-ac9d-e611f6d1b94b}, !- Name
  {9aeceebf-647d-43de-b7c2-6bd113c6f4b7}; !- HVAC Component

OS:PortList,
  {e7b90b7b-ffe3-4fbc-bd8c-95f93d2524f3}, !- Handle
  {7de81dad-c0a4-4696-a344-e8cd4109ca1b}, !- Name
  {9aeceebf-647d-43de-b7c2-6bd113c6f4b7}; !- HVAC Component

OS:Sizing:Zone,
  {c6dcede1-5604-4ccf-8e0b-eafb2eeaa37a}, !- Handle
  {9aeceebf-647d-43de-b7c2-6bd113c6f4b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {932f03f6-683d-4b94-a028-d82c24d5b72c}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {9aeceebf-647d-43de-b7c2-6bd113c6f4b7}; !- Thermal Zone

OS:Space,
  {da9c98c5-d19d-43bd-afcf-2b115dedc63b}, !- Handle
  Rt3 RetailSales C end_b - Story Top,    !- Name
  {0986eaf7-4470-4faa-b730-ac8c2f176007}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.908,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  12.67968,                               !- Z Origin {m}
  {fa09b44f-0c45-4be9-9ae5-20b4f15fd29b}, !- Building Story Name
  {3943ed02-5c69-4524-b4bf-be33b54e48b6}; !- Thermal Zone Name

OS:Surface,
  {07820211-5607-453f-a415-48949e298b45}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da9c98c5-d19d-43bd-afcf-2b115dedc63b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {018164a6-9242-45cd-9228-d2496c04ea03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf5539f-77bc-49fc-a504-19aae2399d72}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da9c98c5-d19d-43bd-afcf-2b115dedc63b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08441502-bf26-4b65-8e1f-9594e383679d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431eadbf-c481-4543-a7c3-b77962dd8f19}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da9c98c5-d19d-43bd-afcf-2b115dedc63b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 6.33984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee74d53f-6a9c-486c-9a56-8f103dfd92d3}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da9c98c5-d19d-43bd-afcf-2b115dedc63b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.33984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc254a4d-ff83-4b5e-9d94-19c90c92fa37}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da9c98c5-d19d-43bd-afcf-2b115dedc63b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf5f6270-aa87-4812-95a2-e03b4ddead17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 6.33984,       !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.33984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de00c9b1-bee9-4900-82e7-5ea9ca98e741}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da9c98c5-d19d-43bd-afcf-2b115dedc63b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.33984,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.33984,                  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 6.33984,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0, 6.33984;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3943ed02-5c69-4524-b4bf-be33b54e48b6}, !- Handle
  Zone Rt3 RetailSales C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10186e8c-0e15-42ba-8612-d813d8c6f793}, !- Zone Air Inlet Port List
  {429e6d21-cd9a-47c7-bb5d-c00edbb102f0}, !- Zone Air Exhaust Port List
  {471a6fcc-c78a-4558-8ac5-7df9623f75ce}, !- Zone Air Node Name
  {eda7fc01-0e5a-4890-b5ba-3db4ead3ba02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cc8e709-0902-4d17-89a9-a637bf344497}, !- Handle
  Node 27,                                !- Name
  {471a6fcc-c78a-4558-8ac5-7df9623f75ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {471a6fcc-c78a-4558-8ac5-7df9623f75ce}, !- Handle
  {51cbc0f7-5beb-4f17-af1d-e2052c313b7a}, !- Name
  {3943ed02-5c69-4524-b4bf-be33b54e48b6}, !- Source Object
  11,                                     !- Outlet Port
  {2cc8e709-0902-4d17-89a9-a637bf344497}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10186e8c-0e15-42ba-8612-d813d8c6f793}, !- Handle
  {bdc4b3c7-84be-4df1-abdd-08a190449c8a}, !- Name
  {3943ed02-5c69-4524-b4bf-be33b54e48b6}; !- HVAC Component

OS:PortList,
  {429e6d21-cd9a-47c7-bb5d-c00edbb102f0}, !- Handle
  {ba1843ee-eecf-4868-82fc-72fd6cbbbede}, !- Name
  {3943ed02-5c69-4524-b4bf-be33b54e48b6}; !- HVAC Component

OS:PortList,
  {eda7fc01-0e5a-4890-b5ba-3db4ead3ba02}, !- Handle
  {f61c4e93-c86a-4cf3-acd1-65f89c570607}, !- Name
  {3943ed02-5c69-4524-b4bf-be33b54e48b6}; !- HVAC Component

OS:Sizing:Zone,
  {31b00aaf-f969-42b6-8a17-baefd1fe4705}, !- Handle
  {3943ed02-5c69-4524-b4bf-be33b54e48b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fe08f1f-7c50-4102-a323-cdb9dbcabc73}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {3943ed02-5c69-4524-b4bf-be33b54e48b6}; !- Thermal Zone

OS:SubSurface,
  {6b05a2e6-9b27-45c8-9ed9-312cbb933260}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d835fbd1-0e22-47ed-a550-d4264043154d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 0, 0.888921232580962, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  51.7906, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  51.7906, 0, 0.888921232580962;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b55dc27-06e6-4338-bd6e-54c63b112dce}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e298836-6346-4438-b1b4-aacea6a4f71a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 0, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 0.890221483146067;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2f33e79-c26c-4d08-acba-22e7b129f6c8}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a4d6cd1-6f6e-49c9-a384-4ebf84f1e7fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.890221483146067;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7587f498-dcd3-494d-8ad3-173736d399ba}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5652d0ed-927a-465b-903a-40d01726f8c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.7906, 0.888921232580962, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.7906, 0.762,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0.0254000000000048, 0.888921232580962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4aa12dc-e2c1-4d00-82bb-85c27d62f881}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a56d15ec-08f2-43eb-b78e-b03cb73ff09b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 0, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 0.890221483146067;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21dabae8-4131-43c8-9686-e7bb94c33838}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb3b76f9-77ef-48c5-b557-ea04e9a45861}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.5466, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edb56c15-1574-4027-866b-6f5db1086e6e}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a787b8be-6f81-4f54-aef9-485265593181}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b562712d-7a20-450a-bd03-138ff5cadac3}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4354681-5426-4a57-a1e3-096ecbe9f610}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.5466, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de51d07b-35c7-432d-bb72-47a450899ae4}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be80253a-e57e-4617-8132-499fa3084e7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.7906, 4.572, 0.888921232580962,      !- X,Y,Z Vertex 1 {m}
  51.7906, 4.572, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.572, 0.888921232580962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9dc20f2-873c-4765-8f2f-d19d198f14fa}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {101afaee-397b-4ef1-9f65-1bd6c711f475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 0.888921232580962,       !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 51.7906, 0.762,                  !- X,Y,Z Vertex 3 {m}
  4.572, 51.7906, 0.888921232580962;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e021d55-7117-4eeb-8842-9150ed5e0c04}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7abf36ad-1ab8-4b16-8f7d-bc9fe26f7f2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e70cee58-7988-4b70-bb9b-88aba59a354b}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6eb6f29a-b761-4ecc-a0c3-971c1c38ef27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.890221483146067;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ccd9a9d-98a9-4817-8908-830bed831cf4}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e9a419c-6daa-4b55-8ec6-b03eff4a541f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 0, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 0.890221483146067;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {216c3e61-f95f-46d8-8fe6-851e84841f27}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4bf92a82-7174-44c2-b2c3-65327902b825}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.890221483146067;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12d3037d-dd31-4d42-83c5-94dd338642cc}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {063e9f4c-a663-46e7-a6e1-bc598063fb3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.5466, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a51b197-54d1-4dd3-a169-33f285c05e99}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d24e78c-42e5-4c8f-b7ec-d17f7d2b4543}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 0, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 0.890221483146067;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8d3d0dd-8dd4-439e-a54d-bb10a85a457e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9696c53c-659b-4449-afe8-dc0c9bbf3ac7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 0, 0.888921232580962, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  51.7906, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  51.7906, 0, 0.888921232580962;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30376b78-3db5-4e72-a7ec-2a305e529306}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0ef54bc-1eb3-44c9-8692-7726576a46f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.5466, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14c5c0a8-e5e5-4904-96fe-2e074cffa80a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9de7227b-d91e-4c98-a843-983be8b31cad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfee19c4-445b-46d4-bab8-03e41afaff60}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c14f7d9-8052-48ad-a55d-5aebc6acfcb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.7906, 0.888921232580962, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.7906, 0.762,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0.0254000000000048, 0.888921232580962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f75909b-7c5b-4c91-b75c-c0af39b5c142}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d95f6f42-505e-4c73-8826-117e3f195afc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.7906, 4.572, 0.888921232580962,      !- X,Y,Z Vertex 1 {m}
  51.7906, 4.572, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.572, 0.888921232580962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d89fd70-3374-4218-b75f-394f5104e00e}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6fadf444-b1e9-42a6-906c-6908c59d1523}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 0.888921232580962,       !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 51.7906, 0.762,                  !- X,Y,Z Vertex 3 {m}
  4.572, 51.7906, 0.888921232580962;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {930ac71d-39ae-4228-8aa2-b337c96f5563}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8428deee-51be-46ff-a1cf-fadde39e653b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.890221483146067;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df94eaa5-94ee-43b3-8e11-bef290f829b1}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46a085d3-b897-42ed-9daf-8d935ff9faab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd2a0f33-d98b-476f-82a0-75ddb91f368c}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66ad288f-371a-466c-bb66-b7822e1fecb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.5466, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17f3f870-9b21-45fb-9a15-cb8558494253}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f46a5a0c-fdf9-4e76-9282-3f07214bc5a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f975c0a9-1555-43a9-875c-e7cb53209029}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {117f7641-54f5-4024-a628-4ad2365b93ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.7906, 4.572, 0.888921232580962,      !- X,Y,Z Vertex 1 {m}
  51.7906, 4.572, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.572, 0.888921232580962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23665b92-c1d2-4e33-988d-a18e838d6b3c}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47204c3c-e788-4f39-9237-8f512b7cb740}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.5466, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0.0253999999999994, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5ebb19a-8189-49b8-af4f-0b7972ae84c5}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35276719-c9e5-4e19-9485-4edb09387372}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 0, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 0.890221483146067;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08b9a958-e340-4323-b853-0d73efd033cd}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50dab426-94e0-493f-bccd-f7476ef3f6a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.890221483146067;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {171eeace-afe0-400e-bb0a-49cdaf17f54d}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b4ea0c1-b94e-492a-86db-82307a4b3ffa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 0, 0.890221483146067, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 0.890221483146067;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39e6fd11-725c-4744-b069-34ce1f663191}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69bd2658-4cfb-47f1-b964-00f53fbc3b5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 0.888921232580962,       !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 51.7906, 0.762,                  !- X,Y,Z Vertex 3 {m}
  4.572, 51.7906, 0.888921232580962;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6876ba52-3a3d-4cc8-b1d8-ade554311e84}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {431eadbf-c481-4543-a7c3-b77962dd8f19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.890221483146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f2ede71-f81e-40cf-b8ec-2150aeb1867e}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee74d53f-6a9c-486c-9a56-8f103dfd92d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 0.890221483146067,       !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.890221483146067;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e68a7479-ddec-4a93-ae1b-17aff3fa2512}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5cfc31a1-0fb7-4bf1-94a0-e3530934d40f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 51.7906, 0.888921232580962, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 51.7906, 0.762,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 0.0254000000000048, 0.888921232580962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c5ada22-16b4-44cb-8c9e-202bcace8755}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b948124f-fe9d-40f7-b026-0bad6e0ebc81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 0, 0.888921232580962, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  51.7906, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  51.7906, 0, 0.888921232580962;          !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {ee478427-092d-45c3-b553-394fd44a8ee4}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6;                                      !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {dd46d4be-c8b9-4b24-bc08-9c31fdd36c5c}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {171dafdb-8686-47bc-b780-6205eba19369}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

