{
  "seed_file": "SDDC Office template.osm",
  "weather_file": "USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw",
  "file_paths": [
    "../../seeds",
    "../../weather"
  ],
  "measure_paths": [
    "../../../openstudio-common-measures-gem/lib/measures",
    "../../../openstudio-model-articulation-gem/lib/measures"
  ],
  "steps": [
    {
      "arguments": {
        "floorplan_path": "../files/office_floorplan.json"
      },
      "measure_dir_name": "merge_floorspace_js_with_model"
    },
    {
      "arguments": {
        "set_year": "2019",
        "weather_file_name": "USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw"
      },
      "measure_dir_name": "ChangeBuildingLocation"
    },
    {
      "arguments": {
        "template": "90.1-2019",
        "system_type": "Inferred",
        "hvac_delivery_type": "Forced Air",
        "htg_src": "NaturalGas",
        "clg_src": "Electricity",
        "swh_src": "NaturalGas",
        "kitchen_makeup": "Largest Zone",
        "exterior_lighting_zone": "3 - All Other Areas",
        "add_constructions": true,
        "wall_construction_type": "SteelFramed",
        "add_space_type_loads": true,
        "add_elevators": true,
        "add_internal_mass": true,
        "add_exterior_lights": true,
        "onsite_parking_fraction": "1.0",
        "add_exhaust": true,
        "add_swh": true,
        "add_thermostat": true,
        "add_hvac": true,
        "add_refrigeration": true,
        "modify_wkdy_op_hrs": true,
        "wkdy_op_hrs_start_time": "8.0",
        "wkdy_op_hrs_duration": "8.0",
        "modify_wknd_op_hrs": true,
        "wknd_op_hrs_start_time": "8.0",
        "wknd_op_hrs_duration": "8.0",
        "unmet_hours_tolerance": "1.0",
        "remove_objects": true,
        "enable_dst": true
      },
      "measure_dir_name": "create_typical_doe_building_from_model"
    },
    {
      "arguments": {
        "__SKIP__": false
      },
      "measure_dir_name": "view_model"
    },
    {
      "arguments": {
        "__SKIP__": false,
        "fraction_of_surface": "0.75",
        "cell_efficiency": "0.1976",
        "inverter_efficiency" : "0.96"
      },
      "measure_dir_name": "add_rooftop_pv"
    },
    {
      "arguments": {
        "__SKIP__": false
      },
      "measure_dir_name": "envelope_and_internal_load_breakdown"
    },    
    {
      "arguments": {
        "zone_condition_section": false
      },
      "measure_dir_name": "openstudio_results"
    }
  ]
}